<!doctype html>
<html lang="en">
  <head>
    <meta charset="utf-8" />
    <meta name="viewport" content="width=device-width, initial-scale=1" />
    <title>Data Center Troubleshooting</title>
    <meta name="description" content="Data Center Troubleshooting: an interactive educational simulator of 35 critical-facility fault scenarios — normal operation, fault development, diagnostic evidence, protective response and recovery." />
    <meta name="application-name" content="Data Center Troubleshooting" />
    <link rel="icon" href="data:image/svg+xml,%3Csvg xmlns='http://www.w3.org/2000/svg' viewBox='0 0 32 32'%3E%3Ccircle cx='16' cy='16' r='15' fill='%230f1a2d'/%3E%3Cpath d='M8 20 l5 -9 l4 6 l3 -4 l4 7' fill='none' stroke='%23ffc247' stroke-width='2.4'/%3E%3Ccircle cx='24' cy='20' r='2.6' fill='%23ff5d6c'/%3E%3C/svg%3E" />
    <style>
/* ==========================================================================
   Data Center Troubleshooting — interface styles.
   UI colour tokens live in :root and follow the Data Center Thermodynamics and
   Data Center Power Distribution simulators. Simulation colours live in
   src/config/theme.js.
   ========================================================================== */
:root {
  --bg: #070d18;
  --bg-2: #0b1424;
  --panel: #0f1a2d;
  --panel-2: #14223a;
  --line: #1f2e4a;
  --line-2: #2b3e60;
  --text: #e7eef8;
  --muted: #92a4c0;
  --faint: #5f7395;
  --accent: #ffc247;
  --accent-2: #ffd27a;
  --ok: #4ce08a;
  --warn: #ffb547;
  --bad: #ff5d6c;
  --info: #5ec8f2;
  --sel: #d78bff;
  --cool: #5ec8f2;
  --hot: #ff8a5c;
  --radius: 14px;
  --gap: 12px;
  --top-h: 58px;
  --dock-h: 74px;
  --vis: 50;
  --stu: 50;
  --font: 'Segoe UI', system-ui, -apple-system, Roboto, 'Helvetica Neue', Arial, sans-serif;
  color-scheme: dark;
}
* { box-sizing: border-box; }
html, body { height: 100%; }
body {
  margin: 0;
  background: radial-gradient(1200px 600px at 30% -10%, #12223f 0%, transparent 60%), var(--bg);
  color: var(--text);
  font-family: var(--font);
  font-size: 14px;
  line-height: 1.45;
  overflow: hidden;
  -webkit-font-smoothing: antialiased;
}
button, select, input { font: inherit; color: inherit; }
button { cursor: pointer; }
button:disabled { opacity: 0.4; cursor: default; }
:focus-visible { outline: 2px solid var(--accent-2); outline-offset: 2px; }
[hidden] { display: none !important; }
abbr[title] { text-decoration: underline dotted rgba(146, 164, 192, 0.7); text-underline-offset: 2px; cursor: help; }
.sr-only { position: absolute; width: 1px; height: 1px; overflow: hidden; clip: rect(0 0 0 0); white-space: nowrap; }

/* ---- app grid ------------------------------------------------------------ */
.app { height: 100vh; display: grid; grid-template-rows: var(--top-h) minmax(0, 1fr) var(--dock-h); }

/* ---- top bar ------------------------------------------------------------ */
.topbar { display: flex; align-items: center; gap: 14px; padding: 0 16px; min-width: 0; }
.brand { display: flex; align-items: center; gap: 11px; min-width: 0; flex: 0 1 auto; }
.brand-mark { width: 26px; height: 26px; flex: none; }
.brand h1 { font-size: 17px; margin: 0; font-weight: 750; white-space: nowrap; }
.brand p { margin: 0; color: var(--muted); font-size: 12px; white-space: nowrap; overflow: hidden; text-overflow: ellipsis; }
.picker { display: flex; align-items: center; gap: 8px; margin-left: auto; min-width: 0; }
.picker select { background: var(--panel); border: 1px solid var(--line-2); border-radius: 9px; padding: 6px 9px; color: var(--text); max-width: 360px; min-width: 0; }
.picker label { color: var(--muted); font-size: 12px; font-weight: 650; }
.modes { display: inline-flex; background: var(--panel); border: 1px solid var(--line); border-radius: 999px; padding: 3px; flex: none; }
.modes button { border: 0; background: transparent; padding: 7px 14px; border-radius: 999px; color: var(--muted); font-weight: 650; font-size: 13px; white-space: nowrap; }
.modes button:hover { color: var(--text); }
.modes button[aria-selected='true'] { background: linear-gradient(180deg, #2a3a5c, #1c2a46); color: var(--text); box-shadow: inset 0 0 0 1px var(--line-2), 0 0 14px rgba(255, 194, 71, 0.18); }
.mode-n { display: inline-grid; place-items: center; width: 17px; height: 17px; margin-right: 7px; border-radius: 50%; font-size: 10.5px; background: #22314f; color: var(--muted); }
.modes button[aria-selected='true'] .mode-n { background: var(--accent); color: #1b1404; }
.tb-btn { border: 1px solid var(--line); background: var(--panel); border-radius: 999px; padding: 6px 12px; color: var(--muted); font-size: 12.5px; font-weight: 650; white-space: nowrap; }
.tb-btn:hover { color: var(--text); border-color: var(--line-2); }

/* ---- main --------------------------------------------------------------- */
.main {
  display: grid;
  grid-template-columns: minmax(380px, calc(var(--vis) * 1fr)) minmax(330px, calc(var(--stu) * 1fr));
  grid-template-columns: minmax(380px, var(--vis-fr, 1fr)) minmax(330px, var(--stu-fr, 1fr));
  gap: var(--gap);
  padding: 0 var(--gap);
  min-height: 0;
}
.visual { display: grid; grid-template-rows: minmax(0, 2.1fr) auto minmax(0, 1fr); gap: 8px; min-height: 0; min-width: 0; }
body.expand-ov .main, body.expand-cu .main { grid-template-columns: minmax(0, 1fr) !important; }
body.expand-ov .study, body.expand-ov .pl-bar, body.expand-ov .cu-card { display: none; }
body.expand-cu .study, body.expand-cu .pl-bar, body.expand-cu .ov-card { display: none; }
body.expand-ov .visual, body.expand-cu .visual { grid-template-rows: minmax(0, 1fr); }
.ov-tools { display: flex; gap: 6px; margin-left: auto; }
/* zoom / pan (components/viewport.js) */
.ov-caption { flex-wrap: wrap; row-gap: 6px; }
.ov-caption .cap-title { flex: 1 1 60px; }
.zoom-tools { display: inline-flex; align-items: center; gap: 3px; }
.zoom-tools .zb { min-width: 26px; }
.zoom-tools .zb[aria-disabled='true'] { opacity: 0.4; cursor: default; border-color: var(--line-2); }
.zpct { min-width: 40px; text-align: center; font-size: 11.5px; font-weight: 700; color: var(--muted); font-variant-numeric: tabular-nums; }
.scene { touch-action: pan-x pan-y; }
.scene.zoomed { cursor: grab; touch-action: none; user-select: none; -webkit-user-select: none; }
.scene.panning, .scene.panning * { cursor: grabbing !important; }
.study { display: grid; grid-template-rows: minmax(0, 1.25fr) minmax(0, 1fr); gap: var(--gap); min-height: 0; min-width: 0; }
.study.wide { grid-template-rows: minmax(0, 1fr); grid-template-columns: minmax(0, 1.2fr) minmax(0, 1fr); }
.card { position: relative; min-height: 0; display: grid; grid-template-rows: auto minmax(0, 1fr); border-radius: var(--radius); overflow: hidden; background: #0b1527; border: 1px solid var(--line); }
.card-head { display: flex; align-items: center; gap: 10px; padding: 8px 12px; background: linear-gradient(180deg, #111d33, #0d182b); border-bottom: 1px solid var(--line); min-width: 0; flex-wrap: wrap; }
.card-head h2 { margin: 0; font-size: 13px; letter-spacing: 0.06em; text-transform: uppercase; color: var(--accent-2); white-space: nowrap; }
.card-body { min-height: 0; overflow: auto; }
.scene { position: relative; min-height: 0; overflow: hidden; }
.scene > svg { position: absolute; inset: 0; width: 100%; height: 100%; display: block; }

.ov-caption { display: flex; align-items: center; gap: 10px; min-width: 0; flex: 1 1 auto; }
.cap-num { font-weight: 800; font-size: 12.5px; color: var(--accent-2); border: 1px solid rgba(255, 194, 71, 0.45); background: rgba(255, 194, 71, 0.08); padding: 3px 9px; border-radius: 999px; white-space: nowrap; }
.cap-title { margin: 0; font-size: 18px; font-weight: 750; white-space: nowrap; overflow: hidden; text-overflow: ellipsis; min-width: 0; }
.chip { display: inline-flex; align-items: center; gap: 6px; font-size: 11.5px; font-weight: 700; padding: 3px 9px; border-radius: 999px; background: rgba(16, 28, 48, 0.9); border: 1px solid var(--line-2); white-space: nowrap; }
.chip .dot { width: 8px; height: 8px; border-radius: 50%; background: var(--faint); }
.chip.normal .dot { background: var(--ok); box-shadow: 0 0 6px var(--ok); }
.chip.abnormal { border-color: rgba(255, 181, 71, 0.6); }
.chip.abnormal .dot { background: var(--warn); box-shadow: 0 0 6px var(--warn); }
.chip.recovery .dot, .chip.stabilized .dot { background: var(--info); box-shadow: 0 0 6px var(--info); }
.chip.alarmchip { border-color: rgba(255, 93, 108, 0.7); background: rgba(60, 14, 24, 0.9); }
.chip.alarmchip .dot { background: var(--bad); box-shadow: 0 0 6px var(--bad); }
.status-row { display: flex; flex-wrap: nowrap; gap: 6px; width: 100%; overflow-x: auto; scrollbar-width: thin; }
.st-chip { display: inline-flex; gap: 6px; align-items: center; padding: 2px 9px; border-radius: 999px; background: rgba(10, 18, 32, 0.88); border: 1px solid var(--line-2); font-size: 11.5px; white-space: nowrap; }
.st-chip .k { color: var(--muted); font-weight: 600; }
.st-chip .v { font-weight: 700; }
.st-chip.warn { border-color: rgba(255, 181, 71, 0.6); }
.st-chip.bad { border-color: rgba(255, 93, 108, 0.7); background: rgba(60, 14, 24, 0.9); }
.st-chip.stale .v { color: var(--faint); font-style: italic; }

.cu-tabs { display: flex; gap: 4px; flex-wrap: wrap; }
/* one scrollable row of close-up tabs (it moves under the title only when space is short) */
.cu-card .cu-tabs { position: relative; flex: 1 1 200px; flex-wrap: nowrap; min-width: 0; overflow-x: auto; scrollbar-width: thin; }
.cu-card .cu-tabs button { flex: none; white-space: nowrap; }
.cu-tabs button, .tabs button, .seg button { border: 1px solid var(--line-2); background: transparent; color: var(--muted); border-radius: 7px; padding: 3px 9px; font-size: 12px; font-weight: 650; }
.cu-tabs button[aria-selected='true'], .tabs button[aria-selected='true'] { background: var(--panel-2); color: var(--text); box-shadow: inset 0 0 0 1px var(--line-2); }
.pl-bar { display: flex; align-items: center; gap: 8px; justify-content: center; font-size: 12px; color: var(--muted); }
.seg { display: inline-flex; background: var(--panel); border: 1px solid var(--line); border-radius: 999px; padding: 3px; gap: 2px; }
.seg button { border: 0; border-radius: 999px; padding: 4px 12px; }
.seg button[aria-checked='true'] { background: var(--panel-2); color: var(--text); box-shadow: inset 0 0 0 1px var(--line-2); }
.hint { animation: hintFade 0.8s ease 14s forwards; position: absolute; left: 10px; bottom: 8px; color: var(--muted); font-size: 11.5px; background: rgba(9, 16, 30, 0.82); padding: 4px 9px; border-radius: 7px; border: 1px solid var(--line); pointer-events: none; }

@keyframes hintFade { to { opacity: 0; visibility: hidden; } }

/* ---- study panel --------------------------------------------------------- */
.pad { padding: 12px 14px; }
.lead { color: var(--muted); margin: 0 0 8px; }
.study h3 { margin: 12px 0 6px; font-size: 13px; color: var(--accent-2); letter-spacing: 0.04em; text-transform: uppercase; }
.study h4 { margin: 10px 0 4px; font-size: 13px; }
.study p { margin: 6px 0; }
.study ul { margin: 6px 0; padding-left: 18px; }
.stage-strip { display: flex; gap: 4px; flex-wrap: wrap; margin-bottom: 8px; }
.stage-strip button { width: 28px; height: 28px; border-radius: 50%; border: 1px solid var(--line-2); background: var(--panel); color: var(--muted); font-weight: 750; font-size: 12px; padding: 0; }
.stage-strip button.done { background: #1c2a46; color: var(--text); }
.stage-strip button[aria-current='step'] { background: var(--accent); color: #1b1404; border-color: var(--accent); }
.stage-title { font-size: 17px; font-weight: 750; margin: 4px 0 2px; }
.stage-time { color: var(--faint); font-size: 12px; }
.nav-row { display: flex; gap: 8px; align-items: center; flex-wrap: wrap; margin: 10px 0; }
.btn { border: 1px solid var(--line-2); background: var(--panel-2); color: var(--text); border-radius: 9px; padding: 6px 12px; font-weight: 650; font-size: 13px; }
.btn:hover:not(:disabled) { border-color: var(--accent); }
.btn.primary { background: linear-gradient(180deg, #ffd27a, #f0a628); color: #1b1404; border: 0; }
.btn.small { padding: 3px 9px; font-size: 12px; }
.callout { border-left: 3px solid var(--accent); background: rgba(255, 194, 71, 0.06); padding: 8px 11px; border-radius: 0 8px 8px 0; margin: 8px 0; }
.callout.safety { border-color: var(--bad); background: rgba(255, 93, 108, 0.07); }
.callout.good { border-color: var(--ok); background: rgba(76, 224, 138, 0.07); }
.callout.info { border-color: var(--info); background: rgba(94, 200, 242, 0.07); }
.tag { display: inline-block; font-size: 10.5px; font-weight: 750; letter-spacing: 0.04em; text-transform: uppercase; padding: 1px 7px; border-radius: 999px; border: 1px solid var(--line-2); color: var(--muted); margin-right: 4px; }
.tag.observe { color: #9fd3ff; } .tag.verify { color: #b8e986; } .tag.escalate { color: #ffd27a; } .tag.protect { color: #ffb08c; } .tag.maintenance { color: #d7b8ff; } .tag.restore { color: #8af2c6; } .tag.unsafe { color: #ff9aa5; }
.ev-grid { display: grid; grid-template-columns: repeat(auto-fill, minmax(190px, 1fr)); gap: 6px; }
.ev-btn { text-align: left; border: 1px solid var(--line-2); background: var(--panel); color: var(--text); border-radius: 9px; padding: 7px 9px; font-size: 12.5px; }
.ev-btn:hover { border-color: var(--accent); }
.ev-btn .cat { display: block; color: var(--faint); font-size: 10.5px; text-transform: uppercase; letter-spacing: 0.05em; }
.ev-btn.seen { border-color: rgba(94, 200, 242, 0.55); background: #12223a; }
.note { border: 1px solid var(--line); border-radius: 9px; padding: 8px 10px; margin: 6px 0; background: #0d1830; }
.note .nh { display: flex; justify-content: space-between; gap: 8px; font-weight: 700; font-size: 12.5px; }
.note .nt { color: var(--faint); font-size: 11px; font-weight: 600; }
.note table { width: 100%; border-collapse: collapse; margin: 4px 0; font-size: 12px; }
.note td { padding: 2px 4px; border-bottom: 1px solid #16233a; }
.note td.v { text-align: right; font-weight: 700; white-space: nowrap; }
.note td.v.stale { color: var(--faint); font-style: italic; }
.choice { display: flex; gap: 8px; align-items: flex-start; padding: 6px 8px; border: 1px solid var(--line); border-radius: 8px; margin: 4px 0; background: var(--panel); }
.choice input { margin-top: 3px; }
.choice.good { border-color: rgba(76, 224, 138, 0.7); }
.choice.inappropriate, .choice.wrong { border-color: rgba(255, 93, 108, 0.7); }
.choice.missing { border-color: rgba(255, 181, 71, 0.7); }
.choice .fb { display: block; color: var(--muted); font-size: 12px; margin-top: 3px; }
.rec-list { display: grid; gap: 5px; }
.rec-done { border-color: rgba(76, 224, 138, 0.6) !important; opacity: 0.75; }
.scorebox { display: flex; gap: 14px; align-items: center; flex-wrap: wrap; }
.scorebig { font-size: 36px; font-weight: 800; color: var(--accent-2); }
.q { border: 1px solid var(--line); border-radius: 10px; padding: 9px 11px; margin: 8px 0; background: #0d1830; }
.q .qt { font-weight: 700; margin-bottom: 6px; }
.q button.opt { display: block; width: 100%; text-align: left; border: 1px solid var(--line-2); background: var(--panel); border-radius: 8px; padding: 6px 9px; margin: 4px 0; font-size: 13px; }
.q button.opt:hover:not(:disabled) { border-color: var(--accent); }
.q button.opt.correct { border-color: var(--ok); background: rgba(76, 224, 138, 0.1); }
.q button.opt.incorrect { border-color: var(--bad); background: rgba(255, 93, 108, 0.1); }
.explain { color: var(--muted); font-size: 12.5px; margin-top: 4px; }

/* ---- readings card (telemetry / trends / alarms) ------------------------- */
.tabs { display: flex; gap: 4px; }
.tele { width: 100%; border-collapse: collapse; font-size: 12.5px; }
.tele td { padding: 4px 10px; border-bottom: 1px solid #142039; }
.tele td.v { text-align: right; font-weight: 700; white-space: nowrap; font-variant-numeric: tabular-nums; }
.tele td.v.warn { color: var(--warn); } .tele td.v.bad { color: var(--bad); } .tele td.v.stale { color: var(--faint); font-style: italic; }
.tele tr.hl td { background: rgba(255, 194, 71, 0.07); }
.alarm-list { list-style: none; margin: 0; padding: 0; font-size: 12.5px; }
.alarm-list li { display: grid; grid-template-columns: 54px 86px 1fr; gap: 8px; padding: 4px 10px; border-bottom: 1px solid #142039; align-items: baseline; }
.alarm-list .t { color: var(--faint); font-variant-numeric: tabular-nums; }
.sev { font-size: 10.5px; font-weight: 800; letter-spacing: 0.04em; text-transform: uppercase; }
.sev.critical, .sev.alarm { color: var(--bad); } .sev.major, .sev.supervisory, .sev.prealarm { color: var(--warn); } .sev.minor, .sev.trouble { color: #ffd27a; } .sev.info { color: var(--info); }
.alarm-list li.cleared { opacity: 0.55; }
.alarm-list .src { color: var(--faint); font-size: 11px; }
.trends { display: grid; grid-template-columns: repeat(auto-fill, minmax(230px, 1fr)); gap: 8px; padding: 8px; }
.trend { background: #0d1830; border: 1px solid var(--line); border-radius: 9px; padding: 6px 8px; }
.trend .th { display: flex; justify-content: space-between; gap: 6px; font-size: 11.5px; }
.trend .th .k { color: var(--muted); white-space: nowrap; overflow: hidden; text-overflow: ellipsis; }
.trend .th .v { font-weight: 750; white-space: nowrap; }
.trend svg { width: 100%; height: 70px; display: block; }
.trend .line { fill: none; stroke: var(--accent-2); stroke-width: 1.6; vector-effect: non-scaling-stroke; }
.trend .grid { stroke: #1b2a45; stroke-width: 1; vector-effect: non-scaling-stroke; }
.trend .mark { stroke: var(--bad); stroke-dasharray: 3 3; stroke-width: 1; vector-effect: non-scaling-stroke; }
.trend .axis-t { fill: var(--faint); font-size: 9px; }

/* ---- dock --------------------------------------------------------------- */
.dock { display: flex; align-items: center; gap: 14px; padding: 6px 16px 10px; min-width: 0; }
.tp { width: 40px; height: 40px; border-radius: 50%; border: 1px solid var(--line-2); background: var(--panel); display: grid; place-items: center; color: var(--text); }
.tp.play { width: 52px; height: 52px; background: radial-gradient(circle at 40% 35%, #ffd27a, #f0a628); color: #1b1404; border: 0; box-shadow: 0 0 18px rgba(255, 194, 71, 0.35); }
.tp svg { width: 18px; height: 18px; }
.tp.play svg { width: 22px; height: 22px; }
.dock .clock { font-variant-numeric: tabular-nums; font-weight: 750; font-size: 15px; min-width: 64px; }
.dock .speed { display: flex; align-items: center; gap: 6px; color: var(--muted); font-size: 12.5px; }
.dock select { background: var(--panel); border: 1px solid var(--line); border-radius: 8px; padding: 5px 6px; color: var(--text); }
.timeline { flex: 1 1 auto; min-width: 120px; height: 8px; border-radius: 99px; background: var(--panel-2); position: relative; overflow: hidden; }
.timeline .fill { position: absolute; inset: 0 auto 0 0; width: 0; background: linear-gradient(90deg, #5ec8f2, #ffc247); }
.timeline .tick { position: absolute; top: 0; bottom: 0; width: 2px; background: rgba(255, 255, 255, 0.35); }
.disclaimer { color: var(--faint); font-size: 11.5px; max-width: 360px; line-height: 1.3; }
.disclaimer b { color: var(--muted); }

/* ---- modal --------------------------------------------------------------- */
.modal { position: fixed; inset: 0; background: rgba(3, 7, 14, 0.72); display: grid; place-items: center; z-index: 50; padding: 16px; }
.modal-box { max-width: 760px; width: 100%; max-height: 86vh; overflow: auto; background: var(--panel); border: 1px solid var(--line-2); border-radius: 14px; padding: 18px 22px; }
.modal-box h2 { margin-top: 0; }

/* ---- SVG: shared ------------------------------------------------------- */
svg text { font-family: var(--font); }
.ov-zone { font-size: 15px; font-weight: 800; letter-spacing: 0.14em; fill: #8ea2c2; }
.eq-lbl { font-size: 14px; font-weight: 700; fill: #e8eef8; }
.ov .eq-lbl { font-size: 15.5px; }
.ov .eq-sub { font-size: 13px; }
.ov .tiny { font-size: 11.5px; }
.eq-sub { font-size: 12px; font-weight: 600; fill: #9fb0c8; }
.lbl { font-size: 12px; fill: #c4d1e4; }
.tiny { font-size: 10.5px; fill: #9fb0c8; font-weight: 600; }
.tiny.dim, .dim { fill: #6f82a3; }
.ov-note { font-size: 11.5px; fill: #6f82a3; font-style: italic; }
.cu-title { font-size: 14px; font-weight: 750; fill: var(--accent-2); }
.cu-lbl { font-size: 12px; font-weight: 750; fill: #dfe7f3; }
.cu-val { font-size: 14px; font-weight: 750; fill: #e8eef8; }
.eq-body { fill: #16233a; stroke: #4d6184; stroke-width: 1.6; }
.eq-body.focus { stroke: var(--accent); }
.eq-stroke { fill: none; stroke: #8ea2c2; stroke-width: 2; }
.eq-mark { fill: #8ea2c2; }
.equip { cursor: pointer; transition: opacity 0.3s, filter 0.3s; }
.equip:focus { outline: none; }
.equip:focus-visible .eq-body { stroke: var(--accent-2); stroke-width: 3; }
.equip.is-active { filter: drop-shadow(0 0 7px rgba(255, 196, 110, 0.85)); }
.equip.is-sel { filter: drop-shadow(0 0 8px rgba(215, 139, 255, 0.9)); }
.equip.is-active .eq-body { stroke: var(--accent); }
.equip.alarm .eq-body, .alarm > .eq-body { stroke: var(--bad); }
.status-frame { fill: none; stroke: transparent; stroke-width: 2.5; rx: 10; pointer-events: none; }
.status-frame.ok { stroke: rgba(76, 224, 138, 0.0); }
.status-frame.warn { stroke: rgba(255, 181, 71, 0.85); stroke-dasharray: 6 4; }
.status-frame.bad { stroke: rgba(255, 93, 108, 0.95); animation: blink 1.2s steps(2) infinite; }
@keyframes blink { 50% { stroke-opacity: 0.35; } }
.paused .status-frame.bad { animation-play-state: paused; }

/* pipes, wires, flow */
.pipe-base { fill: none; stroke: #0a1220; stroke-linecap: round; stroke-linejoin: round; }
.pipe-core { fill: none; stroke: #3a4862; stroke-linecap: round; stroke-linejoin: round; opacity: 0.85; }
.pipe-flow { fill: none; stroke: #fff; stroke-dasharray: 6 12; stroke-linecap: round; opacity: 0.85; animation: dash 1.6s linear infinite; }
.pipe-flow.still, .wire-flow.still, .air-arrow.still { animation: none; opacity: 0.2; }
@keyframes dash { to { stroke-dashoffset: -36; } }
.wire-base { fill: none; stroke: #0a1220; stroke-linecap: round; stroke-linejoin: round; }
.wire-core { fill: none; stroke: #3a4862; stroke-linecap: round; stroke-linejoin: round; transition: stroke 0.4s; }
.wire-flow { fill: none; stroke: #fff; stroke-dasharray: 2 14; stroke-linecap: round; opacity: 0.95; animation: dash 1.4s linear infinite; }
.wire.dead .wire-core { stroke: #3a4862 !important; }
.air-arrow { fill: none; stroke-width: 3.5; stroke-dasharray: 10 8; animation: dash 1.4s linear infinite; }
.air-arrow.cool { stroke: var(--cool); } .air-arrow.hot { stroke: var(--hot); }
.paused .pipe-flow, .paused .wire-flow, .paused .air-arrow, .paused .fan-rotor { animation-play-state: paused; }
.reduced .pipe-flow, .reduced .wire-flow, .reduced .air-arrow, .reduced .fan-rotor { animation: none; }

/* equipment details */
.fan-housing { fill: #101b2e; stroke: #4d6184; stroke-width: 1.5; }
.fan-blade { fill: #8d99ab; }
.fan-hub { fill: #c7d0da; }
.fan-rotor { transform-box: fill-box; transform-origin: center; animation: spin 0.9s linear infinite; }
.fan-rotor.still { animation: none; }
.fan.stopped .fan-blade { fill: #5d687a; }
@keyframes spin { to { transform: rotate(360deg); } }
.fan-x { stroke: var(--bad); stroke-width: 4; stroke-linecap: round; opacity: 0; }
.status-ring { fill: none; stroke: transparent; stroke-width: 3; }
.status-ring.on { stroke: var(--ok); }
.status-ring.warn { stroke: var(--warn); }
.status-ring.bad { stroke: var(--bad); }
.brk-box { fill: #0b1220; stroke: #9fb0c8; stroke-width: 1.8; }
.brk-box.closed { fill: var(--accent); stroke: var(--accent); }
.brk-box.trip { fill: #0b1220; stroke: #ff9f43; stroke-width: 2.5; }
.ats-term { fill: #c7d0da; }
.ats-blade { stroke: #e8eef8; stroke-width: 4; stroke-linecap: round; transition: all 0.3s; }
.ats-blade.big { stroke-width: 7; }
.conv-box { fill: #1a2942; stroke: #4d6184; stroke-width: 1.5; }
.conv.on .conv-box { stroke: var(--ok); }
.conv.fault .conv-box { stroke: var(--bad); fill: #3a1420; }
.ups-cab { fill: #121e33; }
.soc-bar { fill: var(--info); } .soc-bar.low { fill: var(--bad); }
.led { fill: #2a3650; stroke: #0a1220; stroke-width: 1; }
.led.on { fill: var(--ok); filter: drop-shadow(0 0 3px var(--ok)); }
.led.bad { fill: var(--bad); }
.led.alarm.on, .led.prealarm.on { fill: var(--bad); filter: drop-shadow(0 0 4px var(--bad)); }
.led.supervisory.on { fill: var(--warn); filter: drop-shadow(0 0 4px var(--warn)); }
.led.trouble.on { fill: #ffd27a; filter: drop-shadow(0 0 4px #ffd27a); }
.led.trip-led.on { fill: #ff9f43; filter: drop-shadow(0 0 4px #ff9f43); }
.rack-row { fill: #141d2b; }
.rack-mini { fill: #232c3c; stroke: #3a4862; }
.gen-letter { font-size: 18px; font-weight: 800; fill: #e8eef8; }
.engine.on { stroke: var(--ok); }
.tower { fill: #142034; }
.fill-media { fill: #1b2a41; stroke: #2c3e5c; }
.fill-hatch { stroke: #2c3e5c; }
.basin { fill: #1d4a8a; }
.stack { fill: #1a2740; }
.shell { fill: #1a2740; }
.shell.cond.hot { stroke: var(--bad); }
.shell.evap.cold { stroke: var(--cool); }
.comp.on { stroke: var(--ok); }
.comp.fault { stroke: var(--bad); fill: #3a1420; }
.coil-fin { stroke: #8d99ab; stroke-width: 1; opacity: 0.7; }
.coil-tube { fill: #cf8650; }
.coil-frame { fill: #1a2740; stroke: #4d6184; stroke-width: 1.5; }
.frost-layer { pointer-events: none; }
.frost-glaze { fill: #dff2ff; pointer-events: none; opacity: 0; }
.frost-glaze.wet { fill: #4aa8ff; }
.filter-pleat { fill: none; stroke: #d9d2bd; stroke-width: 2; }
.filter-frame { fill: #1a2740; stroke: #5d687a; stroke-width: 1.5; }
.dust { fill: #6b5638; opacity: 0; }
.fanwall-frame { fill: #111b2d; stroke: #4d6184; stroke-width: 1.5; }
.ahu-casing { fill: #101a2c; }
.cfm-track { fill: none; stroke: #2b3e60; stroke-width: 1; }
.cfm-bar { fill: var(--info); }
.heat-bar { fill: #ff9f43; }
.hall { fill: #0f1a2c; }
.plenum { fill: #142034; }
.rack-body { fill: #161d2a; stroke: #3a4862; stroke-width: 1.5; }
.server { fill: #232c3c; stroke: #2e3a50; }
.inlet-sensor { stroke: #0a1220; stroke-width: 1.5; }
.containment { fill: #6f82a3; }
.room { fill: #0e182a; stroke: #2b3e60; stroke-width: 2; }
.rack-plan { fill: #2a3650; stroke: #0a1220; stroke-width: 1.5; }
.hot-aisle { fill: rgba(255, 122, 69, 0.08); stroke: rgba(255, 122, 69, 0.35); stroke-dasharray: 4 3; }
.door { fill: #8ea2c2; transition: fill 0.3s; }
.door.open { fill: var(--bad); }
.tile { fill: rgba(94, 200, 242, 0.35); stroke: rgba(94, 200, 242, 0.6); }
.tile.starved { fill: rgba(94, 200, 242, 0.08); }
.tile.misplaced { fill: rgba(94, 200, 242, 0.5); stroke: var(--bad); stroke-width: 2; }
.blank-gap { fill: #000; stroke: var(--bad); stroke-dasharray: 3 2; stroke-width: 1.5; opacity: 0; }
.pan { fill: #1d4a8a; } .pan.high { fill: var(--bad); }
.leak-cable { fill: none; stroke: #4aa8ff; stroke-width: 3; stroke-dasharray: 2 5; stroke-linecap: round; }
.leak-cable.straight { stroke-dasharray: none; stroke-width: 4; }
.cable-mark { fill: #4aa8ff; }
.leak-dot { fill: var(--bad); opacity: 0; }
.leak-pool { fill: #4aa8ff; opacity: 0; }
.wet { fill: #4aa8ff; }
.vesda-pipe { fill: none; stroke: #d78bff; stroke-width: 2; opacity: 0.6; }
.vesda-hole { fill: #d78bff; }
.smoke { fill: #b9c2cf; }
.smoke-bar { fill: #ff9f43; }
.thresh { stroke: #ffd27a; stroke-width: 1.5; stroke-dasharray: 2 2; }
.facp { fill: #2a1418; stroke: #8a3a44; }
.ddc { fill: #142034; }
.field { fill: #121c2e; }
.field-bus { stroke: #3a4862; stroke-width: 2; stroke-dasharray: 3 3; }
.screen { fill: #08121f; stroke: #2b3e60; }
.screen-hdr { font-size: 11px; fill: #6f82a3; font-weight: 750; letter-spacing: 0.06em; text-transform: uppercase; }
.screen-txt { font-size: 12px; fill: #c4d1e4; }
.screen-txt.bad { fill: var(--bad); font-weight: 750; }
.screen-val { font-size: 22px; font-weight: 800; fill: #8af2c6; font-family: Consolas, 'Courier New', monospace; }
.screen-val.sm { font-size: 13px; }
.screen-val.stale, text.stale { fill: #6f82a3 !important; font-style: italic; }
.lcd { fill: #0d2a22; stroke: #1f4a3d; }
.lcd-txt { font-family: Consolas, 'Courier New', monospace; font-size: 12px; fill: #8af2c6; }
.lcd-txt.big { font-size: 18px; font-weight: 700; }
.readout .ro-box { fill: #0f1a2d; stroke: #2b3e60; }
.readout .ro-box.ok { stroke: rgba(76, 224, 138, 0.55); }
.readout .ro-box.warn { stroke: rgba(255, 181, 71, 0.9); }
.readout .ro-box.bad { stroke: rgba(255, 93, 108, 0.95); fill: #2a1218; }
.readout .ro-box.info { stroke: rgba(94, 200, 242, 0.5); }
.ro-lbl { font-size: 9.5px; fill: #8ea2c2; font-weight: 650; letter-spacing: 0.02em; }
.ro-val { font-size: 12.5px; fill: #e8eef8; font-weight: 750; }
.gauge-face { fill: #0f1a2d; stroke: #4d6184; stroke-width: 1.5; }
.gauge-arc { fill: none; stroke: #4d6184; stroke-width: 3; }
.gauge-red { fill: none; stroke: var(--bad); stroke-width: 3; }
.gauge-needle { stroke: var(--accent); stroke-width: 2.5; stroke-linecap: round; transition: transform 0.3s; }
.gauge-hub { fill: #c7d0da; }
.gauge-val { font-size: 11px; fill: #e8eef8; font-weight: 700; }
.jar { fill: #1d2738; stroke: #4d6184; } .jar.warn { stroke: var(--warn); fill: #2b2414; } .jar.bad { stroke: var(--bad); fill: #2a1218; }
.post { fill: #c7d0da; }
.brk-body { fill: #1a2433; }
.brk-handle { fill: #c7d0da; transition: y 0.3s; }
.brk-handle.tripped { fill: #ff9f43; }
.trip-unit { fill: #141d2b; }
.motor { fill: #1f2c44; } .motor.on { stroke: var(--ok); } .motor.fault { stroke: var(--bad); }
.volute { fill: #1a2740; }
.impeller .fan-blade { fill: #c7d0da; }
.coupling { fill: #8d99ab; } .coupling.broken { fill: var(--bad); }
.basket { stroke: #c7d0da; stroke-width: 1.5; }
.vfd { fill: #141d2b; }
.radiator { fill: #1a2740; stroke: #4d6184; }
.belt { stroke: #2c3443; stroke-width: 6; stroke-linecap: round; }
.belt.broken { stroke: var(--bad); opacity: 0; }
.skid { fill: #2c3443; }
.alt { fill: #1f2c44; }
.tank { fill: none; stroke: #4d6184; stroke-width: 1.5; }
.tank-lvl { fill: #a07c2c; }
.drift { fill: #24324a; }
.nozzle { fill: #8ea2c2; }
.spray { stroke: #4aa8ff; stroke-width: 1.5; fill: none; }
.fouling { fill: #6b5638; opacity: 0; }
.stem { fill: #c7d0da; }
.plug { fill: #8d99ab; stroke: #c7d0da; }
.seat { fill: #5d687a; }
.valve-body { fill: #1a2740; }
.act.fault { stroke: var(--bad); }
.ind-mark { fill: var(--accent); }
.fin { fill: #8d99ab; }
.tube { stroke: #8e5129; stroke-width: 2; }
.frost-on-fin { opacity: 0; }
.drop { fill: #4aa8ff; opacity: 0; }
.duct { fill: #111b2d; stroke: #4d6184; }
.xmtr { fill: #1f2c44; }
.probe { fill: #c7d0da; }
.probe-line { stroke: #8ea2c2; stroke-width: 2; stroke-dasharray: 4 3; }
.handheld { fill: #2a2f3a; }
.axis { stroke: #4d6184; stroke-width: 1; }
.rh-curve { fill: none; stroke: #2b3e60; stroke-width: 1.2; }
.sat-curve { fill: none; stroke: #5ec8f2; stroke-width: 2; }
.envelope { fill: rgba(76, 224, 138, 0.1); stroke: rgba(76, 224, 138, 0.6); stroke-width: 1.5; }
.dp-line { stroke: #d78bff; stroke-dasharray: 5 4; stroke-width: 1.5; }
.pt { stroke: #0a1220; stroke-width: 2; } .pt.cold { fill: var(--cool); } .pt.hot { fill: var(--hot); }
.ov, .cu { font-family: var(--font); }

/* ---- responsive ---------------------------------------------------------- */
@media (max-width: 1100px) {
  body { overflow: auto; }
  .app { height: auto; min-height: 100vh; grid-template-rows: auto auto auto; }
  .topbar { flex-wrap: wrap; padding: 8px 12px; }
  .picker { margin-left: 0; flex-wrap: wrap; width: 100%; }
  .picker select { max-width: none; flex: 1 1 200px; }
  .main { grid-template-columns: minmax(0, 1fr) !important; }
  .visual { grid-template-rows: minmax(320px, 56vh) auto minmax(280px, 44vh); }
  body.expand-ov .visual, body.expand-cu .visual { grid-template-rows: minmax(320px, 80vh); }
  .study { grid-template-rows: minmax(360px, auto) minmax(300px, auto); }
  .study.wide { grid-template-columns: minmax(0, 1fr); grid-template-rows: auto auto; }
  .dock { position: sticky; bottom: 0; background: rgba(7, 13, 24, 0.95); flex-wrap: wrap; border-top: 1px solid var(--line); z-index: 5; }
  .disclaimer { display: none; }
}
@media (max-width: 640px) {
  .brand p { display: none; }
  .cap-title { font-size: 15px; }
  .visual { grid-template-rows: minmax(260px, 48vh) auto minmax(240px, 40vh); }
  .modes button { padding: 6px 9px; }
}
@media (prefers-reduced-motion: reduce) {
  .pipe-flow, .wire-flow, .air-arrow, .fan-rotor { animation: none !important; }
}

</style>
  </head>
  <body>
    <noscript>This simulator needs JavaScript enabled.</noscript>
    <script>
/* ---- core/dct.js ---- */
/* ==========================================================================
   Data Center Troubleshooting — core namespace and pure utilities.
   Every module registers itself on window.DCT. Scripts are classic (non-module)
   so the application runs from file:// without a server.
   ========================================================================== */
(function () {
  'use strict';
  const DCT = (window.DCT = window.DCT || {});
  DCT.version = '1.0.0';
  DCT.models = DCT.models || {};
  DCT.views = DCT.views || {};
  DCT.closeups = DCT.closeups || {};
  DCT.scenarios = DCT.scenarios || [];

  const clamp = (x, lo, hi) => (x < lo ? lo : x > hi ? hi : x);
  const clamp01 = (x) => clamp(x, 0, 1);
  const lerp = (a, b, t) => a + (b - a) * t;

  /** First-order lag: move `cur` toward `target` with time constant `tau` (s). */
  function lag(cur, target, dt, tau) {
    if (tau <= 0) return target;
    return cur + (target - cur) * (1 - Math.exp(-dt / tau));
  }

  /** Move `cur` toward `target` by at most `rate * dt`. */
  function slew(cur, target, rate, dt) {
    const d = target - cur;
    const m = rate * dt;
    return Math.abs(d) <= m ? target : cur + Math.sign(d) * m;
  }

  /** Fault severity ramp: 0 before onset, rises linearly to 1 over `dur` seconds. */
  function ramp(t, onset, dur) {
    if (t < onset) return 0;
    if (!dur || dur <= 0) return 1;
    return clamp01((t - onset) / dur);
  }

  /** Small deterministic PRNG (mulberry32). Same seed => same sequence. */
  function rng(seed) {
    let a = seed >>> 0;
    return function () {
      a = (a + 0x6d2b79f5) >>> 0;
      let t = a;
      t = Math.imul(t ^ (t >>> 15), t | 1);
      t ^= t + Math.imul(t ^ (t >>> 7), t | 61);
      return ((t ^ (t >>> 14)) >>> 0) / 4294967296;
    };
  }

  /** Stable string hash (FNV-1a) used for deterministic seeds. */
  function hash(str) {
    let h = 0x811c9dc5;
    for (let i = 0; i < str.length; i++) {
      h ^= str.charCodeAt(i);
      h = Math.imul(h, 0x01000193);
    }
    return h >>> 0;
  }

  function isObj(v) {
    return v !== null && typeof v === 'object' && !Array.isArray(v);
  }

  /** Deep clone of plain data (no functions). */
  function clone(v) {
    if (Array.isArray(v)) return v.map(clone);
    if (isObj(v)) {
      const o = {};
      for (const k in v) o[k] = clone(v[k]);
      return o;
    }
    return v;
  }

  /** Deep merge `src` into a clone of `base`. Arrays are replaced. */
  function merge(base, src) {
    const out = clone(base);
    if (!isObj(src)) return out;
    for (const k in src) {
      if (isObj(src[k]) && isObj(out[k])) out[k] = merge(out[k], src[k]);
      else out[k] = clone(src[k]);
    }
    return out;
  }

  /** Read a dotted path from an object ("power.sides.A.ups.mode"). */
  function getPath(obj, path) {
    const parts = path.split('.');
    let o = obj;
    for (let i = 0; i < parts.length; i++) {
      if (o == null) return undefined;
      o = o[parts[i]];
    }
    return o;
  }

  function setPath(obj, path, value) {
    const parts = path.split('.');
    let o = obj;
    for (let i = 0; i < parts.length - 1; i++) {
      if (o[parts[i]] == null) o[parts[i]] = {};
      o = o[parts[i]];
    }
    o[parts[parts.length - 1]] = value;
  }

  /** Format a number with fixed decimals; non-finite values render as an em dash. */
  function fmt(v, dec) {
    if (typeof v !== 'number' || !isFinite(v)) return '—';
    return v.toFixed(dec == null ? 0 : dec);
  }

  /** mm:ss (or h:mm:ss) clock text for simulation seconds. */
  function clock(sec) {
    const s = Math.max(0, Math.floor(sec));
    const h = Math.floor(s / 3600);
    const m = Math.floor((s % 3600) / 60);
    const ss = s % 60;
    const p = (n) => (n < 10 ? '0' + n : '' + n);
    return h > 0 ? h + ':' + p(m) + ':' + p(ss) : p(m) + ':' + p(ss);
  }

  function escapeHtml(s) {
    return String(s)
      .replace(/&/g, '&amp;')
      .replace(/</g, '&lt;')
      .replace(/>/g, '&gt;')
      .replace(/"/g, '&quot;');
  }

  // ---- Psychrometrics (Magnus form, Alduchov & Eskridge 1996 coefficients) ----
  const F2C = (f) => ((f - 32) * 5) / 9;
  const C2F = (c) => (c * 9) / 5 + 32;
  const MA = 17.625;
  const MB = 243.04;
  /** Relative humidity (%) from dry-bulb and dew point (both °F). */
  function rhFromDp(tF, dpF) {
    const t = F2C(tF);
    const d = F2C(dpF);
    return clamp(100 * Math.exp((MA * d) / (MB + d) - (MA * t) / (MB + t)), 0, 100);
  }
  /** Dew point (°F) from dry-bulb (°F) and RH (%). */
  function dpFromRh(tF, rh) {
    const t = F2C(tF);
    const g = Math.log(Math.max(rh, 0.1) / 100) + (MA * t) / (MB + t);
    return C2F((MB * g) / (MA - g));
  }
  /** Saturation vapour pressure (kPa) at °F (Magnus). */
  function psatKPa(tF) {
    const t = F2C(tF);
    return 0.61094 * Math.exp((MA * t) / (MB + t));
  }
  /** Humidity ratio (grains/lb dry air) at dew point °F, sea-level pressure. */
  function grainsFromDp(dpF) {
    const pw = psatKPa(dpF);
    return 7000 * 0.62198 * (pw / (101.325 - pw));
  }
  /** Exact closed-form inverse of grainsFromDp (vapour pressure → inverted Magnus). */
  function dpFromGrains(gr) {
    const k = 7000 * 0.62198;
    const pw = (Math.max(gr, 1e-6) * 101.325) / (k + Math.max(gr, 1e-6));
    const g = Math.log(pw / 0.61094);
    return C2F((MB * g) / (MA - g));
  }

  // ---- Refrigerant saturation (R-134a, Clausius–Clapeyron fit, ±2 psi 0–130 °F) ----
  const R_A = 13.504;
  const R_B = 4796;
  /** Saturation pressure (psig) at saturated temperature °F. */
  function r134aPsig(tF) {
    return Math.exp(R_A - R_B / (tF + 459.67)) - 14.696;
  }
  /** Saturated temperature (°F) at pressure psig. */
  function r134aSatF(psig) {
    const pa = Math.max(psig + 14.696, 0.5);
    return R_B / (R_A - Math.log(pa)) - 459.67;
  }

  DCT.util = {
    clamp, clamp01, lerp, lag, slew, ramp, rng, hash, clone, merge, getPath, setPath,
    fmt, clock, escapeHtml, isObj,
    F2C, C2F, rhFromDp, dpFromRh, psatKPa, grainsFromDp, dpFromGrains,
    r134aPsig, r134aSatF,
  };
})();

/* ---- config/plant.js ---- */
/* ==========================================================================
   Centralised plant configuration.
   EVERY numeric rating, setpoint, alarm threshold, time constant and fault
   progression rate used by the physics models lives here so the simulation
   can be tuned without touching the models or the renderer.

   All values are ILLUSTRATIVE teaching values for a representative facility.
   They are not manufacturer data and not universal operating limits. Real
   installations differ; approved site procedures and manufacturer documentation
   always take precedence. See docs/engineering-assumptions.md.

   Units (US customary, as used by many North American facility teams):
   °F, psig / psid, gpm, CFM, in. w.c., kW, V, A, Hz.
   ========================================================================== */
(function () {
  'use strict';

  const PLANT = {
    sim: {
      dt: 1, // fixed simulation step (s) — deterministic clock
      trendInterval: 5, // s between trend samples
      trendCapacity: 900, // samples kept (75 min at 5 s)
      speeds: [1, 5, 10, 30, 60], // sim-seconds per real second
      defaultSpeed: 10,
    },

    // ---------------------------------------------------------------- POWER
    power: {
      nominalV: 480, // LV distribution, line-to-line
      nominalF: 60,
      itLoadKW: 1200, // dual-corded IT load split across A/B paths
      houseLoadKW: 250, // mechanical/house load carried by each generator when on E
      pf: 0.95,
      rows: [
        // A representative row with its own A/B row feeder breakers (scenario A05)
        { id: 'R3', kw: 165, cbA: 'CB-A3', cbB: 'CB-B3' },
      ],
      breakers: {
        // rating (A), long-time pickup multiple, thermal trip constant (∫(x²−1)dt)
        'CB-A3': { rating: 225, ltPickup: 1.0, ltK: 60, gfPickupA: 120, instA: 2250 },
        'CB-B3': { rating: 225, ltPickup: 1.0, ltK: 60, gfPickupA: 120, instA: 2250 },
        'PDU-A': { rating: 2500, ltPickup: 1.0, ltK: 120, gfPickupA: 800, instA: 25000 }, // sized for full 2N load on one side
        'PDU-B': { rating: 2500, ltPickup: 1.0, ltK: 120, gfPickupA: 800, instA: 25000 },
        'MCC-1': { rating: 800, ltPickup: 1.0, ltK: 90, gfPickupA: 300, instA: 8000 },
        'MCC-2': { rating: 800, ltPickup: 1.0, ltK: 90, gfPickupA: 300, instA: 8000 },
      },
      ups: {
        ratingKW: 1500,
        efficiency: 0.96,
        rectifierVmin: 0.85, // pu — rectifier input acceptance window (illustrative)
        rectifierVmax: 1.1,
        rectifierFdev: 5, // Hz
        bypassVmin: 0.9, // pu — static bypass / sync window (illustrative)
        bypassVmax: 1.1,
        bypassFdev: 0.5, // Hz
        dcFloatV: 540,
        overloadLimitPct: 100,
        overloadTimeK: 120, // ∫(pct−100)dt (%·s) before overload transfer to bypass
        overloadInstantPct: 150,
        battery: {
          cells: 240,
          ratedKWh: 200, // usable energy when healthy
          vocFull: 2.15, // V/cell open-circuit at 100 % SOC
          vocEmpty: 1.9,
          rStringOhm: 0.03, // healthy string resistance
          eodVperCell: 1.67, // end-of-discharge
          rechargeKW: 60,
          designAutonomyMin: 8, // at full UPS rating
        },
      },
      gen: {
        ratingKW: 2000, // each generator can carry its whole side incl. the other side's IT load
        crankSec: 10,
        restSec: 10,
        maxAttempts: 3,
        firingRpm: 120, // minimum cranking speed for the engine to fire
        crankRpm: 180,
        ratedRpm: 1800,
        accelSec: 4,
        voltBuildSec: 2,
        battV: 26.4, // 24 V nominal starting battery on float
        crankSagV: 4.5,
        oilPsi: 60,
        lowOilPsi: 20,
        coolant: {
          ambientF: 95,
          thermostatF: 185,
          preAlarmF: 215,
          shutdownF: 225,
          capacityBtuPerF: 2400, // engine + coolant thermal mass (illustrative)
          heatFullBtuS: 340, // coolant heat at full load (illustrative)
        },
        readyVmin: 0.9,
        readyVmax: 1.1,
        readyFdev: 1.2, // Hz (±2 %)
        cooldownSec: 300,
      },
      ats: {
        pickupV: 0.9,
        dropoutV: 0.85,
        pickupFdev: 1.2,
        dropoutFdev: 3,
        tdEngineStart: 3,
        tdNormToEmerg: 1,
        tdRetransfer: 300, // utility must be continuously acceptable this long
        transferSec: 0.5,
        failToTransferSec: 6,
        preferredRotation: 'ABC',
      },
    },

    // -------------------------------------------------------------- THERMAL
    thermal: {
      itLoadKW: 1200,
      itLoadSwing: 0.015, // ±1.5 % slow IT load variation (20-min period) keeps loops realistic
      hall: {
        capBtuPerF: 30000, // effective thermal capacitance of hall air + structure
        serverDeltaT: 22, // °F rise across IT equipment
        airflowMargin: 1.05, // AHUs supply 105 % of IT airflow
        bypassFrac: 0.03,
        inletRecommendedMaxF: 80.6, // ASHRAE TC 9.9 recommended upper bound (27 °C)
        inletAlarmF: 80.6,
        inletCriticalF: 89.6, // A1 allowable upper bound (32 °C)
        humid: {
          airMassLb: 60000, // effective moist-air mass for moisture balance
          makeupLbS: 8, // makeup / infiltration exchange
          outdoorDpF: 50,
          humidifierLbWaterS: 0.012,
          humidifierOnBelowDpF: 40,
          humidifierOffAboveDpF: 44,
          initialDpF: 48,
        },
        dpHighAlarmF: 59, // ASHRAE recommended upper dew point (15 °C)
        dpLowAlarmF: 15.8, // ASHRAE recommended lower dew point (−9 °C)
        rhHighAlarm: 60, // ASHRAE recommended envelope upper RH
      },
      ahu: {
        count: 4,
        nFans: 6,
        designCfm: 43000,
        refSpeed: 0.75,
        maxSpeed: 1.0,
        speedTau: 8,
        staticRefInWc: 1.5,
        coilDpRefInWc: 0.45,
        filterCleanInWc: 0.35, // filtered AHU type only
        filterChangeInWc: 1.0,
        fanEff: 0.62,
        coil: {
          uaRef: 50000, // BTU/h·°F at design air & glycol flow
          airShare: 0.88, // fraction of resistance on air side (fin-root location)
          gpmMax: 280, // valve wide open at design DP
          valveExp: 1.3, // flow ∝ position^exp
          strokeRatePerS: 0.012,
          satTau: 15,
        },
        satSetpointF: 68,
        valveKp: 0.03,
        valveKi: 0.004,
        frost: {
          growthPerFS: 2.6e-5, // blockage fraction per (°F below dew point)·s, accelerated for teaching
          meltPerFS: 1.5e-4,
          maxBlockage: 0.85,
          uaLoss: 0.5,
        },
      },
      glycol: {
        factor: 450, // BTU/h per gpm·°F for ~30 % propylene glycol (water = 500)
        supplySetpointF: 50,
        designGpm: 760,
        pumpShutoffPsi: 56, // per pump at full speed
        pumpKp: 3.7e-5, // psi/gpm² internal loss per pump
        kFixed: 2.6e-5, // piping + evaporator
        kStrainer: 2.6e-6,
        dpSetpointPsi: 12,
        bypassGpmAtSp: 40,
        bypassMaxGpm: 400, // minimum-flow bypass valve, fully open at DP setpoint
        minFlowGpm: 360, // bypass modulates to keep at least this flow through the plant
        pumpSpeedMin: 0.3,
        pumpKi: 0.004,
        standbyDelaySec: 10,
        loopTauS: 45,
        flowSwitchFrac: 0.4, // chiller evaporator flow switch (fraction of design)
        freezePointF: 8, // ~30 % PG (illustrative; consult fluid data)
        loopPressurePsi: 25,
      },
      chiller: {
        count: 2,
        ratedTons: 450,
        refrigerant: 'R-134a',
        copRef: 6.5,
        liftRefF: 40,
        evapApproachF: 3.5,
        condApproachF: 1.5,
        capacityTau: 30,
        prelubeSec: 20,
        antiRecycleSec: 600,
        startTimeoutSec: 180,
        highCondAlarmPsig: 120, // ≈100 °F saturated (normal ≈102 psig at 80 °F condenser water)
        highCondLimitPsig: 145, // unload above this
        highCondTripPsig: 160, // latched trip, manual reset
        lowEvapLimitF: 30, // saturated suction (illustrative for 50 °F glycol duty)
        lowEvapTripF: 26,
        lowLeavingCutoutF: 40,
        oilDiffNormPsid: 30,
        oilDiffTripPsid: 15,
        windingNormF: 180,
        windingTripF: 265,
        currentUnbalanceTripPct: 30,
        motorRatedKW: 300,
        subcoolNormF: 8,
        superheatNormF: 3,
        leakAlertPpm: 100,
        leakAlarmPpm: 500,
        failoverDelaySec: 60,
      },
      condenser: {
        designGpm: 1350,
        tauS: 90,
        towerCells: 2,
        wetBulbF: 74,
        supplySetpointF: 80,
        approachRefF: 5, // at design heat rejection and 100 % fan airflow per cell
        naturalDraft: 0.12,
        fanKi: 0.003,
        fanMinSpeed: 0.2,
        standbyDelaySec: 10,
        highSupplyAlarmF: 86,
      },
    },

    // ------------------------------------------------------------- AUX / LS
    aux: {
      leak: { cableFt: 180, wetGrowthFtPerS: 0.02 },
      fire: {
        vesdaAlert: 0.025, // %obs/ft — illustrative thresholds
        vesdaAction: 0.05,
        vesdaFire1: 0.1,
        vesdaFire2: 0.2,
        preactionAirNormPsi: 30,
        preactionLowAirPsi: 15,
        compressorOnBelowPsi: 25,
      },
    },
  };

  window.DCT.PLANT = PLANT;
})();

/* ---- config/theme.js ---- */
/* ==========================================================================
   Simulation colour theme. UI tokens live in styles/app.css (:root).
   Fluid and source colours match the Data Center Thermodynamics and
   Data Center Power Distribution simulators for a consistent visual language.
   ========================================================================== */
(function () {
  'use strict';
  window.DCT.THEME = {
    // circulating media
    airCool: '#5ec8f2',
    airHot: '#ff7a45',
    glycolCool: '#1fb88a',
    glycolWarm: '#62e6ab',
    refLiquid: '#8b5cf6',
    refVaporLow: '#b8a2ff',
    refVaporHigh: '#e98bff',
    cwCool: '#2f6fe4',
    cwWarm: '#63a6ff',
    frost: '#e9f6ff',
    water: '#4aa8ff',
    smoke: '#b9c2cf',
    // electrical sources
    utility: '#ffc247',
    generator: '#5fe08f',
    battery: '#5ec8f2',
    dc: '#8fb8ff',
    unstable: '#ff9f43',
    fault: '#ff4d5e',
    dead: '#3a4862',
    // materials
    steel: '#5d687a',
    steelLight: '#8d99ab',
    steelDark: '#2c3443',
    copper: '#cf8650',
    aluminum: '#c7d0da',
    concrete: '#394150',
    rackBody: '#161d2a',
    rackFace: '#232c3c',
    led: '#34d399',
    label: '#e8eef8',
    labelMuted: '#9fb0c8',
    ok: '#4ce08a',
    warn: '#ffb547',
    bad: '#ff5d6c',
    sel: '#d78bff',
    accent: '#ffc247',
  };
  /** Temperature (°F) → colour on a cool→hot ramp, for heat maps. */
  window.DCT.tempColor = function (tF, lo, hi) {
    lo = lo == null ? 60 : lo;
    hi = hi == null ? 95 : hi;
    const x = Math.max(0, Math.min(1, (tF - lo) / (hi - lo)));
    const stops = [
      [0, [94, 200, 242]],
      [0.45, [98, 230, 171]],
      [0.7, [255, 194, 71]],
      [1, [255, 77, 94]],
    ];
    for (let i = 1; i < stops.length; i++) {
      if (x <= stops[i][0]) {
        const a = stops[i - 1];
        const b = stops[i];
        const t = (x - a[0]) / (b[0] - a[0]);
        const c = a[1].map((v, k) => Math.round(v + (b[1][k] - v) * t));
        return 'rgb(' + c.join(',') + ')';
      }
    }
    return 'rgb(255,77,94)';
  };
})();

/* ---- config/ui.js ---- */
/* ==========================================================================
   Presentation-only interface settings (no effect on the simulation).
   ========================================================================== */
(function () {
  'use strict';
  window.DCT.UI = {
    /** Zoom / pan of the overview and close-up drawings (1 = fitted to the panel). */
    zoom: {
      min: 1, // never below the fitted view
      max: 4, // 400 %
      step: 0.25, // Zoom in / out buttons: ±25 percentage points
      wheelPerPixel: 0.0015, // wheel: scale × exp(−deltaY · this), deltaY in pixels
      wheelMaxStep: 0.25, // largest relative change from one wheel event
      dragThresholdPx: 5, // pointer travel before a press becomes a pan (shorter = click / tap)
    },
  };
})();

/* ---- simulation/models/power.js ---- */
/* ==========================================================================
   Electrical plant model (2N topology, illustrative).

     Utility ─┬─ XFMR-A ─ ATS-A (N) ─┬─ UPS-A ─ PDU-A ─┬─ dual-corded IT load (A cords)
              │          GEN-A (E) ─┘   └─ MCC-1      └─ CB-A3 ─ Row 3 (A cords)
              └─ XFMR-B ─ ATS-B (N) ─┬─ UPS-B ─ PDU-B ─┬─ dual-corded IT load (B cords)
                         GEN-B (E) ─┘   └─ MCC-2      └─ CB-B3 ─ Row 3 (B cords)

   Each UPS is a double-conversion unit (rectifier → DC link/battery → inverter)
   with a static bypass fed from the same ATS output (single-feed UPS).
   The model is deterministic and stepped at a fixed dt by the Facility.

   Fault types read through ctx.fx(type, target) — see docs/fault-catalog.md.
   ========================================================================== */
(function () {
  'use strict';
  const U = window.DCT.util;
  const SQ3 = Math.sqrt(3);

  function makeSide(id, cfg) {
    const B = cfg.ups.battery;
    return {
      id,
      gen: {
        mode: 'auto', state: 'standby', rpm: 0, v: 0, f: 0, kw: 0, coolT: 120, coolLevel: 1,
        oilP: 0, battV: cfg.gen.battV, attempt: 0, timer: 0, alarm: null, notAutoAlarm: false,
        fanOn: false, radInF: cfg.gen.coolant.ambientF, preAlarm: false, runSec: 0, overT: 0,
        outV: 0, outF: 0, breakerClosed: true, fired: false,
      },
      ats: {
        pos: 'N', fb: 'N', target: 'N', moveT: 0, cmdSec: 0, nOK: true, eOK: false,
        nOkSec: 1e6, nBadSec: 0, eOkSec: 0, startSig: false, failAlarm: false, rotAlarm: false,
        inhibitActive: false, transfers: 0,
      },
      bus: { v: 1, f: 60, src: 'utility' },
      ups: {
        mode: 'normal', soc: 1, battV: B.cells * 2.25, battI: 0, dcV: cfg.ups.dcFloatV,
        outV: 1, outF: 60, loadKW: 0, loadPct: 0, ovl: 0, ovlTransfer: false, eod: false,
        bypassAvail: true, rectOK: true, invOK: true, inputOK: true, learnedHealth: 1,
        estMin: 0, trueMin: 0, inputKW: 0, inputA: 0, chargeKW: 0, health: 1, rMult: 1,
        lastTransferCause: null, restartReq: false, droppedLoad: false,
      },
      pdu: { v: 1, kw: 0, amps: 0 },
    };
  }

  function create(cfg) {
    const cb = {};
    Object.keys(cfg.breakers).forEach((name) => {
      cb[name] = { closed: true, trip: null, heat: 0, amps: 0, faultKA: 0, tripT: null, planned: false };
    });
    return {
      cfg,
      utility: { v: 1, f: 60, rot: 'ABC', base: { v: 1, f: 60, rot: 'ABC' }, osc: null, flicker: null },
      sides: { A: makeSide('A', cfg), B: makeSide('B', cfg) },
      cb,
      load: { totalKW: cfg.itLoadKW, lostKW: 0, rowKW: 0, rowLostKW: 0, A: 0, B: 0, psuFailA: 0 },
      mcc: { 'MCC-1': { v: 1 }, 'MCC-2': { v: 1 } },
      log: [],
    };
  }

  // ---------------------------------------------------------------- utility
  function stepUtility(s, t) {
    const u = s.utility;
    let v = u.base.v;
    let f = u.base.f;
    if (u.osc && v > 0.1) {
      f += u.osc.amp * Math.sin((2 * Math.PI * (t - (u.osc.t0 || 0))) / u.osc.period);
    }
    if (u.flicker && v > 0.1 && t < u.flicker.until) {
      const ph = (t - u.flicker.t0) % u.flicker.period;
      if (ph < u.flicker.width) v = u.flicker.dipV;
    }
    u.v = v;
    u.f = v > 0.1 ? f : 0;
    u.rot = u.base.rot;
  }

  // ------------------------------------------------------------------- ATS
  function stepATS(side, s, ctx, dt) {
    const A = s.cfg.ats;
    const a = side.ats;
    const u = s.utility;
    const g = side.gen;
    const id = side.id;
    // Normal-source qualification with pickup/dropout hysteresis
    const rotOK = u.rot === A.preferredRotation;
    const fdev = Math.abs(u.f - 60);
    let nOK;
    if (a.nOK) nOK = u.v >= A.dropoutV && fdev <= A.dropoutFdev && rotOK;
    else nOK = u.v >= A.pickupV && fdev <= A.pickupFdev && rotOK;
    a.rotAlarm = u.v > 0.5 && !rotOK;
    a.nOK = nOK;
    a.nOkSec = nOK ? a.nOkSec + dt : 0;
    a.nBadSec = nOK ? 0 : a.nBadSec + dt;
    // Emergency-source qualification
    const eOK = g.outV >= A.pickupV && g.outV <= 1.1 && Math.abs(g.outF - 60) <= A.pickupFdev;
    a.eOK = eOK;
    a.eOkSec = eOK ? a.eOkSec + dt : 0;
    // Engine start signal
    if (a.nBadSec >= A.tdEngineStart) a.startSig = true;
    if (a.pos === 'N' && nOK && a.nOkSec > 0) a.startSig = false;
    // Transfer decision
    const inhibit = !!ctx.fx('atsInhibit', id);
    a.inhibitActive = inhibit;
    let target = a.target;
    if (a.pos === 'N' && !nOK && a.eOkSec >= A.tdNormToEmerg) target = inhibit ? 'N' : 'E';
    else if (a.pos === 'E' && nOK && a.nOkSec >= A.tdRetransfer) target = 'N';
    else if (a.pos === 'E' && !eOK && nOK) target = 'N';
    if (a.pos === 'N' && nOK) target = 'N';
    a.target = target;
    // Mechanism
    if (a.pos !== 'moving' && target !== a.pos) {
      if (ctx.fx('atsMechanism', id)) {
        a.cmdSec += dt;
        if (a.cmdSec >= A.failToTransferSec) a.failAlarm = true;
      } else {
        a.pos = 'moving';
        a.moveT = 0;
        a.moveTo = target;
        a.cmdSec = 0;
      }
    } else if (a.pos === 'moving') {
      a.moveT += dt;
      if (a.moveT >= A.transferSec) {
        a.pos = a.moveTo;
        a.transfers++;
      }
    } else {
      a.cmdSec = 0;
    }
    // Position feedback (auxiliary contacts)
    a.fb = ctx.fx('atsFeedback', id) ? 'N' : a.pos;
    // Load bus
    if (a.pos === 'N') {
      side.bus.v = u.v;
      side.bus.f = u.f;
      side.bus.src = u.v > 0.1 ? 'utility' : 'none';
    } else if (a.pos === 'E') {
      side.bus.v = g.outV;
      side.bus.f = g.outF;
      side.bus.src = g.outV > 0.1 ? 'generator' : 'none';
    } else {
      side.bus.v = 0;
      side.bus.f = 0;
      side.bus.src = 'none';
    }
  }

  // ------------------------------------------------------------------- UPS
  function battVoltage(B, soc, health, rMult, pKW) {
    const voc = B.cells * (B.vocEmpty + (B.vocFull - B.vocEmpty) * U.clamp01(soc));
    const R = B.rStringOhm * rMult;
    const disc = voc * voc - 4 * R * pKW * 1000;
    if (disc < 0) return { v: 0, i: 0, collapse: true, voc };
    const v = (voc + Math.sqrt(disc)) / 2;
    return { v, i: (pKW * 1000) / v, collapse: false, voc };
  }

  /** Remaining time (min) until end-of-discharge at constant power, from true battery state. */
  function trueAutonomy(B, soc, health, rMult, pKW) {
    if (pKW <= 1) return 999;
    const vEod = B.cells * B.eodVperCell;
    const iEod = (pKW * 1000) / vEod;
    const vocNeeded = vEod + iEod * B.rStringOhm * rMult;
    const socEod = (vocNeeded / B.cells - B.vocEmpty) / (B.vocFull - B.vocEmpty);
    const usable = Math.max(0, soc - Math.max(0, socEod)) * B.ratedKWh * health;
    return (60 * usable) / pKW;
  }

  function stepUPS(side, s, ctx, dt, upsInputClosed) {
    const C = s.cfg.ups;
    const B = C.battery;
    const p = side.ups;
    const id = side.id;
    const bus = side.bus;
    const deg = ctx.fx('battDegraded', id);
    p.health = deg ? U.lerp(1, deg.p.health, deg.sev) : 1;
    p.rMult = deg ? U.lerp(1, deg.p.rMult, deg.sev) : 1;
    const fdev = Math.abs(bus.f - 60);
    p.inputOK = upsInputClosed && bus.v >= C.rectifierVmin && bus.v <= C.rectifierVmax && fdev <= C.rectifierFdev;
    p.rectOK = p.inputOK && !ctx.fx('upsRectifier', id);
    p.bypassAvail = !ctx.fx('upsBypassOpen', id) && bus.v >= C.bypassVmin && bus.v <= C.bypassVmax && fdev <= C.bypassFdev;
    p.invOK = !ctx.fx('upsInverter', id);

    const prev = p.mode;
    let mode = prev;
    if (prev === 'off') {
      if (p.restartReq && p.invOK && (p.rectOK || (!p.eod && p.soc > 0.05))) {
        mode = p.rectOK ? 'normal' : 'battery';
        p.droppedLoad = false;
      }
    } else if (!p.invOK) {
      mode = p.bypassAvail ? 'bypass' : 'off';
      if (mode === 'bypass' && prev !== 'bypass') p.lastTransferCause = 'inverter fault';
    } else if (p.ovlTransfer) {
      if (p.bypassAvail) {
        mode = 'bypass';
        if (prev !== 'bypass') p.lastTransferCause = 'overload';
      } else if (p.loadPct >= C.overloadInstantPct) mode = 'off';
      else mode = p.rectOK ? 'normal' : 'battery';
    } else if (p.rectOK) {
      mode = 'normal';
      p.eod = false;
    } else if (!p.eod) {
      mode = 'battery';
    } else {
      mode = p.bypassAvail ? 'bypass' : 'off';
      if (mode === 'bypass' && prev !== 'bypass') p.lastTransferCause = 'battery end of discharge';
    }
    if (mode === 'off' && prev !== 'off') {
      p.droppedLoad = true;
      p.restartReq = false;
    }
    p.mode = mode;

    // Output
    if (mode === 'normal' || mode === 'battery') {
      p.outV = 1;
      p.outF = p.bypassAvail ? bus.f : 60;
    } else if (mode === 'bypass') {
      p.outV = bus.v;
      p.outF = bus.f;
    } else {
      p.outV = 0;
      p.outF = 0;
    }
  }

  function stepUPSEnergy(side, s, dt) {
    const C = s.cfg.ups;
    const B = C.battery;
    const p = side.ups;
    p.loadPct = (100 * p.loadKW) / C.ratingKW;
    // Overload integration (inverter only)
    if (p.mode === 'normal' || p.mode === 'battery' || p.mode === 'bypass') {
      if (p.loadPct > C.overloadLimitPct) p.ovl += (p.loadPct - C.overloadLimitPct) * dt;
      else p.ovl = Math.max(0, p.ovl - 20 * dt);
      if (p.ovl >= C.overloadTimeK || p.loadPct >= C.overloadInstantPct) p.ovlTransfer = true;
      if (p.ovlTransfer && p.loadPct < 95) p.ovlTransfer = false;
    }
    const pBatt = p.loadKW / C.efficiency;
    p.chargeKW = 0;
    if (p.mode === 'battery') {
      const r = battVoltage(B, p.soc, p.health, p.rMult, pBatt);
      p.soc = Math.max(0, p.soc - (pBatt * dt) / 3600 / (B.ratedKWh * p.health));
      if (r.collapse || r.v < B.cells * B.eodVperCell || p.soc <= 0) {
        p.eod = true;
        p.learnedHealth = p.health; // a real discharge recalibrates the runtime estimate
        p.battV = Math.max(r.v, B.cells * B.eodVperCell - 5);
      } else p.battV = r.v;
      p.battI = r.collapse ? 0 : r.i;
      p.dcV = p.battV;
    } else if (p.mode === 'normal') {
      if (p.soc < 1) {
        p.chargeKW = B.rechargeKW;
        p.soc = Math.min(1, p.soc + (B.rechargeKW * dt) / 3600 / (B.ratedKWh * p.health));
      }
      p.battV = B.cells * (p.soc < 0.999 ? 2.3 : 2.25);
      p.battI = p.soc < 1 ? -(B.rechargeKW * 1000) / p.battV : 0;
      p.dcV = C.dcFloatV;
    } else {
      p.battI = 0;
      p.battV = B.cells * (B.vocEmpty + (B.vocFull - B.vocEmpty) * p.soc);
      p.dcV = p.mode === 'off' ? 0 : p.battV;
    }
    const pLoadForEst = Math.max(pBatt, 1);
    if (p.mode === 'off' || p.eod) {
      p.estMin = 0;
      p.trueMin = 0;
    } else {
      p.estMin = (60 * B.ratedKWh * p.learnedHealth * p.soc) / pLoadForEst;
      p.trueMin = trueAutonomy(B, p.soc, p.health, p.rMult, pLoadForEst);
    }
    // Input power drawn from the bus
    if (p.mode === 'normal') p.inputKW = p.loadKW / C.efficiency + p.chargeKW;
    else if (p.mode === 'bypass') p.inputKW = p.loadKW;
    else p.inputKW = 0;
    const vLL = Math.max(side.bus.v, 0.05) * s.cfg.nominalV;
    p.inputA = p.inputKW > 0 ? (p.inputKW * 1000) / (SQ3 * vLL * s.cfg.pf) : 0;
  }

  // --------------------------------------------------------------- breakers
  function stepBreaker(s, name, amps, energized, ctx, dt, t) {
    const b = s.cb[name];
    const R = s.cfg.breakers[name];
    b.amps = b.closed ? amps : 0;
    if (ctx.fx('cbOpen', name)) {
      if (b.closed) {
        b.closed = false;
        b.planned = true;
      }
      return;
    } else if (b.planned) {
      b.closed = true;
      b.planned = false;
    }
    if (!b.closed) return;
    if (energized && ctx.fx('cbGroundFault', name)) {
      b.closed = false;
      b.trip = 'G';
      b.faultKA = 0.38;
      b.tripT = t;
      return;
    }
    if (energized && ctx.fx('cbShort', name)) {
      b.closed = false;
      b.trip = 'I';
      b.faultKA = 14.2;
      b.tripT = t;
      return;
    }
    const x = amps / (R.rating * R.ltPickup);
    if (x > 1) b.heat += (x * x - 1) * dt;
    else b.heat = Math.max(0, b.heat - 0.2 * dt);
    if (b.heat >= R.ltK) {
      b.closed = false;
      b.trip = 'L';
      b.faultKA = amps / 1000;
      b.tripT = t;
    }
  }

  // ------------------------------------------------------------- generator
  function stepGen(side, s, ctx, dt) {
    const G = s.cfg.gen;
    const K = G.coolant;
    const g = side.gen;
    const id = side.id;
    const startSig = side.ats.startSig;
    g.mode = ctx.fx('genNotAuto', id) ? 'off' : 'auto';
    const weak = ctx.fx('genWeakBattery', id);
    const fuel = ctx.fx('genFuel', id);
    g.breakerClosed = !ctx.fx('genBreakerOpen', id);
    const restV = weak ? 24.1 : G.battV;
    g.notAutoAlarm = startSig && g.mode !== 'auto' && g.state === 'standby';
    switch (g.state) {
      case 'standby':
        g.rpm = 0;
        g.battV = restV;
        if (startSig && g.mode === 'auto') {
          g.state = 'crank';
          g.attempt = 1;
          g.timer = 0;
        }
        break;
      case 'crank': {
        g.timer += dt;
        const sag = weak ? 10.5 : G.crankSagV;
        g.battV = restV - sag;
        g.rpm = g.battV < 16 ? 70 : G.crankRpm;
        if (g.rpm >= G.firingRpm && !fuel && g.timer >= 2) {
          g.state = 'accel';
          g.timer = 0;
          g.fired = true;
        } else if (g.timer >= G.crankSec) {
          if (g.attempt >= G.maxAttempts) {
            g.state = 'shutdown';
            g.alarm = 'Overcrank';
          } else {
            g.state = 'rest';
          }
          g.timer = 0;
        }
        if (!startSig && g.state !== 'shutdown') g.state = 'standby';
        break;
      }
      case 'rest':
        g.timer += dt;
        g.rpm = 0;
        g.battV = restV - 0.4;
        if (g.timer >= G.restSec) {
          g.attempt++;
          g.state = 'crank';
          g.timer = 0;
        }
        if (!startSig) g.state = 'standby';
        break;
      case 'accel':
        g.timer += dt;
        g.battV = G.battV + 1.2;
        g.rpm = Math.min(G.ratedRpm, G.crankRpm + ((G.ratedRpm - G.crankRpm) * g.timer) / G.accelSec);
        if (g.timer >= G.accelSec) {
          g.state = 'run';
          g.timer = 0;
        }
        break;
      case 'run':
      case 'cooldown':
        g.timer += dt;
        g.runSec += dt;
        g.battV = G.battV + 1.2;
        g.rpm = G.ratedRpm;
        if (g.state === 'run' && !startSig && side.ats.pos === 'N') {
          g.state = 'cooldown';
          g.timer = 0;
        } else if (g.state === 'cooldown' && startSig) {
          g.state = 'run';
        } else if (g.state === 'cooldown' && g.timer >= G.cooldownSec) {
          g.state = 'standby';
          g.timer = 0;
        }
        break;
      case 'shutdown':
      default:
        g.rpm = U.slew(g.rpm, 0, 600, dt);
        g.battV = restV;
        break;
    }
    const running = g.state === 'run' || g.state === 'cooldown';
    // Excitation (AVR) and governor
    const avr = ctx.fx('genAvr', id);
    const gov = ctx.fx('genGovernor', id);
    let v = 0;
    let f = 0;
    if (running) {
      const build = U.clamp01(g.runSec / G.voltBuildSec);
      v = avr ? 0.12 * build : build;
      f = 60;
      if (gov) f = 60 + 3.2 * Math.sin((2 * Math.PI * g.runSec) / 7) + 0.6 * Math.sin((2 * Math.PI * g.runSec) / 2.3);
    } else if (g.state === 'accel') {
      f = (60 * g.rpm) / G.ratedRpm;
      v = 0;
    }
    if (!running) g.runSec = 0;
    g.v = v;
    g.f = f;
    if (running) g.rpm = (G.ratedRpm * f) / 60; // engine speed follows frequency (governor hunting visible on rpm)
    // remember the last moment output was outside limits (for a latched-style "not ready" indication)
    if (running && !(v >= G.readyVmin && v <= G.readyVmax && Math.abs(f - 60) <= G.readyFdev)) g.lastBadRun = g.runSec;
    g.unstable = running && g.runSec > 8 && g.lastBadRun != null && g.runSec - g.lastBadRun < 12;
    g.outV = g.breakerClosed ? v : 0;
    g.outF = g.breakerClosed ? f : 0;
    g.oilP = running || g.state === 'accel' ? (G.oilPsi * g.rpm) / G.ratedRpm : g.rpm > 0 ? 6 : 0;

    // Coolant thermal model
    const fan = ctx.fx('genFanBelt', id);
    const rad = ctx.fx('genRadiator', id);
    const loss = ctx.fx('genCoolantLoss', id);
    const ua = K.heatFullBtuS / (190 - K.ambientF);
    g.fanOn = running && !fan;
    const fanFactor = running ? (fan ? U.lerp(1, 0.15, fan.sev) : 1) : 0.05;
    g.radInF = K.ambientF + (rad ? 30 * rad.sev : 0);
    if (loss) g.coolLevel = Math.max(0.35, 1 - 0.65 * loss.sev);
    else g.coolLevel = 1;
    const uaEff = ua * fanFactor * (rad ? 1 - 0.3 * rad.sev : 1) * g.coolLevel * g.coolLevel;
    const loadFrac = U.clamp01(g.kw / G.ratingKW);
    const heat = running ? K.heatFullBtuS * (0.15 + 0.85 * loadFrac) : 0;
    const thermoOpen = U.clamp01((g.coolT - (K.thermostatF - 5)) / 10);
    const removal = uaEff * Math.max(0, g.coolT - g.radInF) * (running ? thermoOpen : 1);
    if (running) g.coolT += ((heat - removal) * dt) / K.capacityBtuPerF;
    else g.coolT = U.lag(g.coolT, 120, dt, 1500);
    g.preAlarm = g.coolT >= K.preAlarmF;
    if (running && g.coolT >= K.shutdownF) {
      g.overT += dt;
      if (g.overT >= 5) {
        g.state = 'shutdown';
        g.alarm = 'High coolant temperature shutdown';
      }
    } else g.overT = 0;
    if (running && g.oilP < G.lowOilPsi && g.runSec > 10) {
      g.state = 'shutdown';
      g.alarm = 'Low oil pressure shutdown';
    }
  }

  // ------------------------------------------------------------------ step
  function step(s, ctx, dt, t) {
    stepUtility(s, t);
    const sides = ['A', 'B'];
    sides.forEach((id) => stepATS(s.sides[id], s, ctx, dt));
    sides.forEach((id) => stepUPS(s.sides[id], s, ctx, dt, !ctx.fx('upsInputOpen', id)));

    // ---- Load distribution (dual-corded IT) ----
    const growth = ctx.fx('loadGrowth');
    const total = growth ? U.lerp(s.cfg.itLoadKW, growth.p.totalKW, growth.sev) : s.cfg.itLoadKW;
    const row = s.cfg.rows[0];
    const rowG = ctx.fx('rowLoad', row.id);
    const rowKW = rowG ? U.lerp(row.kw, rowG.p.kw, rowG.sev) : row.kw;
    const psu = ctx.fx('psuCordFail', 'A');
    const fA = psu ? psu.p.frac * psu.sev : 0;
    s.load.psuFailA = fA;
    const upsA = s.sides.A.ups;
    const upsB = s.sides.B.ups;
    const pduA = upsA.outV > 0.5 && s.cb['PDU-A'].closed;
    const pduB = upsB.outV > 0.5 && s.cb['PDU-B'].closed;
    const rowA = pduA && s.cb[row.cbA].closed;
    const rowB = pduB && s.cb[row.cbB].closed;
    function share(kw, a, b) {
      // fraction fA of servers have a failed/disconnected A-side PSU → draw from B only
      const dual = kw * (1 - fA);
      const bOnly = kw * fA;
      let kA = 0;
      let kB = 0;
      let lost = 0;
      if (a && b) {
        kA = dual / 2;
        kB = dual / 2 + bOnly;
      } else if (a) {
        kA = dual;
        lost = bOnly;
      } else if (b) {
        kB = dual + bOnly;
      } else lost = kw;
      return { kA, kB, lost };
    }
    const rest = share(total - rowKW, pduA, pduB);
    const r3 = share(rowKW, rowA, rowB);
    s.load.totalKW = total;
    s.load.rowKW = rowKW;
    s.load.rowA = r3.kA;
    s.load.rowB = r3.kB;
    s.load.rowLostKW = r3.lost;
    s.load.lostKW = rest.lost + r3.lost;
    s.load.A = rest.kA + r3.kA;
    s.load.B = rest.kB + r3.kB;
    upsA.loadKW = s.load.A;
    upsB.loadKW = s.load.B;
    sides.forEach((id) => stepUPSEnergy(s.sides[id], s, dt));

    // ---- Currents & protection ----
    const amps = (kw, v) => (kw * 1000) / (SQ3 * s.cfg.nominalV * Math.max(v, 0.05) * s.cfg.pf);
    s.sides.A.pdu.kw = s.load.A;
    s.sides.B.pdu.kw = s.load.B;
    s.sides.A.pdu.v = pduA ? upsA.outV : 0;
    s.sides.B.pdu.v = pduB ? upsB.outV : 0;
    s.sides.A.pdu.amps = amps(s.load.A, upsA.outV);
    s.sides.B.pdu.amps = amps(s.load.B, upsB.outV);
    stepBreaker(s, 'PDU-A', s.sides.A.pdu.amps, upsA.outV > 0.5, ctx, dt, t);
    stepBreaker(s, 'PDU-B', s.sides.B.pdu.amps, upsB.outV > 0.5, ctx, dt, t);
    stepBreaker(s, row.cbA, amps(r3.kA, upsA.outV), pduA, ctx, dt, t);
    stepBreaker(s, row.cbB, amps(r3.kB, upsB.outV), pduB, ctx, dt, t);

    // ---- Mechanical MCCs (fed from the ATS output bus, not the UPS) ----
    const mccKW = 180;
    ['MCC-1', 'MCC-2'].forEach((name, i) => {
      const side = s.sides[i === 0 ? 'A' : 'B'];
      const energized = side.bus.v > 0.8;
      if (ctx.fx('mccFeederTrip', name) && s.cb[name].closed && energized) {
        s.cb[name].closed = false;
        s.cb[name].trip = 'G';
        s.cb[name].faultKA = 0.42;
        s.cb[name].tripT = t;
      }
      stepBreaker(s, name, s.cb[name].closed && energized ? amps(mccKW, side.bus.v) : 0, energized, ctx, dt, t);
      s.mcc[name].v = s.cb[name].closed ? side.bus.v : 0;
    });

    // ---- Generators (load = UPS input + house load when ATS on E) ----
    sides.forEach((id) => {
      const side = s.sides[id];
      const onGen = side.ats.pos === 'E' && side.bus.src === 'generator';
      side.gen.kw = onGen ? side.ups.inputKW + s.cfg.houseLoadKW : 0;
      stepGen(side, s, ctx, dt);
    });
  }

  // ------------------------------------------------------------ operations
  /** Apply an operational/recovery operation. Returns a short result text. */
  function op(s, o) {
    if (o.type === 'resetBreaker') {
      const b = s.cb[o.target];
      if (!b) return 'no such breaker';
      b.closed = true;
      b.trip = null;
      b.heat = 0;
      return 'breaker reclosed';
    }
    if (o.type === 'upsRestart') {
      const p = s.sides[o.target].ups;
      p.restartReq = true;
      p.ovlTransfer = false;
      p.ovl = 0;
      return 'UPS restart requested';
    }
    if (o.type === 'upsReturnToInverter') {
      const p = s.sides[o.target].ups;
      p.ovlTransfer = false;
      p.ovl = 0;
      return 'return to inverter requested';
    }
    if (o.type === 'genReset') {
      const g = s.sides[o.target].gen;
      if (g.state === 'shutdown') {
        g.state = 'standby';
        g.alarm = null;
        g.attempt = 0;
        g.timer = 0;
        g.overT = 0;
      }
      return 'generator alarms reset';
    }
    if (o.type === 'atsReset') {
      const a = s.sides[o.target].ats;
      a.failAlarm = false;
      a.cmdSec = 0;
      return 'ATS alarms reset';
    }
    if (o.type === 'batteryTest') {
      const p = s.sides[o.target].ups;
      p.learnedHealth = p.health;
      return 'battery test recorded';
    }
    if (o.type === 'batteryReplace') {
      const p = s.sides[o.target].ups;
      p.learnedHealth = 1;
      return 'battery replaced';
    }
    return null;
  }

  window.DCT.models.power = { create, step, op, battVoltage, trueAutonomy };
})();

/* ---- simulation/models/thermal.js ---- */
/* ==========================================================================
   Thermal plant model (illustrative, quasi-steady with first-order lags).

     Cooling tower (CT-A, CT-B) ⇄ condenser water (CWP-1 lead / CWP-2 standby)
        ⇄ chillers CH-1 / CH-2 (R-134a, lead/lag)
        ⇄ glycol loop (CHWP-1 lead / CHWP-2 standby, strainer, AHU coil valves)
        ⇄ AHU-1…AHU-4 coils & fans ⇄ data hall (hot-aisle containment)

   Physics summary (see docs/engineering-assumptions.md):
   • Water/glycol energy:  Q = k · gpm · ΔT   (k = 500 water, 450 for ~30 % PG)
   • Air energy:           Q = 1.08 · CFM · ΔT
   • Coil: counter-flow ε-NTU, UA split into air- and glycol-side resistances
   • Hydraulics: pump curve H = H0·s² − kp·(Q/n)², system K·Q², valve branches
   • Fan airflow ∝ speed·n·√(Kref/K) (fixed fan law + quadratic system curve)
   • Refrigerant: R-134a saturation fit; lift sets COP; approaches set pressures
   • Tower: approach ∝ (Q)^0.6 · (airflow)^−0.75 · effectiveness penalty
   • Hall: lumped thermal capacitance; moisture balance in grains/lb
   ========================================================================== */
(function () {
  'use strict';
  const U = window.DCT.util;

  function makeAhu(i, cfg, type) {
    const A = cfg.ahu;
    const nFans = type === 'filtered' ? 4 : A.nFans;
    return {
      id: 'AHU-' + (i + 1),
      type,
      nFans,
      fanRun: new Array(nFans).fill(true),
      speed: A.refSpeed,
      cfm: A.designCfm,
      target: A.designCfm,
      maxCfm: A.designCfm * 1.3,
      kTot: 0,
      staticInWc: A.staticRefInWc,
      coilDp: A.coilDpRefInWc,
      filterDp: type === 'filtered' ? A.filterCleanInWc : 0,
      frost: 0,
      valveCmd: 0.6,
      valvePos: 0.6,
      valvePlug: 0.6,
      valveFb: 0.6,
      ePrev: 0,
      sat: A.satSetpointF,
      satTarget: A.satSetpointF,
      gpm: 180,
      glyOut: 62,
      q: 0,
      tRoot: 55,
      wet: false,
      fanKW: 0,
      on: true,
      override: false,
    };
  }

  function makePump(id, lead) {
    return { id, lead, cmd: lead, run: lead, status: lead, speed: 0.8, kw: 0, amps: 0, vfd: 'Run — remote', fault: null, failSec: 0 };
  }

  function create(cfg) {
    const H = cfg.hall;
    const ahus = [];
    const types = cfg.ahuTypes || [];
    for (let i = 0; i < cfg.ahu.count; i++) ahus.push(makeAhu(i, cfg, types[i] || 'fanwall'));
    const chillers = [];
    const lead0 = cfg.initialLead || 0; // index of the chiller running at scenario start
    for (let i = 0; i < cfg.chiller.count; i++) {
      chillers.push({
        id: 'CH-' + (i + 1),
        state: i === lead0 ? 'running' : 'off',
        enabled: i === lead0,
        q: 0,
        lchwt: cfg.glycol.supplySetpointF,
        tEvap: 46,
        tCond: 88,
        pEvap: 40,
        pCond: 100,
        lift: 40,
        kw: 0,
        rla: 0,
        sh: cfg.chiller.superheatNormF,
        sc: cfg.chiller.subcoolNormF,
        oilDp: cfg.chiller.oilDiffNormPsid,
        winding: cfg.chiller.windingNormF,
        iA: 0, iB: 0, iC: 0, cu: 0,
        alarm: null,
        latched: false,
        tripT: null,
        lastStart: -1e6,
        timer: 0,
        startWait: 0,
        failStart: false,
        waitingOn: null,
        hpLimit: 1,
        lpLimit: 1,
        charge: 1,
        evapFlow: 0,
        cwFlow: 0,
        lcwt: 85,
        ecwt: 80,
        qRej: 0,
        leakPpm: 0,
        lowT: 0,
        cuT: 0,
        oilT: 0,
        sensorFault: false,
        available: true,
        tripCount: 0,
      });
    }
    return {
      cfg,
      hall: {
        tRet: 90,
        tSa: 68,
        inletAvg: 70,
        inletMax: 72,
        recirc: 0,
        exhaust: 92,
        grains: U.grainsFromDp(H.humid.initialDpF),
        dp: H.humid.initialDpF,
        rhCold: 50,
        rhRet: 25,
        humidOn: false,
        supplyCfm: 0,
        itCfm: 0,
        racks: [],
        qIt: 0,
        qCoils: 0,
      },
      ahus,
      glycol: {
        pumps: [makePump('CHWP-1', true), makePump('CHWP-2', false)],
        speed: 0.8,
        flow: cfg.glycol.designGpm,
        dp: cfg.glycol.dpSetpointPsi,
        head: 28,
        strainerDp: 1.5,
        evapDp: 6,
        supplyT: cfg.glycol.supplySetpointF,
        returnT: 62,
        setpoint: cfg.glycol.supplySetpointF,
        loopPsi: cfg.glycol.loopPressurePsi,
        makeupGpm: 0,
        lostFlowSec: 0,
        rotate: null,
        rotateSec: 0,
        rotateAlarm: false,
      },
      chillers,
      plant: { lead: cfg.initialLead || 0, lagEnabledSec: 0, rotate: null, rotateSec: 0, manager: true, highSupplySec: 0 },
      cw: {
        pumps: [makePump('CWP-1', true), makePump('CWP-2', false)],
        flow: cfg.condenser.designGpm,
        supplyT: cfg.condenser.supplySetpointF,
        returnT: 87,
        lostFlowSec: 0,
      },
      tower: {
        wb: cfg.condenser.wetBulbF,
        cmd: 0.7,
        cells: [
          { id: 'CT-A', speed: 0.7, run: true, fault: null, outT: 80, approach: 6, g: 0.7 },
          { id: 'CT-B', speed: 0.7, run: true, fault: null, outT: 80, approach: 6, g: 0.7 },
        ],
        inletT: 87,
        qRej: 0,
      },
      feeders: Object.assign(
        { 'CHWP-1': 'MCC-1', 'CHWP-2': 'MCC-2', 'CWP-1': 'MCC-1', 'CWP-2': 'MCC-2', 'CT-A': 'MCC-1', 'CT-B': 'MCC-2', 'CH-1': 'MCC-1', 'CH-2': 'MCC-2' },
        cfg.feeders || {}
      ),
      ddc: Object.assign(
        { 'CHWP-1': 'DDC-P1', 'CWP-1': 'DDC-P1', 'CH-1': 'DDC-P1', 'CT-A': 'DDC-P1', 'CHWP-2': 'DDC-P2', 'CWP-2': 'DDC-P2', 'CH-2': 'DDC-P2', 'CT-B': 'DDC-P2', manager: 'DDC-P1' },
        cfg.ddc || {}
      ),
    };
  }

  // ------------------------------------------------------------- helpers
  const powered = (s, ctx, eq) => {
    const mcc = s.feeders[eq];
    return !mcc || ctx.mccV(mcc) > 0.7; // illustrative motor-contactor dropout (~70 % voltage)
  };
  const ddcOK = (s, ctx, eq) => !ctx.fx('ddcPowerLoss', s.ddc[eq]);

  /** IT heat load (kW): slow deterministic swing (±1.5 %, 20-min period) + optional step fault. */
  function itKW(s, ctx, t) {
    const step = ctx.fx('itLoadStep');
    return s.cfg.itLoadKW * (1 + (s.cfg.itLoadSwing || 0) * Math.sin((2 * Math.PI * t) / 1200)) * (step ? 1 + step.p.frac * step.sev : 1);
  }

  /** Counter-flow heat exchanger effectiveness. */
  function effCounter(ntu, cr) {
    if (ntu <= 0) return 0;
    if (Math.abs(1 - cr) < 1e-6) return ntu / (1 + ntu);
    const e = Math.exp(-ntu * (1 - cr));
    return (1 - e) / (1 - cr * e);
  }

  // ------------------------------------------------------------- pumps
  function stepPumps(s, ctx, dt, group, cfgDelay, label) {
    const pumps = group.pumps;
    const mgr = !ctx.fx('ddcPowerLoss', s.ddc.manager);
    pumps.forEach((p) => {
      const fault = ctx.fx('pumpTrip', p.id) || ctx.fx('pumpVfdFault', p.id);
      const hoaOff = ctx.fx('pumpHandOff', p.id);
      const noCmd = ctx.fx('cmdNotReceived', p.id) || !ddcOK(s, ctx, p.id);
      const pw = powered(s, ctx, p.id);
      const cmdReach = p.cmd && !noCmd;
      p.run = cmdReach && pw && !fault && !hoaOff;
      if (fault) p.fault = ctx.fx('pumpVfdFault', p.id) ? 'VFD fault F0012 overcurrent' : 'Motor overload trip';
      else p.fault = null;
      if (!pw) p.vfd = 'No power';
      else if (fault) p.vfd = 'FAULT — ' + p.fault;
      else if (hoaOff) p.vfd = 'OFF — local (Hand-Off-Auto in OFF)';
      else if (p.cmd && noCmd) p.vfd = 'Ready — remote, no run command received';
      else if (p.run) p.vfd = 'Run — remote';
      else p.vfd = 'Ready — remote, stopped';
      const statusBroken = ctx.fx('statusSwitchFail', p.id);
      const coupling = ctx.fx('pumpCoupling', p.id);
      p.coupling = !!coupling;
      // Current switch: proves motor current, NOT flow
      p.status = statusBroken ? false : p.run;
    });
    // Lead/standby logic (in the plant manager controller)
    const lead = pumps.find((p) => p.lead);
    const stby = pumps.find((p) => !p.lead);
    if (mgr) {
      if (group.rotate) {
        // rotation: start new lead, prove it, then stop old lead
        group.rotateSec += dt;
        stby.cmd = true;
        if (stby.status && group.rotateSec > 30) {
          lead.cmd = false;
          lead.lead = false;
          stby.lead = true;
          group.rotate = null;
        } else if (!stby.status && group.rotateSec > 60) {
          // proof failed: keep the old lead running, keep the command on, raise mismatch alarm
          group.rotateAlarm = true;
          group.rotate = null;
          group.keepStbyCmd = true;
        }
      } else {
        lead.cmd = true;
        if (!lead.status) {
          lead.failSec += dt;
          if (lead.failSec >= cfgDelay) stby.cmd = !ctx.fx('pumpStandbyUnavailable', stby.id);
        } else {
          lead.failSec = 0;
          if (group.keepStbyCmd) stby.cmd = true;
        }
      }
    }
  }

  function pumpElectrical(p, flowShare, headPsi, speed) {
    if (!p.run) {
      p.kw = 0;
      p.amps = 0;
      p.speedFb = 0;
      return;
    }
    const hydKW = p.coupling ? 0 : (flowShare * headPsi * 2.31) / 3960 * 0.746;
    p.kw = p.coupling ? 4 + 2 * speed : Math.max(3, hydKW / 0.72);
    p.amps = (p.kw * 1000) / (1.732 * 480 * 0.88);
    p.speedFb = speed;
  }

  // -------------------------------------------------------- glycol hydraulics
  function stepGlycolHydraulics(s, ctx, dt) {
    const G = s.cfg.glycol;
    const A = s.cfg.ahu;
    const gl = s.glycol;
    stepPumps(s, ctx, dt, gl, G.standbyDelaySec, 'CHW');
    const running = gl.pumps.filter((p) => p.run && !p.coupling);
    const n = running.length;
    // Minimum-flow bypass valve keeps chiller evaporator flow above its flow-switch limit
    if (gl.bypassPos == null) gl.bypassPos = 0;
    if (n > 0) gl.bypassPos = U.clamp(gl.bypassPos + 0.0015 * (G.minFlowGpm - gl.flow) * dt / 10, 0, 1);
    // Branch conductances (gpm/√psi)
    const sq = Math.sqrt(G.dpSetpointPsi);
    let cTot = (G.bypassGpmAtSp + G.bypassMaxGpm * gl.bypassPos) / sq;
    s.ahus.forEach((a) => {
      a.cBranch = (A.coil.gpmMax * Math.pow(U.clamp01(a.valvePlug), A.coil.valveExp)) / sq;
      cTot += a.cBranch;
    });
    const str = ctx.fx('strainerClog', 'CHW');
    const kStr = G.kStrainer * (1 + (str ? 80 * Math.pow(str.sev, 1.6) : 0));
    const ev = ctx.fx('evapValveThrottled');
    const kEvap = G.kFixed * 0.4 * (1 + (ev ? 25 * ev.sev : 0));
    const kPipe = G.kFixed * 0.6;
    const dpMeas = ctx.sense('glycol.dp', gl.dp);
    // VFD speed control (DP reset loop in plant controller)
    if (n > 0) gl.speed = U.clamp(gl.speed + G.pumpKi * (G.dpSetpointPsi - dpMeas) * dt, G.pumpSpeedMin, 1);
    let Q = 0;
    if (n > 0) {
      const kp = G.pumpKp / (n * n);
      Q = gl.speed * Math.sqrt(G.pumpShutoffPsi / (kp + kStr + kEvap + kPipe + 1 / (cTot * cTot)));
    }
    gl.flow = U.lag(gl.flow, Q, dt, 3);
    gl.dp = Math.pow(gl.flow / cTot, 2);
    gl.strainerDp = kStr * gl.flow * gl.flow;
    gl.evapDp = kEvap * gl.flow * gl.flow;
    gl.head = n > 0 ? G.pumpShutoffPsi * gl.speed * gl.speed - (G.pumpKp / (n * n)) * gl.flow * gl.flow : 0;
    gl.suctionPsi = Math.max(-12, G.loopPressurePsi - gl.strainerDp); // floor ≈ vapour pressure (cavitation region)
    gl.dischargePsi = gl.suctionPsi + Math.max(0, gl.head);
    s.ahus.forEach((a) => {
      a.gpm = a.cBranch * Math.sqrt(Math.max(gl.dp, 0));
    });
    gl.pumps.forEach((p) => pumpElectrical(p, n > 0 && !p.coupling ? gl.flow / n : 0, gl.head, gl.speed));
    // Loop static pressure / makeup (leak scenarios)
    const leak = ctx.fx('loopLeak');
    gl.loopPsi = U.lag(gl.loopPsi, G.loopPressurePsi - (leak ? 7 * leak.sev : 0), dt, 120);
    gl.makeupGpm = leak ? 0.6 * leak.sev : 0;
  }

  // -------------------------------------------------------------- condenser
  function stepCondenserPumps(s, ctx, dt) {
    const C = s.cfg.condenser;
    const cw = s.cw;
    stepPumps(s, ctx, dt, cw, C.standbyDelaySec, 'CW');
    const n = cw.pumps.filter((p) => p.run && !p.coupling).length;
    const restr = ctx.fx('cwRestriction');
    const target = n === 0 ? 0 : C.designGpm * (n === 1 ? 1 : 1.3) * (1 - (restr ? 0.6 * restr.sev : 0));
    cw.flow = U.lag(cw.flow, target, dt, 4);
    cw.pumps.forEach((p) => pumpElectrical(p, n ? cw.flow / n : 0, 35, 1));
  }

  // ---------------------------------------------------------------- chillers
  function stepPlantManager(s, ctx, dt, t) {
    const pm = s.plant;
    const C = s.cfg.chiller;
    const mgr = !ctx.fx('ddcPowerLoss', s.ddc.manager);
    pm.manager = mgr;
    const lead = s.chillers[pm.lead];
    const lag = s.chillers[1 - pm.lead];
    s.chillers.forEach((c) => {
      c.available = !ctx.fx('chillerUnavailable', c.id);
    });
    if (!mgr) {
      // controller dark: outputs it drives fall to their de-energised (off) state
      s.chillers.forEach((c) => {
        if (s.ddc[c.id] === s.ddc.manager) c.enabled = false;
      });
      return;
    }
    if (pm.rotate) {
      pm.rotateSec += dt;
      lag.enabled = lag.available;
      if (lag.state === 'running' && pm.rotateSec > 120) {
        lead.enabled = false;
        pm.lead = 1 - pm.lead;
        pm.rotate = null;
      } else if (pm.rotateSec > C.startTimeoutSec + 60 && lag.state !== 'running') {
        pm.rotate = null;
        pm.rotateFailed = true;
        lag.enabled = false;
      }
      lead.enabled = lead.enabled && lead.available;
      return;
    }
    lead.enabled = lead.available;
    const leadDown = lead.state === 'tripped' || lead.failStart || !lead.available || (lead.state === 'off' && lead.startWait > C.failoverDelaySec);
    const sp = s.glycol.setpoint;
    if (s.glycol.supplyT > sp + 3) pm.highSupplySec += dt;
    else pm.highSupplySec = Math.max(0, pm.highSupplySec - dt);
    if (leadDown) pm.lagEnabledSec += dt;
    else if (!pm.keepLag) pm.lagEnabledSec = 0;
    const want = pm.lagEnabledSec >= C.failoverDelaySec || pm.highSupplySec > 300 || pm.keepLag;
    if (want && lag.available) {
      lag.enabled = true;
      pm.keepLag = true;
    }
    if (!lag.available) lag.enabled = false;
  }

  function stepChiller(c, s, ctx, dt, t, idx, nOpenEvap, nOpenCond) {
    const C = s.cfg.chiller;
    const G = s.cfg.glycol;
    const gl = s.glycol;
    const isOpen = c.state === 'running' || c.state === 'prelube' || c.enabled;
    c.evapFlow = isOpen && nOpenEvap ? gl.flow / nOpenEvap : 0;
    c.cwFlow = isOpen && nOpenCond ? s.cw.flow / nOpenCond : 0;
    const pw = powered(s, ctx, c.id);
    const evapOK = c.evapFlow >= G.flowSwitchFrac * G.designGpm * (nOpenEvap > 1 ? 0.5 : 1);
    const cwOK = !ctx.fx('cwFlowSwitch', c.id) && c.cwFlow >= 0.4 * s.cfg.condenser.designGpm * (nOpenCond > 1 ? 0.5 : 1);
    const antiOK = t - c.lastStart >= C.antiRecycleSec;
    const lock = ctx.fx('chillerLockout', c.id);
    if (lock && !c.lockApplied) {
      c.lockApplied = true;
      c.latched = true;
      c.state = 'tripped';
      c.alarm = lock.p.alarm || 'High condenser pressure (latched — manual reset required)';
    }
    const sens = ctx.sense('chiller.' + c.id + '.lchwt', c.lchwt);
    c.lchwtMeas = sens;
    c.sensorFault = sens < -30 || sens > 200;

    const trip = (msg, latched) => {
      c.state = 'tripped';
      c.alarm = msg;
      c.latched = latched;
      c.tripT = t;
      c.tripCount++;
    };

    switch (c.state) {
      case 'off': {
        c.q = U.lag(c.q, 0, dt, 5);
        if (c.enabled && pw) {
          const missing = [];
          if (!evapOK) missing.push('Evaporator (glycol) flow not proven');
          if (!cwOK) missing.push('Condenser water flow not proven');
          if (!antiOK) missing.push('Anti-recycle (start-to-start) timer active');
          if (c.sensorFault) missing.push('Leaving fluid temperature sensor fault');
          c.waitingOn = missing;
          if (missing.length === 0) {
            c.state = 'prelube';
            c.timer = 0;
            c.startWait = 0;
          } else {
            c.startWait += dt;
            const onlyTimer = missing.length === 1 && !antiOK;
            if (c.startWait >= C.startTimeoutSec && !onlyTimer) c.failStart = true;
          }
        } else {
          c.waitingOn = c.enabled ? ['No control power / feeder'] : null;
          c.startWait = 0;
        }
        break;
      }
      case 'prelube':
        c.timer += dt;
        if (!c.enabled || !pw) c.state = 'off';
        else if (c.timer >= C.prelubeSec) {
          c.state = 'running';
          c.lastStart = t;
          c.timer = 0;
          c.failStart = false;
          c.waitingOn = null;
        }
        break;
      case 'running':
        c.timer += dt;
        if (!pw) trip('Loss of power to chiller starter', false);
        else if (!c.enabled) {
          c.state = 'off';
        } else if (!evapOK) {
          c.lowFlowT = (c.lowFlowT || 0) + dt;
          if (c.lowFlowT >= 3) trip('Loss of evaporator flow (flow switch open)', false);
        } else if (!cwOK) {
          c.lowCwT = (c.lowCwT || 0) + dt;
          if (c.lowCwT >= 3) trip('Loss of condenser water flow (flow switch open)', false);
        } else if (c.sensorFault) {
          trip('Sensor fault — leaving fluid temperature out of range', true);
        } else {
          c.lowFlowT = 0;
          c.lowCwT = 0;
        }
        break;
      case 'tripped':
        c.q = U.lag(c.q, 0, dt, 4);
        if (!c.latched) {
          // auto-reset trips clear once their cause clears; normal start logic then applies
          const causeGone =
            (c.alarm.indexOf('evaporator flow') >= 0 && evapOK) ||
            (c.alarm.indexOf('condenser water flow') >= 0 && cwOK) ||
            (c.alarm.indexOf('Loss of power') >= 0 && pw);
          if (causeGone) {
            c.state = 'off';
            c.alarm = null;
          }
        }
        break;
    }

    // ---- Refrigerant-side physics ----
    const leak = ctx.fx('refrigLeak', c.id);
    c.charge = leak ? 1 - 0.5 * leak.sev : 1;
    c.leakPpm = U.lag(c.leakPpm, leak ? 40 + 760 * leak.sev : 2, dt, 60);
    const restr = ctx.fx('meteringRestriction', c.id);
    const rSev = restr ? restr.sev : 0;
    const starve = 1 + 5 * Math.max(0, 0.9 - c.charge) / 0.4 + 3.5 * rSev;
    const running = c.state === 'running';
    const Tin = gl.returnT;
    const F = c.evapFlow;
    if (running && F > 1) {
      const sp = gl.setpoint;
      const qReq = Math.max(0, G.factor * F * (Tin - sp));
      const capRated = C.ratedTons * 12000;
      const chargeCap = U.clamp(1 - 1.8 * Math.max(0, 0.85 - c.charge) - 0.5 * rSev, 0.2, 1);
      const dl = ctx.fx('chillerDemandLimit', c.id);
      const demand = dl ? U.lerp(1, dl.p.frac, dl.sev) : 1;
      const foulE = ctx.fx('evapFouling', c.id);
      // high-lift capacity reduction (illustrative): above ~45 °F lift capacity falls
      const liftCap = U.clamp(1 - Math.max(0, c.lift - 45) * 0.012, 0.5, 1);
      const capMax = capRated * chargeCap * demand * c.hpLimit * c.lpLimit * liftCap * (foulE ? 1 - 0.35 * foulE.sev : 1);
      c.capMax = capMax;
      c.q = U.lag(c.q, Math.min(qReq, capMax), dt, C.capacityTau);
      c.lchwt = Tin - c.q / (G.factor * F);
      const flowRatio = Math.max(F / G.designGpm * (nOpenEvap > 1 ? 2 : 1), 0.05);
      const apE = C.evapApproachF * (c.q / 4.1e6) * Math.pow(flowRatio, -0.8) * (foulE ? 1 + 3 * foulE.sev : 1) * starve + 0.5;
      c.tEvap = c.lchwt - apE;
      const cop = U.clamp(C.copRef * Math.pow(C.liftRefF / Math.max(c.lift, 10), 0.9), 2, 11);
      c.cop = cop;
      const w = c.q / cop;
      c.kw = w / 3412;
      c.qRej = c.q + w;
      const fouling = ctx.fx('condFouling', c.id);
      const apC = C.condApproachF * (c.qRej / 4.8e6) * (fouling ? 1 + 13 * fouling.sev : 1) + 0.3;
      c.ecwt = s.cw.supplyT;
      if (c.cwFlow > 50) {
        c.lcwt = c.ecwt + c.qRej / (500 * c.cwFlow);
        c.tCond = U.lag(c.tCond, c.lcwt + apC, dt, 8);
      } else {
        c.lcwt = U.lag(c.lcwt, c.ecwt + 30, dt, 30);
        c.tCond = U.lag(c.tCond, 140, dt, 25);
      }
      c.lift = c.tCond - c.tEvap;
      c.apE = apE;
      c.apC = c.tCond - c.lcwt;
      c.sh = C.superheatNormF + 14 * Math.max(0, 0.9 - c.charge) / 0.4 + 12 * rSev;
      c.sc = C.subcoolNormF * U.clamp((c.charge - 0.55) / 0.35, 0, 1) + 10 * rSev;
    } else {
      c.kw = U.lag(c.kw, 0, dt, 3);
      c.qRej = 0;
      c.capMax = 0;
      c.lchwt = U.lag(c.lchwt, Tin, dt, 20);
      // refrigerant migrates toward equilibrium with the surrounding fluids when off
      c.tEvap = U.lag(c.tEvap, Tin - 1, dt, 60);
      c.tCond = U.lag(c.tCond, s.cw.supplyT + 1, dt, 60);
      c.lift = c.tCond - c.tEvap;
      c.ecwt = s.cw.supplyT;
      c.lcwt = U.lag(c.lcwt, s.cw.supplyT, dt, 30);
      c.sh = 0;
      c.sc = c.charge < 0.9 ? 2 : 6;
      c.apE = 0;
      c.apC = 0;
    }
    c.pEvap = U.r134aPsig(c.tEvap) * (running ? 1 : 1);
    c.pCond = U.r134aPsig(c.tCond);
    // Capacity limits (unload before trip)
    c.hpLimit = U.lag(c.hpLimit, c.pCond > C.highCondLimitPsig ? U.clamp(1 - (c.pCond - C.highCondLimitPsig) / (C.highCondTripPsig - C.highCondLimitPsig), 0.25, 1) : 1, dt, 10);
    c.lpLimit = U.lag(c.lpLimit, c.tEvap < C.lowEvapLimitF && running ? U.clamp(1 - (C.lowEvapLimitF - c.tEvap) / (C.lowEvapLimitF - C.lowEvapTripF), 0.2, 1) : 1, dt, 10);
    // Motor electrical
    c.rla = running ? (100 * c.kw) / C.motorRatedKW : 0;
    const vu = ctx.fx('voltageUnbalance', c.id);
    c.vu = vu ? 0.6 + vu.p.vuMax * vu.sev : 0.6;
    c.cu = running ? Math.min(60, 7 * c.vu) : 0;
    const base = (c.rla / 100) * 420;
    c.iA = base * (1 + c.cu / 100);
    c.iB = base * (1 - (c.cu / 100) * 0.6);
    c.iC = base * (1 - (c.cu / 100) * 0.4);
    const mc = ctx.fx('motorCooling', c.id);
    const windTarget = running ? C.windingNormF + 0.6 * Math.max(0, c.rla - 60) + (mc ? 110 * mc.sev : 0) + 4 * c.cu : 90;
    c.winding = U.lag(c.winding, windTarget, dt, 45);
    const oil = ctx.fx('oilPressure', c.id);
    c.oilDp = running ? C.oilDiffNormPsid - (oil ? 22 * oil.sev : 0) : U.lag(c.oilDp, 0, dt, 5);
    c.prelubeDp = c.state === 'prelube' ? C.oilDiffNormPsid * 0.8 : 0;
    // Protective trips (latched — require qualified reset)
    if (running) {
      if (c.pCond >= C.highCondTripPsig) trip('High condenser pressure trip', true);
      else if (c.tEvap <= C.lowEvapTripF) {
        c.lowT += dt;
        if (c.lowT >= 10) trip('Low evaporator refrigerant temperature (freeze protection)', true);
      } else if (evapOK && c.lchwt <= C.lowLeavingCutoutF && s.glycol.setpoint > C.lowLeavingCutoutF && (c.llT = (c.llT || 0) + dt) >= 10) {
        // flow switch takes precedence on loss of flow; short transients are ridden through
        trip('Low leaving fluid temperature cutout', true);
      } else if (c.cu >= C.currentUnbalanceTripPct) {
        c.cuT += dt;
        if (c.cuT >= 5) trip('Motor current unbalance trip', true);
      } else if (c.winding >= C.windingTripF) trip('High motor winding temperature trip', true);
      else if (c.oilDp <= C.oilDiffTripPsid) {
        c.oilT += dt;
        if (c.oilT >= 10) trip('Low oil differential pressure trip', true);
      } else {
        c.lowT = 0;
        c.cuT = 0;
        c.oilT = 0;
      }
      if (!(c.lchwt <= C.lowLeavingCutoutF)) c.llT = 0;
    }
  }

  function stepChillers(s, ctx, dt, t) {
    stepPlantManager(s, ctx, dt, t);
    const openEvap = s.chillers.filter((c) => c.state === 'running' || c.state === 'prelube' || c.enabled).length || 1;
    s.chillers.forEach((c, i) => stepChiller(c, s, ctx, dt, t, i, openEvap, openEvap));
    // Glycol supply header: mixed leaving temperature of open evaporators
    const gl = s.glycol;
    let fq = 0;
    let fT = 0;
    s.chillers.forEach((c) => {
      if (c.evapFlow > 0) {
        fq += c.evapFlow;
        fT += c.evapFlow * c.lchwt;
      }
    });
    const mixLeaving = fq > 0 ? fT / fq : gl.returnT;
    gl.supplyT = U.lag(gl.supplyT, mixLeaving, dt, s.cfg.glycol.loopTauS * (gl.flow > 50 ? 1 : 6));
    gl.qChillers = s.chillers.reduce((a, c) => a + (c.state === 'running' ? c.q : 0), 0);
  }

  // -------------------------------------------------------------- tower
  function stepTower(s, ctx, dt) {
    const C = s.cfg.condenser;
    const tw = s.tower;
    const cw = s.cw;
    const wbF = ctx.fx('highWetBulb');
    tw.wb = C.wetBulbF + (wbF ? wbF.p.rise * wbF.sev : 0);
    const qRej = s.chillers.reduce((a, c) => a + c.qRej, 0);
    tw.qRej = qRej;
    // Mixed condenser leaving water → tower inlet
    let fT = 0;
    let fq = 0;
    s.chillers.forEach((c) => {
      if (c.cwFlow > 0) {
        fq += c.cwFlow;
        fT += c.cwFlow * c.lcwt;
      }
    });
    tw.inletT = fq > 0 ? fT / fq : cw.supplyT;
    // Fan control on basin (CWS) temperature
    const cwsMeas = ctx.sense('cw.supplyT', cw.supplyT);
    tw.cmd = U.clamp(tw.cmd + C.fanKi * (cwsMeas - C.supplySetpointF) * dt, C.fanMinSpeed, 1);
    const fill = ctx.fx('towerFill');
    let sumOut = 0;
    tw.cells.forEach((cell) => {
      const vfd = ctx.fx('towerFanFault', cell.id);
      const vib = ctx.fx('towerVibration', cell.id);
      const pw = powered(s, ctx, cell.id) && ddcOK(s, ctx, cell.id);
      cell.run = pw && !vfd && !vib;
      cell.fault = vfd ? 'VFD fault — ground fault F0003' : vib ? 'Vibration switch trip (mechanical)' : !pw ? 'No power / no command' : null;
      cell.speed = U.lag(cell.speed, cell.run ? tw.cmd : 0, dt, cell.run ? 10 : 25);
      cell.g = C.naturalDraft + (1 - C.naturalDraft) * cell.speed;
      const dist = ctx.fx('towerDistribution', cell.id);
      const pen = (fill ? 1 + 1.6 * fill.sev : 1) * (dist ? 1 + 2.2 * dist.sev : 1);
      cell.effPenalty = pen;
      const qCell = qRej / tw.cells.length;
      const ap = C.approachRefF * Math.pow(Math.max(qCell, 1e4) / 2.4e6, 0.6) * Math.pow(cell.g, -0.75) * pen;
      cell.approachModel = ap;
      cell.outT = qRej > 1e4 ? Math.min(tw.inletT, tw.wb + ap) : U.lag(cell.outT, tw.wb + 2, dt, 300);
      cell.kw = cell.run ? 30 * Math.pow(cell.speed, 3) * (fill ? 1 + 0.12 * fill.sev : 1) : 0;
      sumOut += cell.outT;
    });
    const basinTarget = sumOut / tw.cells.length;
    if (cw.flow > 50) cw.supplyT = U.lag(cw.supplyT, basinTarget, dt, C.tauS);
    cw.returnT = tw.inletT;
    tw.approach = cw.supplyT - tw.wb;
    tw.range = tw.inletT - cw.supplyT;
  }

  // -------------------------------------------------------------- AHUs
  function stepAhus(s, ctx, dt, t) {
    const A = s.cfg.ahu;
    const H = s.cfg.hall;
    const hall = s.hall;
    const gl = s.glycol;
    const qPerFanRef = (n) => A.designCfm / (n * A.refSpeed);
    const kRef = A.staticRefInWc / Math.pow(A.designCfm / 1000, 2);
    const kCoil0 = A.coilDpRefInWc / Math.pow(A.designCfm / 1000, 2);
    const kFilt0 = A.filterCleanInWc / Math.pow(A.designCfm / 1000, 2);

    // 1) resistances & capability
    s.ahus.forEach((a) => {
      const off = ctx.fx('ahuOff', a.id) || ctx.fx('ahuPowerLoss', a.id);
      a.on = !off;
      const fail = ctx.fx('fanFail', a.id);
      const nFail = fail ? Math.min(a.nFans, fail.p.count) : 0;
      for (let i = 0; i < a.nFans; i++) a.fanRun[i] = a.on && i >= nFail;
      a.nRun = a.on ? a.nFans - nFail : 0;
      const kOther = kRef - kCoil0 - (a.type === 'filtered' ? kFilt0 : 0);
      const fl = ctx.fx('filterLoading', a.id);
      const dmp = ctx.fx('damperStuck', a.id);
      a.kFilter = a.type === 'filtered' ? kFilt0 * (1 + (fl ? 3.6 * fl.sev : 0)) : 0;
      a.kOther = kOther * (1 + (dmp ? 2.6 * dmp.sev : 0));
      const b = Math.min(a.frost, 0.95);
      a.kCoil = kCoil0 / Math.pow(1 - b, 2);
      a.kTot = a.kOther + a.kCoil + a.kFilter;
      a.capCfm = a.nRun * qPerFanRef(a.nFans) * A.maxSpeed * Math.sqrt(kRef / a.kTot);
    });
    // 2) hall airflow allocation (all AHUs share a common cold-aisle pressure loop)
    const qIt = itKW(s, ctx, t) * 3412;
    hall.itCfm = qIt / (1.08 * H.serverDeltaT);
    const need = hall.itCfm * H.airflowMargin;
    let avail = s.ahus.filter((a) => a.on && a.nRun > 0);
    let remaining = need;
    s.ahus.forEach((a) => (a.target = 0));
    for (let it = 0; it < 4 && avail.length; it++) {
      const share = remaining / avail.length;
      const limited = avail.filter((a) => a.capCfm < share);
      if (!limited.length) {
        avail.forEach((a) => (a.target = share));
        break;
      }
      limited.forEach((a) => {
        a.target = a.capCfm;
        remaining -= a.capCfm;
      });
      avail = avail.filter((a) => a.capCfm >= share);
    }
    // 3) fans, coil, valve
    let sumCfm = 0;
    let sumCfmT = 0;
    s.ahus.forEach((a) => {
      const qpf = qPerFanRef(a.nFans);
      if (a.nRun > 0) {
        const sReq = (a.target / (qpf * a.nRun)) * Math.sqrt(a.kTot / kRef);
        a.speed = U.lag(a.speed, U.clamp(sReq, 0.2, A.maxSpeed), dt, A.speedTau);
      } else a.speed = U.lag(a.speed, 0, dt, 6);
      a.cfm = a.nRun > 0 ? qpf * a.nRun * a.speed * Math.sqrt(kRef / a.kTot) : 0;
      const k1000 = Math.pow(a.cfm / 1000, 2);
      a.staticInWc = a.kTot * k1000;
      a.coilDp = a.kCoil * k1000;
      a.filterDp = a.kFilter * k1000;
      a.fanKW = a.cfm > 0 ? ((a.staticInWc * a.cfm) / (6356 * A.fanEff)) * 0.746 : 0;
      a.fanSpeedEach = a.speed;

      // Coil heat transfer (ε-NTU, counter-flow)
      const C = A.coil;
      const tIn = gl.supplyT;
      a.glyIn = tIn;
      const airR = Math.max(a.cfm / A.designCfm, 0.02);
      const gR = Math.max(a.gpm / 190, 0.01);
      const rA = (C.airShare / C.uaRef) * Math.pow(airR, -0.6);
      const rG = ((1 - C.airShare) / C.uaRef) * Math.pow(gR, -0.8);
      const ua = (1 / (rA + rG)) * (1 - A.frost.uaLoss * Math.min(a.frost, 1));
      const cAir = 1.08 * a.cfm;
      const cG = s.cfg.glycol.factor * a.gpm;
      let q = 0;
      if (cAir > 100 && cG > 50) {
        const cMin = Math.min(cAir, cG);
        const cMax = Math.max(cAir, cG);
        const eps = effCounter(ua / cMin, cMin / cMax);
        q = Math.max(0, eps * cMin * (hall.tRet - tIn));
      }
      a.q = q;
      a.satTarget = cAir > 100 ? hall.tRet - q / cAir : hall.tRet;
      a.sat = U.lag(a.sat, a.satTarget, dt, C.satTau);
      a.glyOut = cG > 50 ? tIn + q / cG : tIn;
      // Coldest fin-root surface (glycol inlet tube, leaving-air face).
      // Inlet-tube film resistance depends only weakly on flow (documented simplification).
      const rGroot = ((1 - C.airShare) / C.uaRef) * Math.pow(gR, -0.3);
      const w = rGroot / (rGroot + rA);
      a.tRoot = cG > 50 ? tIn + w * (a.sat - tIn) : U.lag(a.tRoot, hall.tRet, dt, 120);
      a.wet = a.tRoot < hall.dp;
      // Frost growth (needs surface ≤ 32 °F AND surface below the air dew point)
      const Fr = A.frost;
      if (a.tRoot < 32 && a.tRoot < hall.dp && a.cfm > 500) {
        const drive = Math.min(20, hall.dp - a.tRoot);
        a.frost = Math.min(Fr.maxBlockage, a.frost + Fr.growthPerFS * drive * Math.sqrt(airR) * (1 - a.frost / Fr.maxBlockage) * dt);
        a.frosting = true;
      } else {
        a.frosting = false;
        if (a.frost > 0 && a.tRoot > 32) a.frost = Math.max(0, a.frost - Fr.meltPerFS * (a.tRoot - 32) * dt);
      }
      a.melting = !a.frosting && a.frost > 0.001 && a.tRoot > 32;

      // Valve control on MEASURED supply-air temperature
      const satSp = ctx.fx('satSetpointChange') ? ctx.fx('satSetpointChange').p.sp : A.satSetpointF;
      a.satSp = satSp;
      const meas = ctx.sense('ahu.' + a.id + '.sat', a.sat);
      a.satMeas = meas;
      const ov = ctx.fx('valveOverride', a.id);
      a.override = !!ov;
      const hunt = ctx.fx('valveHunting', a.id);
      const gain = hunt ? 1 + (hunt.p.gainMult - 1) * hunt.sev : 1;
      if (!a.on) {
        a.valveCmd = 0;
      } else if (ov) {
        a.valveCmd = ov.p.pos;
      } else {
        const e = meas - satSp;
        a.valveCmd = U.clamp(a.valveCmd + A.valveKp * gain * (e - a.ePrev) + A.valveKi * gain * e * dt, 0, 1);
        a.ePrev = e;
      }
      // Actuator & valve plug
      const stuck = ctx.fx('valveStuck', a.id);
      const act = ctx.fx('actuatorFail', a.id);
      if (stuck) a.valvePos = stuck.p.pos;
      else if (act) a.valvePos = U.slew(a.valvePos, act.p.failPos, C.strokeRatePerS, dt);
      else if (hunt) {
        // stiction: the stem sticks until the command error exceeds the dead band, then slips
        const band = 0.06 * hunt.sev;
        if (Math.abs(a.valveCmd - a.valvePos) > band) a.slipping = true;
        if (a.slipping) {
          a.valvePos = U.slew(a.valvePos, a.valveCmd, C.strokeRatePerS * 3, dt);
          if (Math.abs(a.valveCmd - a.valvePos) < 0.004) a.slipping = false;
        }
      } else a.valvePos = U.slew(a.valvePos, a.valveCmd, C.strokeRatePerS, dt);
      const slip = ctx.fx('linkageSlip', a.id);
      a.valvePlug = slip ? Math.min(a.valvePos, slip.p.maxPlug) : a.valvePos;
      const fbf = ctx.fx('valveFeedbackFail', a.id);
      a.valveFb = fbf ? fbf.p.reads : a.valvePos;
      sumCfm += a.cfm;
      sumCfmT += a.cfm * a.sat;
    });
    hall.supplyCfm = sumCfm;
    hall.tSa = sumCfm > 0 ? sumCfmT / sumCfm : hall.tRet;
  }

  // -------------------------------------------------------------- hall
  function stepHall(s, ctx, dt, t) {
    const H = s.cfg.hall;
    const hall = s.hall;
    const qIt = itKW(s, ctx, t) * 3412;
    hall.qIt = qIt;
    hall.itKW = qIt / 3412;
    let qCoils = 0;
    s.ahus.forEach((a) => (qCoils += 1.08 * a.cfm * (hall.tRet - a.sat)));
    hall.qCoils = qCoils;
    hall.tRet += ((qIt - qCoils) / 3600 / H.capBtuPerF) * dt;
    // Recirculation from airflow deficit and bypass
    const byp = ctx.fx('airBypass');
    const beta = H.bypassFrac + (byp ? byp.p.frac * byp.sev : 0);
    hall.bypass = beta;
    const delivered = hall.supplyCfm * (1 - beta);
    const xg = U.clamp(1 - delivered / hall.itCfm, 0, 0.6);
    hall.recirc = xg;
    const dT = H.serverDeltaT;
    const inletAt = (xl) => {
      const x = Math.min(0.75, 1 - (1 - xg) * (1 - xl));
      return hall.tSa + (x / (1 - x)) * dT;
    };
    hall.inletAvg = inletAt(0);
    hall.exhaust = hall.inletAvg + dT;
    // Rack-level detail (Row 3 is the instrumented row)
    const blank = ctx.fx('blankingMissing');
    const door = ctx.fx('containmentBreach');
    const tiles = ctx.fx('tileMisplaced');
    const racks = [];
    for (let r = 1; r <= 12; r++) {
      const end = r <= 2 || r >= 11;
      const pos = {};
      ['top', 'mid', 'bot'].forEach((h) => {
        let xl = h === 'top' ? 0.02 : 0;
        if (blank && r === 7) xl += (h === 'top' ? 0.42 : h === 'mid' ? 0.22 : 0.04) * blank.sev;
        if (door && end) xl += (h === 'top' ? 0.34 : h === 'mid' ? 0.2 : 0.1) * door.sev;
        if (tiles) xl += (r >= 5 && r <= 9 ? 0.38 : 0.16) * tiles.sev * (h === 'bot' ? 0.6 : 1);
        pos[h] = inletAt(Math.min(xl, 0.7));
      });
      racks.push({ id: 'R3-' + (r < 10 ? '0' : '') + r, top: pos.top, mid: pos.mid, bot: pos.bot });
    }
    hall.racks = racks;
    hall.inletMax = racks.reduce((m, r) => Math.max(m, r.top, r.mid, r.bot), hall.inletAvg);
    hall.tileCfm = (s.hall.supplyCfm / 160) * (tiles ? 1 - 0.55 * tiles.sev : 1);

    // Moisture balance
    const M = H.humid;
    const out = ctx.fx('outdoorDp');
    const dpOut = out ? U.lerp(M.outdoorDpF, out.p.dp, out.sev) : M.outdoorDpF;
    hall.dpOut = dpOut;
    const wOut = U.grainsFromDp(dpOut);
    const hFail = ctx.fx('humidifierFail');
    const hStuck = ctx.fx('humidifierStuckOpen');
    const dpMeas = ctx.sense('hall.dp', hall.dp);
    if (dpMeas < M.humidifierOnBelowDpF) hall.humidOn = true;
    if (dpMeas > M.humidifierOffAboveDpF) hall.humidOn = false;
    hall.humidCmd = hall.humidOn;
    const humidRate = hStuck ? M.humidifierLbWaterS * 3.2 * hStuck.sev : hFail ? 0 : hall.humidOn ? M.humidifierLbWaterS : 0;
    hall.humidOutput = humidRate / M.humidifierLbWaterS;
    let sink = 0;
    s.ahus.forEach((a) => {
      if (a.tRoot < hall.dp && a.cfm > 0) {
        const wSat = U.grainsFromDp(a.tRoot);
        sink += (a.cfm * 0.075 / 60) * 0.08 * Math.max(0, hall.grains - wSat);
      }
    });
    hall.condensateGrS = sink;
    hall.grains += ((M.makeupLbS * (wOut - hall.grains) + humidRate * 7000 - sink) / M.airMassLb) * dt;
    hall.dp = U.dpFromGrains(hall.grains);
    hall.coldAisleT = hall.inletAvg;
    hall.rhCold = U.rhFromDp(hall.tSa, hall.dp);
    hall.rhRet = U.rhFromDp(hall.tRet, hall.dp);
  }

  // -------------------------------------------------------------- step
  function step(s, ctx, dt, t) {
    const gl = s.glycol;
    const sp = ctx.fx('glycolSetpoint');
    gl.setpoint = sp ? U.lerp(s.cfg.glycol.supplySetpointF, sp.p.sp, sp.sev) : s.cfg.glycol.supplySetpointF;
    stepGlycolHydraulics(s, ctx, dt);
    stepCondenserPumps(s, ctx, dt);
    stepChillers(s, ctx, dt, t);
    stepTower(s, ctx, dt);
    stepAhus(s, ctx, dt, t);
    stepHall(s, ctx, dt, t);
    // Glycol return header: flow-weighted coil returns + bypass
    let fq = (s.cfg.glycol.bypassGpmAtSp + s.cfg.glycol.bypassMaxGpm * (gl.bypassPos || 0)) * Math.sqrt(Math.max(gl.dp, 0) / s.cfg.glycol.dpSetpointPsi);
    let fT = fq * gl.supplyT;
    s.ahus.forEach((a) => {
      fq += a.gpm;
      fT += a.gpm * a.glyOut;
    });
    const mix = fq > 1 ? fT / fq : gl.returnT;
    gl.returnT = U.lag(gl.returnT, mix, dt, s.cfg.glycol.loopTauS * (gl.flow > 50 ? 1 : 6));
    if (gl.flow < 50) {
      // stagnant loop slowly warms toward hall return conditions
      gl.supplyT = U.lag(gl.supplyT, s.hall.tRet - 5, dt, 900);
      gl.returnT = U.lag(gl.returnT, s.hall.tRet - 3, dt, 600);
    }
    gl.coilQ = s.ahus.reduce((a, x) => a + x.q, 0);
  }

  function op(s, o) {
    if (o.type === 'resetChiller') {
      const c = s.chillers.find((x) => x.id === o.target);
      if (c && c.state === 'tripped') {
        c.state = 'off';
        c.alarm = null;
        c.latched = false;
        c.failStart = false;
      }
      return 'chiller reset';
    }
    if (o.type === 'chillerRotate') {
      s.plant.rotate = true;
      s.plant.rotateSec = 0;
      return 'lead/lag rotation started';
    }
    if (o.type === 'pumpRotate') {
      const g = o.target === 'CW' ? s.cw : s.glycol;
      g.rotate = true;
      g.rotateSec = 0;
      g.rotateAlarm = false;
      return 'pump rotation started';
    }
    if (o.type === 'clearPumpAlarm') {
      const g = o.target === 'CW' ? s.cw : s.glycol;
      g.rotateAlarm = false;
      return 'pump alarm cleared';
    }
    if (o.type === 'setLeadChiller') {
      s.plant.lead = o.index;
      return 'lead chiller set';
    }
    if (o.type === 'releaseLag') {
      s.plant.keepLag = false;
      return 'lag chiller released';
    }
    return null;
  }

  window.DCT.models.thermal = { create, step, op, effCounter };
})();

/* ---- simulation/models/auxiliary.js ---- */
/* ==========================================================================
   Auxiliary / life-safety / controls-infrastructure model (illustrative).

   • Water leak detection: distance-reading sensing cable (resistive), with
     condensate-pan float switch and glycol loop pressure / makeup evidence.
   • Fire alarm: aspirating smoke detection (VESDA-style Alert/Action/Fire 1/
     Fire 2 thresholds), pre-action sprinkler supervisory air pressure, and
     signalling-line-circuit (SLC) integrity. Signals follow the NFPA 72
     categories: alarm, supervisory, trouble.
   • BMS controllers: online/offline state per DDC controller.

   This model never represents bypassing, silencing or disabling any
   protection system — those are outside the scope of the training.
   ========================================================================== */
(function () {
  'use strict';
  const U = window.DCT.util;

  function create(cfg) {
    return {
      cfg,
      leak: { cableFt: cfg.leak.cableFt, wet: false, wetFt: 0, distFt: null, alarm: false, cableOhm: 4.2, floatSwitch: false, panLevel: 0.15 },
      fire: {
        obsc: 0.004, level: 'Normal', airPsi: cfg.fire.preactionAirNormPsi, compressorRun: false,
        compressorFault: false, slc: 'Normal', supervisory: false, trouble: false, alarm: false, preAlarm: false,
        sector: null, sourceIsolated: false, peak: 0,
      },
      bms: { controllers: { 'DDC-P1': true, 'DDC-P2': true, 'DDC-AHU1': true, 'DDC-AHU2': true, 'DDC-AHU3': true, 'DDC-AHU4': true, 'DDC-HALL': true } },
    };
  }

  function step(s, ctx, dt, t) {
    // ---------------------------------------------------------------- leak
    const L = s.leak;
    const w = ctx.fx('leakWater');
    if (w) {
      L.wet = true;
      L.wetFt = Math.min(24, L.wetFt + s.cfg.leak.wetGrowthFtPerS * dt * (w.p.source === 'contamination' ? 0.2 : 1));
      L.distFt = w.p.distFt;
      L.source = w.p.source;
      L.cableOhm = U.lag(L.cableOhm, w.p.source === 'contamination' ? 1.9 : 0.6, dt, 20);
    } else {
      L.wet = false;
      L.wetFt = Math.max(0, L.wetFt - 0.05 * dt);
      L.cableOhm = U.lag(L.cableOhm, 4.2, dt, 60);
      if (L.wetFt <= 0) L.distFt = null;
    }
    L.alarm = L.wet && L.wetFt > 0.5;
    const pan = ctx.fx('condensateClog');
    L.panLevel = U.lag(L.panLevel, pan ? 1.05 : 0.15, dt, 240);
    L.floatSwitch = L.panLevel > 0.85;

    // ---------------------------------------------------------------- fire
    const F = s.fire;
    const C = s.cfg.fire;
    const smoke = ctx.fx('smokeSource');
    const isolated = ctx.fx('smokeIsolated');
    F.sourceIsolated = !!isolated;
    const target = smoke && !isolated ? 0.004 + smoke.p.peak * smoke.sev : 0.004;
    F.obsc = U.lag(F.obsc, target, dt, isolated ? 90 : 60);
    F.peak = Math.max(F.peak, F.obsc);
    F.level = F.obsc >= C.vesdaFire2 ? 'Fire 2' : F.obsc >= C.vesdaFire1 ? 'Fire 1' : F.obsc >= C.vesdaAction ? 'Action' : F.obsc >= C.vesdaAlert ? 'Alert' : 'Normal';
    F.sector = smoke ? smoke.p.sector : null;
    // pre-action supervisory air
    const airLeak = ctx.fx('preactionAirLeak');
    const compFail = ctx.fx('compressorFail');
    F.compressorFault = !!compFail;
    if (F.airPsi < C.compressorOnBelowPsi) F.compressorRun = !compFail;
    if (F.airPsi >= C.preactionAirNormPsi) F.compressorRun = false;
    if (compFail) F.compressorRun = false;
    const leakRate = airLeak ? 0.03 * airLeak.sev : 0.0005;
    F.airPsi = Math.max(0, F.airPsi - leakRate * dt + (F.compressorRun ? 0.05 * dt : 0));
    const slc = ctx.fx('slcOpen');
    F.slc = slc ? 'Open circuit — loop 2, between devices 2-014 and 2-015' : 'Normal';
    F.supervisory = F.airPsi < C.preactionLowAirPsi;
    F.trouble = !!slc || F.compressorFault;
    F.preAlarm = F.level === 'Alert' || F.level === 'Action';
    F.alarm = F.level === 'Fire 1' || F.level === 'Fire 2';

    // ---------------------------------------------------------------- BMS
    const B = s.bms.controllers;
    Object.keys(B).forEach((id) => {
      B[id] = !ctx.fx('commLoss', id) && !ctx.fx('ddcPowerLoss', id) && !ctx.fx('ahuPowerLoss', id.replace('DDC-', '').replace('AHU', 'AHU-'));
    });
  }

  window.DCT.models.aux = { create, step };
})();

/* ---- simulation/facility.js ---- */
/* ==========================================================================
   Facility — couples the power, thermal and auxiliary models, applies faults,
   timed events and operations, and implements the sensor / BMS display layer.

   Faults:  { type, target?, onset, ramp?, sev?, until?, p? }
            Severity at time t = sev · ramp(t, onset, ramp). Models query
            ctx.fx(type, target) → { sev, p } | null.
   Events:  { t, op } — an operation applied once when the clock reaches t.
   Sensors: sensor faults transform the MEASURED value (what controllers and
            the BMS see) while the process value is unchanged:
            sensorBias {bias}, sensorDrift {bias (reached at full ramp)},
            sensorStuck {value?}, sensorOpen {value}
   Comms:   commLoss / ddcPowerLoss on a controller freezes the BMS display of
            its points (stale) — local control inside the equipment continues.
   ========================================================================== */
(function () {
  'use strict';
  const DCT = window.DCT;
  const U = DCT.util;
  const M = DCT.models;

  function Facility(cfg) {
    this.cfg = cfg;
    this.t = 0;
    this.faults = [];
    this.events = [];
    this.evIdx = 0;
    this.active = new Map();
    this.activeTypes = new Set();
    this.sensed = {};
    this.stuck = {};
    this.stale = {};
    this.opLog = [];
    this.power = M.power.create(cfg.power);
    this.thermal = M.thermal.create(cfg.thermal);
    this.aux = M.aux.create(cfg.aux);
    const self = this;
    this.ctx = {
      fx: (type, target) => self.fx(type, target),
      sense: (key, v) => self.sense(key, v),
      mccV: (name) => (self.power.mcc[name] ? self.power.mcc[name].v : 1),
    };
  }

  Facility.prototype.fx = function (type, target) {
    // fast path: most queried fault types are inactive
    if (!this.activeTypes.has(type)) return null;
    return this.active.get(type + '|' + (target == null ? '' : target)) || null;
  };

  Facility.prototype.addFault = function (f) {
    this.faults.push(Object.assign({ ramp: 0, sev: 1, p: {} }, f));
  };

  Facility.prototype.clearFault = function (match) {
    this.faults = this.faults.filter(
      (f) => !(f.type === match.type && (match.target == null || f.target === match.target))
    );
  };

  Facility.prototype.setEvents = function (events) {
    this.events = events.slice().sort((a, b) => a.t - b.t);
    this.evIdx = 0;
  };

  /** Measured value as seen by controllers / BMS. */
  Facility.prototype.sense = function (key, v) {
    let out = v;
    const bias = this.fx('sensorBias', key);
    if (bias) out = v + bias.p.bias * bias.sev;
    const drift = this.fx('sensorDrift', key);
    if (drift) out = v + drift.p.bias * drift.sev;
    const stuck = this.fx('sensorStuck', key);
    if (stuck) {
      if (this.stuck[key] == null) this.stuck[key] = stuck.p.value != null ? stuck.p.value : out;
      out = this.stuck[key];
    } else this.stuck[key] = null;
    const open = this.fx('sensorOpen', key);
    if (open) out = open.p.value;
    this.sensed[key] = out;
    return out;
  };

  Facility.prototype.ddcOnline = function (ddc) {
    if (!ddc) return true;
    const c = this.aux.bms.controllers;
    return c[ddc] !== false;
  };

  /** Apply an operation (event, guided step, learner response, recovery action). */
  Facility.prototype.apply = function (o) {
    this.opLog.push({ t: this.t, op: o });
    switch (o.type) {
      case 'utility': {
        const u = this.power.utility;
        if (o.v != null) u.base.v = o.v;
        if (o.f != null) u.base.f = o.f;
        if (o.rot != null) u.base.rot = o.rot;
        if (o.osc !== undefined) u.osc = o.osc ? Object.assign({ t0: this.t }, o.osc) : null;
        if (o.flicker !== undefined)
          u.flicker = o.flicker ? Object.assign({ t0: this.t, until: this.t + o.flicker.duration }, o.flicker) : null;
        return 'utility changed';
      }
      case 'fault':
        this.addFault(Object.assign({ onset: this.t }, o.fault));
        return 'fault added';
      case 'clearFault':
        this.clearFault(o.match);
        return 'fault cleared';
      case 'set':
        U.setPath(this, o.path, o.value);
        return 'value set';
      case 'note':
        return o.text || '';
      default: {
        const r = M.power.op(this.power, o) || M.thermal.op(this.thermal, o);
        return r || 'unknown op ' + o.type;
      }
    }
  };

  Facility.prototype.step = function (dt) {
    // Timed events
    while (this.evIdx < this.events.length && this.events[this.evIdx].t <= this.t + 1e-9) {
      this.apply(this.events[this.evIdx].op);
      this.evIdx++;
    }
    // Active fault table
    this.active.clear();
    this.activeTypes.clear();
    const t = this.t;
    for (let i = 0; i < this.faults.length; i++) {
      const f = this.faults[i];
      if (f.until != null && t >= f.until) continue;
      const sev = f.sev * U.ramp(t, f.onset, f.ramp);
      if (sev > 0) {
        this.active.set(f.type + '|' + (f.target == null ? '' : f.target), { sev, p: f.p, onset: f.onset });
        this.activeTypes.add(f.type);
      }
    }
    M.power.step(this.power, this.ctx, dt, t);
    M.thermal.step(this.thermal, this.ctx, dt, t);
    M.aux.step(this.aux, this.ctx, dt, t);
    this.t += dt;
  };

  // ---------------------------------------------------------- display layer
  /**
   * BMS-displayed value of a telemetry point.
   * Returns { v, stale, raw } — raw is the true process value (for hand-held
   * verification in Diagnose mode and for automated tests).
   */
  Facility.prototype.measured = function (key) {
    const P = DCT.POINTS[key];
    const raw = P.get(this);
    if (!P.sensor) return raw;
    // control-loop sensors are evaluated every step; display-only sensors on demand
    if (this.sensed[P.sensor] != null && !P.displayOnly) return this.sensed[P.sensor];
    return this.sense(P.sensor, raw);
  };

  Facility.prototype.read = function (key) {
    const P = DCT.POINTS[key];
    if (!P) return { v: undefined, stale: false, raw: undefined };
    const raw = P.get(this);
    if (P.ddc && !this.ddcOnline(P.ddc)) {
      const last = this.stale[key];
      return { v: last === undefined ? null : last, stale: true, raw };
    }
    return { v: this.measured(key), stale: false, raw };
  };

  /** Capture last-good BMS values for watched points (deterministic stale display). */
  Facility.prototype.captureWatch = function (keys) {
    for (let i = 0; i < keys.length; i++) {
      const P = DCT.POINTS[keys[i]];
      if (P && P.ddc && this.ddcOnline(P.ddc)) this.stale[keys[i]] = this.measured(keys[i]);
    }
  };

  DCT.Facility = Facility;
})();

/* ---- simulation/points.js ---- */
/* ==========================================================================
   Telemetry point library.
   key → { label, unit, dec, get(f), sensor?, ddc?, kind?, text?(v) }
     get(f)  : TRUE process value from the facility models
     sensor  : sensor key — the displayed value passes through sensor faults
     ddc     : BMS controller that reports the point (comm loss → stale)
     kind    : 'state' for text values
   Scenarios reference these keys for their telemetry cards, trends, evidence.
   ========================================================================== */
(function () {
  'use strict';
  const DCT = window.DCT;
  const P = {};
  const add = (key, def) => (P[key] = Object.assign({ dec: 0, unit: '' }, def));
  const nomV = () => DCT.PLANT.power.nominalV;

  // ---------------------------------------------------------------- utility
  add('util.v', { label: 'Utility voltage (L-L)', unit: 'V', get: (f) => f.power.utility.v * nomV() });
  add('util.vpu', { label: 'Utility voltage', unit: '% nom', get: (f) => f.power.utility.v * 100 });
  add('util.f', { label: 'Utility frequency', unit: 'Hz', dec: 2, get: (f) => f.power.utility.f });
  add('util.rot', { label: 'Utility phase rotation', kind: 'state', get: (f) => (f.power.utility.v > 0.1 ? f.power.utility.rot : '—') });
  add('load.lost', { label: 'IT load without power', unit: 'kW', get: (f) => f.power.load.lostKW });
  add('load.total', { label: 'IT load (total)', unit: 'kW', get: (f) => f.power.load.totalKW });
  add('load.row3', { label: 'Row 3 load', unit: 'kW', get: (f) => f.power.load.rowKW });
  add('load.row3lost', { label: 'Row 3 load without power', unit: 'kW', get: (f) => f.power.load.rowLostKW });
  add('load.psuFailA', { label: 'Servers with failed/unplugged A-side PSU', unit: '%', get: (f) => f.power.load.psuFailA * 100 });

  ['A', 'B'].forEach((X) => {
    const S = (f) => f.power.sides[X];
    // ATS
    add('ats.' + X + '.fb', { label: 'ATS-' + X + ' position (BMS auxiliary contact)', kind: 'state', get: (f) => ({ N: 'Normal', E: 'Emergency', moving: 'Transferring' }[S(f).ats.fb]) });
    add('ats.' + X + '.pos', { label: 'ATS-' + X + ' mechanical position flag (local)', kind: 'state', get: (f) => ({ N: 'Normal', E: 'Emergency', moving: 'Transferring' }[S(f).ats.pos]) });
    add('ats.' + X + '.nok', { label: 'ATS-' + X + ' normal source', kind: 'state', get: (f) => (S(f).ats.nOK ? 'Acceptable' : f.power.utility.v > 0.1 ? 'Present — NOT acceptable' : 'Not available') });
    add('ats.' + X + '.eok', { label: 'ATS-' + X + ' emergency source', kind: 'state', get: (f) => (S(f).ats.eOK ? 'Acceptable' : S(f).gen.outV > 0.05 ? 'Present — NOT acceptable' : 'Not available') });
    add('ats.' + X + '.loadv', { label: 'ATS-' + X + ' load-side voltage', unit: 'V', get: (f) => S(f).bus.v * nomV() });
    add('ats.' + X + '.retx', {
      label: 'ATS-' + X + ' retransfer timer remaining', unit: 's',
      get: (f) => (S(f).ats.pos === 'E' && S(f).ats.nOK ? Math.max(0, DCT.PLANT.power.ats.tdRetransfer - S(f).ats.nOkSec) : null),
    });
    add('ats.' + X + '.inhibit', { label: 'ATS-' + X + ' transfer inhibit input', kind: 'state', get: (f) => (S(f).ats.inhibitActive ? 'ACTIVE' : 'Inactive') });
    add('ats.' + X + '.start', { label: 'ATS-' + X + ' engine-start contact', kind: 'state', get: (f) => (S(f).ats.startSig ? 'START' : 'Off') });
    add('ats.' + X + '.rot', { label: 'ATS-' + X + ' normal phase rotation check', kind: 'state', get: (f) => (S(f).ats.rotAlarm ? 'MISMATCH (' + f.power.utility.rot + ')' : f.power.utility.v > 0.1 ? 'OK (ABC)' : '—') });
    // Generator
    const gstate = { standby: 'Standby (Auto)', crank: 'Cranking', rest: 'Crank rest', accel: 'Accelerating', run: 'Running', cooldown: 'Cool-down', shutdown: 'SHUTDOWN' };
    add('gen.' + X + '.state', { label: 'GEN-' + X + ' state', kind: 'state', get: (f) => (S(f).gen.mode !== 'auto' && S(f).gen.state === 'standby' ? 'OFF (control switch not in Auto)' : gstate[S(f).gen.state]) });
    add('gen.' + X + '.alarm', { label: 'GEN-' + X + ' controller alarm', kind: 'state', get: (f) => S(f).gen.alarm || (S(f).gen.notAutoAlarm ? 'Not in Auto' : 'None') });
    add('gen.' + X + '.rpm', { label: 'GEN-' + X + ' engine speed', unit: 'rpm', get: (f) => S(f).gen.rpm });
    add('gen.' + X + '.v', { label: 'GEN-' + X + ' terminal voltage', unit: 'V', get: (f) => S(f).gen.v * nomV() });
    add('gen.' + X + '.f', { label: 'GEN-' + X + ' frequency', unit: 'Hz', dec: 1, get: (f) => S(f).gen.f });
    add('gen.' + X + '.kw', { label: 'GEN-' + X + ' output power', unit: 'kW', get: (f) => S(f).gen.kw });
    add('gen.' + X + '.load', { label: 'GEN-' + X + ' load', unit: '%', get: (f) => (100 * S(f).gen.kw) / DCT.PLANT.power.gen.ratingKW });
    add('gen.' + X + '.coolT', { label: 'GEN-' + X + ' coolant temperature', unit: '°F', sensor: 'gen.' + X + '.coolT', displayOnly: true, get: (f) => S(f).gen.coolT });
    add('gen.' + X + '.coolLvl', { label: 'GEN-' + X + ' coolant level', unit: '%', get: (f) => S(f).gen.coolLevel * 100 });
    add('gen.' + X + '.radIn', { label: 'GEN-' + X + ' radiator inlet air', unit: '°F', get: (f) => S(f).gen.radInF });
    add('gen.' + X + '.fan', { label: 'GEN-' + X + ' radiator fan', kind: 'state', get: (f) => (S(f).gen.fanOn ? 'Turning (belt drive)' : S(f).gen.state === 'run' ? 'NOT TURNING' : 'Stopped') });
    add('gen.' + X + '.oil', { label: 'GEN-' + X + ' oil pressure', unit: 'psi', get: (f) => S(f).gen.oilP });
    add('gen.' + X + '.batt', { label: 'GEN-' + X + ' starting battery', unit: 'V DC', dec: 1, get: (f) => S(f).gen.battV });
    add('gen.' + X + '.attempt', { label: 'GEN-' + X + ' crank attempt', kind: 'state', get: (f) => (S(f).gen.state === 'crank' || S(f).gen.state === 'rest' || S(f).gen.alarm === 'Overcrank' ? S(f).gen.attempt + ' of ' + DCT.PLANT.power.gen.maxAttempts : '—') });
    add('gen.' + X + '.brk', { label: 'GEN-' + X + ' output breaker', kind: 'state', get: (f) => (S(f).gen.breakerClosed ? 'Closed' : 'OPEN') });
    add('gen.' + X + '.fuel', { label: 'GEN-' + X + ' day-tank level', unit: '%', get: (f) => (f.fx('genFuel', X) ? 6 : 82) });
    // UPS
    const umode = { normal: 'Normal (inverter, double conversion)', battery: 'ON BATTERY', bypass: 'STATIC BYPASS', off: 'OUTPUT OFF' };
    add('ups.' + X + '.mode', { label: 'UPS-' + X + ' operating mode', kind: 'state', get: (f) => umode[S(f).ups.mode] });
    add('ups.' + X + '.inV', { label: 'UPS-' + X + ' input voltage', unit: 'V', get: (f) => S(f).bus.v * nomV() });
    add('ups.' + X + '.inBrk', { label: 'UPS-' + X + ' input breaker', kind: 'state', get: (f) => (f.fx('upsInputOpen', X) ? 'OPEN' : 'Closed') });
    add('ups.' + X + '.rectV', { label: 'UPS-' + X + ' voltage at rectifier terminals', unit: 'V', get: (f) => (f.fx('upsInputOpen', X) ? 0 : S(f).bus.v * nomV()) });
    add('ups.' + X + '.inF', { label: 'UPS-' + X + ' input frequency', unit: 'Hz', dec: 2, get: (f) => S(f).bus.f });
    add('ups.' + X + '.inA', { label: 'UPS-' + X + ' input current', unit: 'A', get: (f) => S(f).ups.inputA });
    add('ups.' + X + '.rect', { label: 'UPS-' + X + ' rectifier', kind: 'state', get: (f) => (f.fx('upsRectifier', X) ? 'FAULT' : S(f).ups.rectOK ? 'On' : 'Off — input out of tolerance') });
    add('ups.' + X + '.inv', { label: 'UPS-' + X + ' inverter', kind: 'state', get: (f) => (S(f).ups.invOK ? (S(f).ups.mode === 'bypass' ? 'Healthy — standby' : S(f).ups.mode === 'off' ? 'Off' : 'On') : 'FAULT') });
    add('ups.' + X + '.byp', { label: 'UPS-' + X + ' bypass source', kind: 'state', get: (f) => (S(f).ups.bypassAvail ? 'Available, synchronized' : f.fx('upsBypassOpen', X) ? 'UNAVAILABLE (bypass input breaker open)' : 'UNAVAILABLE (out of tolerance)') });
    add('ups.' + X + '.dcV', { label: 'UPS-' + X + ' DC link voltage', unit: 'V DC', get: (f) => S(f).ups.dcV });
    add('ups.' + X + '.outV', { label: 'UPS-' + X + ' output voltage', unit: 'V', get: (f) => S(f).ups.outV * nomV() });
    add('ups.' + X + '.load', { label: 'UPS-' + X + ' load', unit: '%', get: (f) => S(f).ups.loadPct });
    add('ups.' + X + '.kw', { label: 'UPS-' + X + ' output power', unit: 'kW', get: (f) => S(f).ups.loadKW });
    add('ups.' + X + '.soc', { label: 'UPS-' + X + ' battery state of charge', unit: '%', get: (f) => S(f).ups.soc * 100 });
    add('ups.' + X + '.est', { label: 'UPS-' + X + ' estimated runtime (UPS display)', unit: 'min', dec: 1, get: (f) => Math.min(S(f).ups.estMin, 240) });
    add('ups.' + X + '.true', { label: 'UPS-' + X + ' runtime to end-of-discharge (actual)', unit: 'min', dec: 1, get: (f) => Math.min(S(f).ups.trueMin, 240) });
    add('ups.' + X + '.battV', { label: 'UPS-' + X + ' battery string voltage', unit: 'V DC', get: (f) => S(f).ups.battV });
    add('ups.' + X + '.battI', { label: 'UPS-' + X + ' battery current (+ discharge)', unit: 'A', get: (f) => S(f).ups.battI });
    add('ups.' + X + '.health', { label: 'UPS-' + X + ' battery capacity (last test)', unit: '%', get: (f) => S(f).ups.learnedHealth * 100 });
    add('pdu.' + X + '.v', { label: 'PDU-' + X + ' voltage', unit: 'V', get: (f) => S(f).pdu.v * nomV() });
    add('pdu.' + X + '.kw', { label: 'PDU-' + X + ' load', unit: 'kW', get: (f) => S(f).pdu.kw });
    add('pdu.' + X + '.a', { label: 'PDU-' + X + ' current', unit: 'A', get: (f) => S(f).pdu.amps });
    add('bus.' + X + '.src', { label: 'Side ' + X + ' source', kind: 'state', get: (f) => ({ utility: 'Utility', generator: 'Generator', none: 'DEAD BUS' }[S(f).bus.src]) });
  });
  Object.keys(DCT.PLANT.power.breakers).forEach((name) => {
    const tripText = { L: 'TRIPPED — Long-time (overload)', S: 'TRIPPED — Short-time', I: 'TRIPPED — Instantaneous (short circuit)', G: 'TRIPPED — Ground fault' };
    add('cb.' + name + '.state', { label: name + ' breaker', kind: 'state', get: (f) => { const b = f.power.cb[name]; return b.closed ? 'Closed' : b.trip ? tripText[b.trip] : 'Open (planned)'; } });
    add('cb.' + name + '.a', { label: name + ' current', unit: 'A', get: (f) => f.power.cb[name].amps });
    add('cb.' + name + '.pct', { label: name + ' loading vs rating', unit: '%', get: (f) => (100 * f.power.cb[name].amps) / DCT.PLANT.power.breakers[name].rating });
    add('cb.' + name + '.heat', { label: name + ' long-time thermal memory', unit: '%', get: (f) => Math.min(100, (100 * f.power.cb[name].heat) / DCT.PLANT.power.breakers[name].ltK) });
    add('cb.' + name + '.log', { label: name + ' trip-unit last event', kind: 'state', get: (f) => { const b = f.power.cb[name]; return b.trip ? 'Trip ' + b.trip + ' @ ' + DCT.util.clock(b.tripT) + ', ' + b.faultKA.toFixed(2) + ' kA' : 'No trip recorded'; } });
  });
  add('mcc.1.v', { label: 'MCC-1 bus voltage', unit: 'V', get: (f) => f.power.mcc['MCC-1'].v * nomV() });
  add('mcc.2.v', { label: 'MCC-2 bus voltage', unit: 'V', get: (f) => f.power.mcc['MCC-2'].v * nomV() });

  // ---------------------------------------------------------------- thermal
  const T = (f) => f.thermal;
  add('glycol.supplyT', { label: 'Glycol supply temperature', unit: '°F', dec: 1, sensor: 'glycol.supplyT', displayOnly: true, ddc: 'DDC-P1', get: (f) => T(f).glycol.supplyT });
  add('glycol.returnT', { label: 'Glycol return temperature', unit: '°F', dec: 1, ddc: 'DDC-P1', get: (f) => T(f).glycol.returnT });
  add('glycol.dT', { label: 'Glycol loop ΔT', unit: '°F', dec: 1, ddc: 'DDC-P1', get: (f) => T(f).glycol.returnT - T(f).glycol.supplyT });
  add('glycol.sp', { label: 'Glycol supply setpoint', unit: '°F', dec: 1, ddc: 'DDC-P1', get: (f) => T(f).glycol.setpoint });
  add('glycol.flow', { label: 'Glycol flow (plant meter)', unit: 'gpm', ddc: 'DDC-P1', get: (f) => T(f).glycol.flow });
  add('glycol.dp', { label: 'Glycol differential pressure (remote)', unit: 'psid', dec: 1, sensor: 'glycol.dp', ddc: 'DDC-P1', get: (f) => T(f).glycol.dp });
  add('glycol.dpGauge', { label: 'Glycol DP — local gauge (independent)', unit: 'psid', dec: 1, get: (f) => T(f).glycol.dp });
  add('glycol.speed', { label: 'Glycol pump VFD speed', unit: '%', ddc: 'DDC-P1', get: (f) => T(f).glycol.speed * 100 });
  add('glycol.strainer', { label: 'Glycol strainer ΔP', unit: 'psid', dec: 1, ddc: 'DDC-P1', get: (f) => T(f).glycol.strainerDp });
  add('glycol.suction', { label: 'Pump suction pressure', unit: 'psig', dec: 1, get: (f) => T(f).glycol.suctionPsi });
  add('glycol.discharge', { label: 'Pump discharge pressure', unit: 'psig', dec: 1, get: (f) => T(f).glycol.dischargePsi });
  add('glycol.evapDp', { label: 'Evaporator glycol ΔP', unit: 'psid', dec: 1, get: (f) => T(f).glycol.evapDp });
  add('glycol.loopPsi', { label: 'Glycol loop static pressure', unit: 'psig', dec: 1, ddc: 'DDC-P1', get: (f) => T(f).glycol.loopPsi });
  add('glycol.makeup', { label: 'Glycol makeup / fill flow', unit: 'gpm', dec: 2, ddc: 'DDC-P1', get: (f) => T(f).glycol.makeupGpm });
  add('glycol.freeze', { label: 'Glycol freeze point (fluid test)', unit: '°F', get: () => DCT.PLANT.thermal.glycol.freezePointF });

  ['CHWP-1', 'CHWP-2', 'CWP-1', 'CWP-2'].forEach((id) => {
    const grp = (f) => (id.indexOf('CHWP') === 0 ? T(f).glycol : T(f).cw);
    const pump = (f) => grp(f).pumps.find((p) => p.id === id);
    const ddc = id.slice(-1) === '1' ? 'DDC-P1' : 'DDC-P2';
    add('pump.' + id + '.cmd', { label: id + ' BMS command', kind: 'state', ddc, get: (f) => (pump(f).cmd ? 'ON' : 'OFF') });
    add('pump.' + id + '.status', { label: id + ' BMS status (current switch)', kind: 'state', ddc, get: (f) => (pump(f).status ? 'ON' : 'OFF') });
    add('pump.' + id + '.vfd', { label: id + ' VFD keypad (local)', kind: 'state', get: (f) => pump(f).vfd });
    add('pump.' + id + '.kw', { label: id + ' motor power (power meter)', unit: 'kW', dec: 1, get: (f) => pump(f).kw });
    add('pump.' + id + '.a', { label: id + ' motor current', unit: 'A', dec: 1, get: (f) => pump(f).amps });
    add('pump.' + id + '.run', { label: id + ' shaft / coupling (visual)', kind: 'state', get: (f) => (pump(f).run ? (pump(f).coupling ? 'Motor turning — PUMP SHAFT STATIONARY' : 'Turning') : 'Stopped') });
  });

  ['CH-1', 'CH-2'].forEach((id) => {
    const C = (f) => T(f).chillers.find((c) => c.id === id);
    const ddc = id === 'CH-1' ? 'DDC-P1' : 'DDC-P2';
    const st = { off: 'Off', prelube: 'Starting (pre-lube)', running: 'Running', tripped: 'TRIPPED' };
    add('ch.' + id + '.state', { label: id + ' state', kind: 'state', ddc, get: (f) => (!C(f).available ? 'Out of service (maintenance)' : st[C(f).state] + (C(f).enabled ? '' : C(f).state === 'off' ? ' — not enabled' : '')) });
    add('ch.' + id + '.alarm', { label: id + ' controller diagnostic', kind: 'state', get: (f) => C(f).alarm || (C(f).failStart ? 'Failed to start — permissive not satisfied' : 'None') });
    add('ch.' + id + '.perm', { label: id + ' start permissives (chiller panel)', kind: 'state', get: (f) => { const c = C(f); if (c.state === 'running') return 'All satisfied (running)'; if (!c.enabled) return 'Not enabled by BMS'; return c.waitingOn && c.waitingOn.length ? c.waitingOn.join('; ') : c.state === 'tripped' ? 'Safety lockout active' : 'Satisfied'; } });
    add('ch.' + id + '.anti', { label: id + ' anti-recycle timer remaining', unit: 's', get: (f) => Math.max(0, DCT.PLANT.thermal.chiller.antiRecycleSec - (f.t - C(f).lastStart)) });
    add('ch.' + id + '.lchwt', { label: id + ' leaving glycol temperature', unit: '°F', dec: 1, sensor: 'chiller.' + id + '.lchwt', ddc, get: (f) => C(f).lchwt });
    add('ch.' + id + '.echwt', { label: id + ' entering glycol temperature', unit: '°F', dec: 1, ddc, get: (f) => T(f).glycol.returnT });
    add('ch.' + id + '.evapDt', { label: id + ' evaporator glycol ΔT', unit: '°F', dec: 1, ddc, get: (f) => (C(f).evapFlow > 1 ? T(f).glycol.returnT - C(f).lchwt : 0) });
    add('ch.' + id + '.flow', { label: id + ' evaporator flow', unit: 'gpm', ddc, get: (f) => C(f).evapFlow });
    add('ch.' + id + '.tons', { label: id + ' cooling output', unit: 'tons', ddc, get: (f) => (C(f).state === 'running' ? C(f).q / 12000 : 0) });
    add('ch.' + id + '.cap', { label: id + ' available capacity', unit: '% rated', ddc, get: (f) => (C(f).state === 'running' ? (100 * C(f).capMax) / (DCT.PLANT.thermal.chiller.ratedTons * 12000) : 0) });
    add('ch.' + id + '.kw', { label: id + ' compressor power', unit: 'kW', ddc, get: (f) => C(f).kw });
    add('ch.' + id + '.rla', { label: id + ' motor current', unit: '% RLA', ddc, get: (f) => C(f).rla });
    add('ch.' + id + '.pEvap', { label: id + ' evaporator pressure', unit: 'psig', dec: 1, ddc, get: (f) => C(f).pEvap });
    add('ch.' + id + '.pCond', { label: id + ' condenser pressure', unit: 'psig', ddc, get: (f) => C(f).pCond });
    add('ch.' + id + '.tEvap', { label: id + ' saturated evaporator temp', unit: '°F', dec: 1, ddc, get: (f) => C(f).tEvap });
    add('ch.' + id + '.tCond', { label: id + ' saturated condenser temp', unit: '°F', dec: 1, ddc, get: (f) => C(f).tCond });
    add('ch.' + id + '.apE', { label: id + ' evaporator approach', unit: '°F', dec: 1, ddc, get: (f) => (C(f).state === 'running' ? C(f).lchwt - C(f).tEvap : 0) });
    add('ch.' + id + '.apC', { label: id + ' condenser approach', unit: '°F', dec: 1, ddc, get: (f) => (C(f).state === 'running' ? C(f).tCond - C(f).lcwt : 0) });
    add('ch.' + id + '.ecwt', { label: id + ' entering condenser water', unit: '°F', dec: 1, ddc, get: (f) => C(f).ecwt });
    add('ch.' + id + '.lcwt', { label: id + ' leaving condenser water', unit: '°F', dec: 1, ddc, get: (f) => C(f).lcwt });
    add('ch.' + id + '.cwDt', { label: id + ' condenser water ΔT', unit: '°F', dec: 1, ddc, get: (f) => (C(f).cwFlow > 50 ? C(f).lcwt - C(f).ecwt : 0) });
    add('ch.' + id + '.cwFlow', { label: id + ' condenser water flow', unit: 'gpm', ddc, get: (f) => C(f).cwFlow });
    add('ch.' + id + '.lift', { label: id + ' lift (cond − evap sat.)', unit: '°F', dec: 1, ddc, get: (f) => C(f).lift });
    add('ch.' + id + '.sh', { label: id + ' suction superheat', unit: '°F', dec: 1, get: (f) => C(f).sh });
    add('ch.' + id + '.sc', { label: id + ' liquid subcooling', unit: '°F', dec: 1, get: (f) => C(f).sc });
    add('ch.' + id + '.oil', { label: id + ' oil differential pressure', unit: 'psid', ddc, get: (f) => C(f).oilDp });
    add('ch.' + id + '.wind', { label: id + ' motor winding temperature', unit: '°F', ddc, get: (f) => C(f).winding });
    add('ch.' + id + '.cu', { label: id + ' motor current unbalance', unit: '%', dec: 1, ddc, get: (f) => C(f).cu });
    add('ch.' + id + '.vu', { label: id + ' supply voltage unbalance', unit: '%', dec: 1, get: (f) => C(f).vu });
    add('ch.' + id + '.iabc', { label: id + ' phase currents A/B/C', kind: 'state', get: (f) => { const c = C(f); return c.state === 'running' ? Math.round(c.iA) + ' / ' + Math.round(c.iB) + ' / ' + Math.round(c.iC) + ' A' : '0 / 0 / 0 A'; } });
    add('ch.' + id + '.trips', { label: id + ' trips this session', unit: '', get: (f) => C(f).tripCount });
  });
  add('plant.ppm', { label: 'Plant-room refrigerant detector', unit: 'ppm', ddc: 'DDC-P1', get: (f) => Math.max.apply(null, T(f).chillers.map((c) => c.leakPpm)) });
  add('plant.lead', { label: 'Lead chiller', kind: 'state', get: (f) => T(f).chillers[T(f).plant.lead].id });

  add('cw.supplyT', { label: 'Condenser water supply (tower basin)', unit: '°F', dec: 1, sensor: 'cw.supplyT', ddc: 'DDC-P1', get: (f) => T(f).cw.supplyT });
  add('cw.returnT', { label: 'Condenser water return (to tower)', unit: '°F', dec: 1, ddc: 'DDC-P1', get: (f) => T(f).cw.returnT });
  add('cw.flow', { label: 'Condenser water flow', unit: 'gpm', ddc: 'DDC-P1', get: (f) => T(f).cw.flow });
  add('tower.wb', { label: 'Outdoor wet-bulb temperature', unit: '°F', dec: 1, get: (f) => T(f).tower.wb });
  add('tower.approach', { label: 'Tower approach (CWS − wet-bulb)', unit: '°F', dec: 1, get: (f) => T(f).tower.approach });
  add('tower.range', { label: 'Tower range (CWR − CWS)', unit: '°F', dec: 1, get: (f) => T(f).tower.range });
  add('tower.cmd', { label: 'Tower fan speed command', unit: '%', ddc: 'DDC-P1', get: (f) => T(f).tower.cmd * 100 });
  add('tower.mw', { label: 'Heat rejected by towers', unit: 'MBH', get: (f) => T(f).tower.qRej / 1000 });
  ['CT-A', 'CT-B'].forEach((id, i) => {
    const cell = (f) => T(f).tower.cells[i];
    add('cell.' + id + '.speed', { label: id + ' fan speed (VFD feedback)', unit: '%', get: (f) => cell(f).speed * 100 });
    add('cell.' + id + '.state', { label: id + ' fan', kind: 'state', get: (f) => (cell(f).run ? 'Running' : 'STOPPED — ' + (cell(f).fault || 'no command')) });
    add('cell.' + id + '.outT', { label: id + ' cell leaving water (local thermometer)', unit: '°F', dec: 1, get: (f) => cell(f).outT });
    add('cell.' + id + '.kw', { label: id + ' fan motor power', unit: 'kW', dec: 1, get: (f) => cell(f).kw });
  });

  for (let i = 1; i <= 4; i++) {
    const id = 'AHU-' + i;
    const A = (f) => T(f).ahus[i - 1];
    const ddc = 'DDC-AHU' + i;
    add('ahu.' + id + '.cfm', { label: id + ' airflow', unit: 'CFM', ddc, get: (f) => A(f).cfm });
    add('ahu.' + id + '.speed', { label: id + ' fan speed', unit: '%', ddc, get: (f) => A(f).speed * 100 });
    add('ahu.' + id + '.fans', { label: id + ' fans running', kind: 'state', ddc, get: (f) => A(f).nRun + ' of ' + A(f).nFans });
    add('ahu.' + id + '.static', { label: id + ' total static pressure', unit: 'in. w.c.', dec: 2, ddc, get: (f) => A(f).staticInWc });
    add('ahu.' + id + '.coilDp', { label: id + ' coil air-side ΔP', unit: 'in. w.c.', dec: 2, ddc, get: (f) => A(f).coilDp });
    add('ahu.' + id + '.filterDp', { label: id + ' filter ΔP', unit: 'in. w.c.', dec: 2, ddc, get: (f) => A(f).filterDp });
    add('ahu.' + id + '.sat', { label: id + ' supply air temperature (BMS sensor)', unit: '°F', dec: 1, sensor: 'ahu.' + id + '.sat', ddc, get: (f) => A(f).sat });
    add('ahu.' + id + '.satHand', { label: id + ' supply air — hand-held reference', unit: '°F', dec: 1, get: (f) => A(f).sat });
    add('ahu.' + id + '.satSp', { label: id + ' supply air setpoint', unit: '°F', dec: 1, ddc, get: (f) => A(f).satSp });
    add('ahu.' + id + '.rat', { label: id + ' return air temperature', unit: '°F', dec: 1, ddc, get: (f) => f.thermal.hall.tRet });
    add('ahu.' + id + '.vcmd', { label: id + ' valve command', unit: '%', ddc, get: (f) => A(f).valveCmd * 100 });
    add('ahu.' + id + '.vfb', { label: id + ' valve feedback', unit: '%', ddc, get: (f) => A(f).valveFb * 100 });
    add('ahu.' + id + '.vpos', { label: id + ' actuator position indicator (local)', unit: '%', get: (f) => A(f).valvePos * 100 });
    add('ahu.' + id + '.vov', { label: id + ' valve point priority', kind: 'state', ddc, get: (f) => (A(f).override ? 'OPERATOR OVERRIDE' : 'Auto (PI loop)') });
    add('ahu.' + id + '.gpm', { label: id + ' coil glycol flow (ultrasonic)', unit: 'gpm', get: (f) => A(f).gpm });
    add('ahu.' + id + '.glyIn', { label: id + ' coil entering glycol', unit: '°F', dec: 1, get: (f) => A(f).glyIn });
    add('ahu.' + id + '.glyOut', { label: id + ' coil leaving glycol', unit: '°F', dec: 1, get: (f) => A(f).glyOut });
    add('ahu.' + id + '.root', { label: id + ' coldest fin surface (est.)', unit: '°F', dec: 1, get: (f) => A(f).tRoot });
    add('ahu.' + id + '.frost', { label: id + ' coil face blocked by frost', unit: '%', get: (f) => A(f).frost * 100 });
    add('ahu.' + id + '.q', { label: id + ' coil cooling', unit: 'tons', dec: 1, get: (f) => A(f).q / 12000 });
    add('ahu.' + id + '.kw', { label: id + ' fan power', unit: 'kW', dec: 1, ddc, get: (f) => A(f).fanKW });
  }

  const H = (f) => f.thermal.hall;
  add('hall.ret', { label: 'Hot-aisle return air temperature', unit: '°F', dec: 1, ddc: 'DDC-HALL', get: (f) => H(f).tRet });
  add('hall.sa', { label: 'Mixed supply air temperature', unit: '°F', dec: 1, ddc: 'DDC-HALL', get: (f) => H(f).tSa });
  add('hall.inlet', { label: 'Average rack inlet temperature', unit: '°F', dec: 1, ddc: 'DDC-HALL', get: (f) => H(f).inletAvg });
  add('hall.inletMax', { label: 'Hottest rack inlet temperature', unit: '°F', dec: 1, ddc: 'DDC-HALL', get: (f) => H(f).inletMax });
  add('hall.exhaust', { label: 'Server exhaust temperature (avg)', unit: '°F', dec: 1, get: (f) => H(f).exhaust });
  add('hall.recirc', { label: 'Airflow deficit recirculation', unit: '%', dec: 1, get: (f) => H(f).recirc * 100 });
  add('hall.bypass', { label: 'Bypass airflow (not reaching IT inlets)', unit: '%', dec: 1, get: (f) => H(f).bypass * 100 });
  add('hall.supplyCfm', { label: 'Total AHU supply airflow', unit: 'CFM', ddc: 'DDC-HALL', get: (f) => H(f).supplyCfm });
  add('hall.itCfm', { label: 'IT equipment airflow demand', unit: 'CFM', get: (f) => H(f).itCfm });
  add('hall.tile', { label: 'Row 3 perforated-tile airflow (avg, flow hood)', unit: 'CFM/tile', get: (f) => H(f).tileCfm });
  add('hall.dp', { label: 'Data hall dew point', unit: '°F', dec: 1, sensor: 'hall.dp', ddc: 'DDC-HALL', get: (f) => H(f).dp });
  add('hall.dpOut', { label: 'Outdoor / makeup-air dew point', unit: '°F', dec: 1, get: (f) => H(f).dpOut });
  add('hall.rh', { label: 'Cold-aisle relative humidity', unit: '% RH', dec: 1, ddc: 'DDC-HALL', get: (f) => H(f).rhCold });
  add('hall.rhRet', { label: 'Hot-aisle relative humidity', unit: '% RH', dec: 1, ddc: 'DDC-HALL', get: (f) => H(f).rhRet });
  add('hall.humid', { label: 'Humidifier output', unit: '%', ddc: 'DDC-HALL', get: (f) => H(f).humidOutput * 100 });
  add('hall.humidCmd', { label: 'Humidifier BMS command', kind: 'state', ddc: 'DDC-HALL', get: (f) => (H(f).humidCmd ? 'ON' : 'OFF') });
  add('hall.condensate', { label: 'Coil condensate removal', unit: 'gr/s', dec: 1, get: (f) => H(f).condensateGrS });
  ['R3-01', 'R3-04', 'R3-07', 'R3-10', 'R3-12'].forEach((r) => {
    ['top', 'mid', 'bot'].forEach((h) => {
      add('rack.' + r + '.' + h, { label: r + ' inlet (' + { top: 'top', mid: 'middle', bot: 'bottom' }[h] + ')', unit: '°F', dec: 1, get: (f) => { const x = H(f).racks.find((k) => k.id === r); return x ? x[h] : null; } });
    });
  });

  // ---------------------------------------------------------------- aux
  const X = (f) => f.aux;
  add('leak.status', { label: 'Leak detection controller', kind: 'state', get: (f) => (X(f).leak.alarm ? 'LEAK ALARM' : 'Normal') });
  add('leak.dist', { label: 'Leak location (distance along cable)', unit: 'ft', get: (f) => (X(f).leak.alarm ? X(f).leak.distFt : null) });
  add('leak.wet', { label: 'Wetted cable length', unit: 'ft', dec: 1, get: (f) => X(f).leak.wetFt });
  add('leak.ohm', { label: 'Sensing-cable loop resistance', unit: 'kΩ', dec: 2, get: (f) => X(f).leak.cableOhm });
  add('leak.float', { label: 'AHU-3 condensate pan float switch', kind: 'state', get: (f) => (X(f).leak.floatSwitch ? 'HIGH LEVEL' : 'Normal') });
  add('leak.pan', { label: 'AHU-3 condensate pan level', unit: '%', get: (f) => Math.min(100, X(f).leak.panLevel * 100) });
  add('fire.obsc', { label: 'Aspirating detector smoke level', unit: '%obs/ft', dec: 3, get: (f) => X(f).fire.obsc });
  add('fire.level', { label: 'Aspirating detector level', kind: 'state', get: (f) => X(f).fire.level });
  add('fire.sector', { label: 'First alarm sector', kind: 'state', get: (f) => (X(f).fire.level !== 'Normal' ? X(f).fire.sector || '—' : '—') });
  add('fire.air', { label: 'Pre-action piping supervisory air', unit: 'psi', dec: 1, get: (f) => X(f).fire.airPsi });
  add('fire.comp', { label: 'Air maintenance compressor', kind: 'state', get: (f) => (X(f).fire.compressorFault ? 'FAULT — not running' : X(f).fire.compressorRun ? 'Running' : 'Idle') });
  add('fire.slc', { label: 'Signalling line circuit (SLC) loop 2', kind: 'state', get: (f) => X(f).fire.slc });
  add('fire.panel', {
    label: 'Fire alarm control unit status', kind: 'state',
    get: (f) => { const F = X(f).fire; const s = []; if (F.alarm) s.push('ALARM'); if (F.preAlarm) s.push('PRE-ALARM'); if (F.supervisory) s.push('SUPERVISORY'); if (F.trouble) s.push('TROUBLE'); return s.length ? s.join(' + ') : 'Normal'; },
  });
  Object.keys({ 'DDC-P1': 1, 'DDC-P2': 1, 'DDC-AHU1': 1, 'DDC-AHU2': 1, 'DDC-AHU3': 1, 'DDC-AHU4': 1, 'DDC-HALL': 1 }).forEach((id) => {
    add('bms.' + id, { label: id + ' communication', kind: 'state', get: (f) => (f.aux.bms.controllers[id] ? 'Online' : 'OFFLINE — no response') });
  });

  DCT.POINTS = P;

  /** Format a point value for display. */
  DCT.formatPoint = function (key, v) {
    const p = P[key];
    if (!p) return String(v);
    if (v === null || v === undefined) return '—';
    if (p.kind === 'state') return String(v);
    return DCT.util.fmt(v, p.dec) + (p.unit ? ' ' + p.unit : '');
  };
})();

/* ---- simulation/alarms.js ---- */
/* ==========================================================================
   Alarm library + alarm manager.
   id → { label | label(f), sev, src, when(f, d), delay?, ddc? }
     sev  : critical | major | minor | info  (fire signals: alarm | supervisory | trouble | prealarm)
     src  : originating system (EPMS, BMS, genset controller, FACU…)
     when : condition on the facility (true process state for equipment-native
            alarms; d(key) = BMS-displayed value for BMS-calculated alarms, so
            faulty sensors can raise false alarms exactly as in the field)
     ddc  : if set and that controller is offline, the alarm cannot update
   Scenarios select alarms with glob patterns, e.g. ['UPS_A_*', 'GEN_A_*'].
   ========================================================================== */
(function () {
  'use strict';
  const DCT = window.DCT;
  const A = {};
  const add = (id, def) => (A[id] = Object.assign({ delay: 2, sev: 'minor', src: 'BMS' }, def));
  const PL = () => DCT.PLANT;

  // ---------------------------------------------------------------- power
  add('UTIL_PQ', { label: 'Utility power-quality event (outside ±10 % V or ±0.5 Hz)', sev: 'minor', src: 'EPMS meter', delay: 1, when: (f) => { const u = f.power.utility; return u.v > 0.1 && (u.v < 0.9 || u.v > 1.1 || Math.abs(u.f - 60) > 0.5); } });
  add('UTIL_FAIL', { label: 'Utility source failure', sev: 'major', src: 'EPMS meter', delay: 1, when: (f) => f.power.utility.v < 0.5 });
  ['A', 'B'].forEach((X) => {
    const S = (f) => f.power.sides[X];
    add('ATS_' + X + '_EMERG', { label: 'ATS-' + X + ' on emergency source (aux contact)', sev: 'info', src: 'BMS', when: (f) => S(f).ats.fb === 'E' });
    add('ATS_' + X + '_START', { label: 'ATS-' + X + ' engine-start signal active', sev: 'info', src: 'ATS controller', when: (f) => S(f).ats.startSig });
    add('ATS_' + X + '_NUNACC', { label: 'ATS-' + X + ' normal source unacceptable', sev: 'minor', src: 'ATS controller', when: (f) => !S(f).ats.nOK });
    add('ATS_' + X + '_FAIL', { label: 'ATS-' + X + ' FAIL TO TRANSFER', sev: 'critical', src: 'ATS controller', when: (f) => S(f).ats.failAlarm });
    add('ATS_' + X + '_INHIBIT', { label: 'ATS-' + X + ' transfer inhibit active', sev: 'major', src: 'ATS controller', when: (f) => S(f).ats.inhibitActive && !S(f).ats.nOK });
    add('ATS_' + X + '_ROT', { label: 'ATS-' + X + ' normal source phase rotation incorrect', sev: 'major', src: 'ATS controller', when: (f) => S(f).ats.rotAlarm });
    add('GEN_' + X + '_RUN', { label: 'GEN-' + X + ' running', sev: 'info', src: 'Genset controller', when: (f) => S(f).gen.state === 'run' || S(f).gen.state === 'cooldown' });
    add('GEN_' + X + '_NOTAUTO', { label: 'GEN-' + X + ' NOT IN AUTO', sev: 'major', src: 'Genset controller', delay: 0, when: (f) => S(f).gen.mode !== 'auto' });
    add('GEN_' + X + '_LOWBATT', { label: 'GEN-' + X + ' low starting-battery voltage', sev: 'minor', src: 'Genset controller', when: (f) => S(f).gen.battV < 24.5 && S(f).gen.state === 'standby' });
    add('GEN_' + X + '_OVERCRANK', { label: 'GEN-' + X + ' OVERCRANK — fail to start shutdown', sev: 'critical', src: 'Genset controller', delay: 0, when: (f) => S(f).gen.alarm === 'Overcrank' });
    add('GEN_' + X + '_FUEL', { label: 'GEN-' + X + ' day-tank low level', sev: 'major', src: 'Fuel system', when: (f) => !!f.fx('genFuel', X) });
    add('GEN_' + X + '_NOTREADY', { label: 'GEN-' + X + ' running — output outside voltage/frequency limits', sev: 'major', src: 'Genset controller', delay: 6, when: (f) => S(f).gen.state === 'run' && !!S(f).gen.unstable });
    add('GEN_' + X + '_BRK', { label: 'GEN-' + X + ' output breaker open', sev: 'major', src: 'Genset controller', delay: 0, when: (f) => !S(f).gen.breakerClosed });
    add('GEN_' + X + '_HOTPRE', { label: 'GEN-' + X + ' high coolant temperature PRE-ALARM', sev: 'major', src: 'Genset controller', when: (f) => S(f).gen.preAlarm });
    add('GEN_' + X + '_HOTSD', { label: 'GEN-' + X + ' HIGH COOLANT TEMPERATURE SHUTDOWN', sev: 'critical', src: 'Genset controller', delay: 0, when: (f) => S(f).gen.alarm === 'High coolant temperature shutdown' });
    add('GEN_' + X + '_LOWCOOL', { label: 'GEN-' + X + ' low coolant level', sev: 'major', src: 'Genset controller', when: (f) => S(f).gen.coolLevel < 0.75 });
    add('UPS_' + X + '_BATT', { label: 'UPS-' + X + ' ON BATTERY', sev: 'major', src: 'UPS', delay: 0, when: (f) => S(f).ups.mode === 'battery' });
    add('UPS_' + X + '_BYPASS', { label: 'UPS-' + X + ' ON STATIC BYPASS — load not conditioned', sev: 'major', src: 'UPS', delay: 0, when: (f) => S(f).ups.mode === 'bypass' });
    add('UPS_' + X + '_OFF', { label: 'UPS-' + X + ' OUTPUT OFF — LOAD DROPPED', sev: 'critical', src: 'UPS', delay: 0, when: (f) => S(f).ups.mode === 'off' });
    add('UPS_' + X + '_RECT', { label: 'UPS-' + X + ' rectifier fault', sev: 'major', src: 'UPS', delay: 0, when: (f) => !!f.fx('upsRectifier', X) });
    add('UPS_' + X + '_INV', { label: 'UPS-' + X + ' inverter fault', sev: 'critical', src: 'UPS', delay: 0, when: (f) => !S(f).ups.invOK });
    add('UPS_' + X + '_BYPUN', { label: 'UPS-' + X + ' bypass unavailable / out of synchronization window', sev: 'minor', src: 'UPS', delay: 1, when: (f) => !S(f).ups.bypassAvail });
    add('UPS_' + X + '_INPUT', { label: 'UPS-' + X + ' input out of tolerance', sev: 'minor', src: 'UPS', delay: 0, when: (f) => !S(f).ups.inputOK && !f.fx('upsRectifier', X) });
    add('UPS_' + X + '_OVL', { label: 'UPS-' + X + ' OVERLOAD', sev: 'major', src: 'UPS', delay: 0, when: (f) => S(f).ups.loadPct > f.cfg.power.ups.overloadLimitPct });
    add('UPS_' + X + '_HILOAD', { label: 'UPS-' + X + ' load above 80 %', sev: 'minor', src: 'EPMS', when: (f) => S(f).ups.loadPct > 80 });
    add('UPS_' + X + '_LOWRT', { label: 'UPS-' + X + ' low battery runtime warning', sev: 'major', src: 'UPS', delay: 0, when: (f) => S(f).ups.mode === 'battery' && S(f).ups.estMin < 5 });
    add('UPS_' + X + '_EOD', { label: 'UPS-' + X + ' battery END OF DISCHARGE', sev: 'critical', src: 'UPS', delay: 0, when: (f) => S(f).ups.eod });
    add('UPS_' + X + '_BATTCAP', { label: 'UPS-' + X + ' battery capacity below 80 % (test result)', sev: 'major', src: 'UPS', delay: 0, when: (f) => S(f).ups.learnedHealth < 0.8 });
    add('PDU_' + X + '_LOSS', { label: 'PDU-' + X + ' INPUT POWER LOST', sev: 'critical', src: 'EPMS', delay: 0, when: (f) => S(f).pdu.v < 0.5 });
  });
  Object.keys(DCT.PLANT.power.breakers).forEach((name) => {
    const k = name.replace(/-/g, '');
    add('CB_' + k + '_TRIP', { label: 'Breaker ' + name + ' TRIPPED', sev: 'critical', src: 'EPMS', delay: 0, when: (f) => !!f.power.cb[name].trip });
    add('CB_' + k + '_OPEN', { label: 'Breaker ' + name + ' open (planned maintenance)', sev: 'info', src: 'EPMS', delay: 0, when: (f) => !f.power.cb[name].closed && !f.power.cb[name].trip });
  });
  add('ROW3_LOSS', { label: 'Row 3 racks DE-ENERGIZED (both cords lost)', sev: 'critical', src: 'Rack PDUs', delay: 0, when: (f) => f.power.load.rowLostKW > 1 });
  add('ROW3_SINGLE', { label: 'Row 3 rack PDUs: single-cord operation (A/B redundancy lost)', sev: 'major', src: 'Rack PDUs', delay: 0, when: (f) => { const l = f.power.load; return l.rowLostKW < 1 && (l.rowA < 0.5 || l.rowB < 0.5); } });
  add('IT_LOSS', { label: 'IT LOAD LOST (servers without power)', sev: 'critical', src: 'DCIM', delay: 0, when: (f) => f.power.load.lostKW > 1 });
  add('PSU_A', { label: 'Server PSU alarms — A-side input lost on multiple servers', sev: 'minor', src: 'DCIM', when: (f) => f.power.load.psuFailA > 0.05 });
  add('MCC1_LOSS', { label: 'MCC-1 bus DE-ENERGIZED', sev: 'critical', src: 'EPMS', delay: 0, when: (f) => f.power.mcc['MCC-1'].v < 0.5 });
  add('MCC2_LOSS', { label: 'MCC-2 bus DE-ENERGIZED', sev: 'critical', src: 'EPMS', delay: 0, when: (f) => f.power.mcc['MCC-2'].v < 0.5 });

  // ---------------------------------------------------------------- thermal
  const T = (f) => f.thermal;
  ['CH-1', 'CH-2'].forEach((id, i) => {
    const k = id.replace('-', '');
    const C = (f) => T(f).chillers[i];
    const ddc = i === 0 ? 'DDC-P1' : 'DDC-P2';
    add(k + '_TRIP', { label: (f) => id + ' TRIPPED — ' + (C(f).alarm || 'safety'), sev: 'critical', src: id + ' controller', delay: 0, when: (f) => C(f).state === 'tripped' });
    add(k + '_FAILSTART', { label: id + ' FAILED TO START', sev: 'major', src: 'BMS', delay: 0, ddc, when: (f) => C(f).failStart });
    add(k + '_HICOND', { label: id + ' high condenser pressure', sev: 'major', src: id + ' controller', when: (f) => C(f).state === 'running' && C(f).pCond > f.cfg.thermal.chiller.highCondAlarmPsig });
    add(k + '_LIMIT', { label: id + ' capacity limited — unloading to protect compressor', sev: 'minor', src: id + ' controller', delay: 5, when: (f) => C(f).state === 'running' && (C(f).hpLimit < 0.95 || C(f).lpLimit < 0.95) });
    add(k + '_LOEVAP', { label: id + ' low evaporator refrigerant pressure', sev: 'major', src: id + ' controller', when: (f) => C(f).state === 'running' && C(f).tEvap < f.cfg.thermal.chiller.lowEvapLimitF });
    add(k + '_CU', { label: id + ' motor current unbalance high', sev: 'minor', src: id + ' controller', when: (f) => C(f).cu > 15 });
    add(k + '_WIND', { label: id + ' motor winding temperature high', sev: 'minor', src: id + ' controller', when: (f) => C(f).winding > 230 });
    add(k + '_OIL', { label: id + ' low oil differential pressure', sev: 'minor', src: id + ' controller', when: (f) => C(f).state === 'running' && C(f).oilDp < 22 });
    add(k + '_DEMAND', { label: id + ' demand limit active', sev: 'info', src: id + ' controller', when: (f) => !!f.fx('chillerDemandLimit', id) });
  });
  add('REFRIG_ALERT', { label: 'Refrigerant detector ALERT — plant room', sev: 'major', src: 'Refrigerant monitor', when: (f) => Math.max.apply(null, T(f).chillers.map((c) => c.leakPpm)) > f.cfg.thermal.chiller.leakAlertPpm });
  add('REFRIG_ALARM', { label: 'Refrigerant detector ALARM — plant room (ventilation started)', sev: 'critical', src: 'Refrigerant monitor', when: (f) => Math.max.apply(null, T(f).chillers.map((c) => c.leakPpm)) > f.cfg.thermal.chiller.leakAlarmPpm });
  add('ROTATE_FAIL', { label: 'Chiller lead/lag rotation failed — new lead did not start', sev: 'major', src: 'BMS', delay: 0, ddc: 'DDC-P1', when: (f) => !!T(f).plant.rotateFailed });
  add('GLY_HIGH', { label: 'Glycol supply temperature HIGH', sev: 'major', src: 'BMS', delay: 10, ddc: 'DDC-P1', when: (f, d) => d('glycol.supplyT') > T(f).glycol.setpoint + 4 });
  add('GLY_LOW', { label: 'Glycol supply temperature LOW', sev: 'minor', src: 'BMS', delay: 10, ddc: 'DDC-P1', when: (f, d) => d('glycol.supplyT') < f.cfg.thermal.glycol.supplySetpointF - 6 });
  add('GLY_FLOW', { label: 'Glycol flow LOW', sev: 'major', src: 'BMS', delay: 5, ddc: 'DDC-P1', when: (f) => T(f).glycol.flow < 0.6 * f.cfg.thermal.glycol.designGpm });
  add('GLY_DP', { label: 'Glycol differential pressure low', sev: 'minor', src: 'BMS', delay: 10, ddc: 'DDC-P1', when: (f, d) => d('glycol.dp') < 8 });
  add('GLY_STRAINER', { label: 'Glycol strainer ΔP high', sev: 'minor', src: 'BMS', delay: 10, ddc: 'DDC-P1', when: (f) => T(f).glycol.strainerDp > 8 });
  add('GLY_LOOPP', { label: 'Glycol loop static pressure low', sev: 'minor', src: 'BMS', delay: 10, ddc: 'DDC-P1', when: (f) => T(f).glycol.loopPsi < 21 });
  add('GLY_MAKEUP', { label: 'Glycol makeup (fill) flow detected', sev: 'minor', src: 'BMS', delay: 10, ddc: 'DDC-P1', when: (f) => T(f).glycol.makeupGpm > 0.1 });
  add('PUMP_ROTATE', { label: 'CHWP rotation failed — command ON, status not proven (CHWP-2)', sev: 'major', src: 'BMS', delay: 0, ddc: 'DDC-P1', when: (f) => T(f).glycol.rotateAlarm });
  ['CHWP-1', 'CHWP-2', 'CWP-1', 'CWP-2'].forEach((id) => {
    const k = id.replace('-', '');
    const grp = (f) => (id.indexOf('CHWP') === 0 ? T(f).glycol : T(f).cw);
    const pump = (f) => grp(f).pumps.find((p) => p.id === id);
    const ddc = id.slice(-1) === '1' ? 'DDC-P1' : 'DDC-P2';
    add(k + '_FAIL', { label: id + ' FAILURE — commanded ON, status OFF', sev: 'major', src: 'BMS', delay: 15, ddc, when: (f) => pump(f).cmd && !pump(f).status });
    add(k + '_RUN', { label: id + ' running (status ON)', sev: 'info', src: 'BMS', delay: 0, ddc, when: (f) => pump(f).status });
  });
  add('CW_FLOW', { label: 'Condenser water flow LOW', sev: 'major', src: 'BMS', delay: 5, ddc: 'DDC-P1', when: (f) => T(f).cw.flow < 0.6 * f.cfg.thermal.condenser.designGpm });
  add('CWS_HIGH', { label: 'Condenser water supply temperature HIGH', sev: 'minor', src: 'BMS', delay: 10, ddc: 'DDC-P1', when: (f, d) => d('cw.supplyT') > f.cfg.thermal.condenser.highSupplyAlarmF });
  add('TOWER_APPROACH', { label: 'Cooling tower approach high with fans at maximum', sev: 'minor', src: 'BMS analytics', delay: 30, ddc: 'DDC-P1', when: (f) => T(f).tower.approach > 9 && T(f).tower.cmd > 0.95 });
  ['CT-A', 'CT-B'].forEach((id, i) => {
    add('CT' + id.slice(-1) + '_FAULT', { label: 'Cooling tower fan ' + id + ' FAULT', sev: 'major', src: 'BMS', delay: 2, ddc: 'DDC-P1', when: (f) => !T(f).tower.cells[i].run });
  });
  for (let i = 1; i <= 4; i++) {
    const id = 'AHU-' + i;
    const a = (f) => T(f).ahus[i - 1];
    const ddc = 'DDC-AHU' + i;
    add('AHU' + i + '_FAN', { label: (f) => id + ' fan failure (' + (a(f).nFans - a(f).nRun) + ' of ' + a(f).nFans + ' fans off)', sev: 'major', src: 'BMS', delay: 2, ddc, when: (f) => a(f).on && a(f).nRun < a(f).nFans });
    add('AHU' + i + '_OFF', { label: id + ' OFF / not available', sev: 'major', src: 'BMS', delay: 2, ddc, when: (f) => !a(f).on && !f.fx('ahuOff', id) });
    add('AHU' + i + '_MAINT', { label: id + ' out of service (planned maintenance)', sev: 'info', src: 'BMS', delay: 0, when: (f) => !!f.fx('ahuOff', id) });
    add('AHU' + i + '_FLOW', { label: id + ' airflow LOW', sev: 'major', src: 'BMS', delay: 10, ddc, when: (f) => a(f).on && a(f).cfm < 0.85 * f.cfg.thermal.ahu.designCfm });
    add('AHU' + i + '_SATHI', { label: id + ' supply air temperature HIGH', sev: 'major', src: 'BMS', delay: 10, ddc, when: (f, d) => a(f).on && d('ahu.' + id + '.sat') > a(f).satSp + 4 });
    add('AHU' + i + '_SATLO', { label: id + ' supply air temperature LOW', sev: 'minor', src: 'BMS', delay: 10, ddc, when: (f, d) => a(f).on && d('ahu.' + id + '.sat') < a(f).satSp - 6 });
    add('AHU' + i + '_FILTER', { label: id + ' filter ΔP high — change filters', sev: 'minor', src: 'BMS', delay: 10, ddc, when: (f) => a(f).filterDp > f.cfg.thermal.ahu.filterChangeInWc });
    add('AHU' + i + '_COILDP', { label: id + ' coil air-side ΔP high', sev: 'minor', src: 'BMS', delay: 10, ddc, when: (f) => a(f).coilDp > 0.75 });
    add('AHU' + i + '_STATIC', { label: id + ' fans at maximum speed', sev: 'minor', src: 'BMS', delay: 20, ddc, when: (f) => a(f).on && a(f).speed > 0.97 });
    add('AHU' + i + '_VALVE', { label: id + ' valve command/feedback mismatch', sev: 'minor', src: 'BMS', delay: 60, ddc, when: (f) => Math.abs(a(f).valveCmd - a(f).valveFb) > 0.15 });
    add('AHU' + i + '_OVR', { label: id + ' valve in operator override', sev: 'info', src: 'BMS', delay: 0, ddc, when: (f) => a(f).override });
    add('AHU' + i + '_LOWLIM', { label: id + ' coil leaving-air low-limit (freeze-stat)', sev: 'major', src: 'BMS', delay: 5, ddc, when: (f) => a(f).on && a(f).sat < 40 });
  }
  add('HALL_INLET', { label: 'Rack inlet above ASHRAE recommended (80.6 °F)', sev: 'major', src: 'DCIM', delay: 10, when: (f) => T(f).hall.inletMax > f.cfg.thermal.hall.inletAlarmF });
  add('HALL_INLET_CRIT', { label: 'Rack inlet CRITICAL (above 89.6 °F)', sev: 'critical', src: 'DCIM', delay: 10, when: (f) => T(f).hall.inletMax > f.cfg.thermal.hall.inletCriticalF });
  add('HALL_RET', { label: 'Hot-aisle return temperature high', sev: 'minor', src: 'BMS', delay: 20, ddc: 'DDC-HALL', when: (f) => T(f).hall.tRet > 100 });
  add('HALL_DPHI', { label: 'Data hall dew point HIGH (> 59 °F)', sev: 'major', src: 'BMS', delay: 20, ddc: 'DDC-HALL', when: (f, d) => d('hall.dp') > f.cfg.thermal.hall.dpHighAlarmF });
  add('HALL_DPLO', { label: 'Data hall dew point LOW (< 15.8 °F)', sev: 'major', src: 'BMS', delay: 20, ddc: 'DDC-HALL', when: (f, d) => d('hall.dp') < f.cfg.thermal.hall.dpLowAlarmF });
  add('HALL_RHHI', { label: 'Cold-aisle relative humidity HIGH (> 60 %)', sev: 'minor', src: 'BMS', delay: 20, ddc: 'DDC-HALL', when: (f) => T(f).hall.rhCold > f.cfg.thermal.hall.rhHighAlarm });
  add('HUMID_FAULT', { label: 'Humidifier fault — no output when commanded', sev: 'minor', src: 'BMS', delay: 60, ddc: 'DDC-HALL', when: (f) => T(f).hall.humidCmd && T(f).hall.humidOutput < 0.05 });

  // ---------------------------------------------------------------- aux
  add('LEAK', { label: (f) => 'WATER LEAK DETECTED — cable 1 at ' + f.aux.leak.distFt + ' ft', sev: 'critical', src: 'Leak detection', delay: 0, when: (f) => f.aux.leak.alarm });
  add('LEAK_FLOAT', { label: 'AHU-3 condensate pan HIGH LEVEL (float switch)', sev: 'major', src: 'BMS', delay: 0, ddc: 'DDC-AHU3', when: (f) => f.aux.leak.floatSwitch });
  add('FIRE_ALERT', { label: 'Aspirating smoke detection ALERT', sev: 'prealarm', src: 'FACU', delay: 0, when: (f) => f.aux.fire.obsc >= f.cfg.aux.fire.vesdaAlert });
  add('FIRE_ACTION', { label: 'Aspirating smoke detection ACTION (pre-alarm)', sev: 'prealarm', src: 'FACU', delay: 0, when: (f) => f.aux.fire.obsc >= f.cfg.aux.fire.vesdaAction });
  add('FIRE_ALARM', { label: 'FIRE ALARM — Fire 1 smoke level', sev: 'alarm', src: 'FACU', delay: 0, when: (f) => f.aux.fire.alarm });
  add('FIRE_SUP_AIR', { label: 'SUPERVISORY — pre-action low air pressure', sev: 'supervisory', src: 'FACU', delay: 0, when: (f) => f.aux.fire.supervisory });
  add('FIRE_SUP_COMP', { label: 'SUPERVISORY — air maintenance device fault', sev: 'supervisory', src: 'FACU', delay: 0, when: (f) => f.aux.fire.compressorFault });
  add('FIRE_TRBL_SLC', { label: 'TROUBLE — SLC loop 2 open circuit', sev: 'trouble', src: 'FACU', delay: 0, when: (f) => f.aux.fire.slc !== 'Normal' });
  Object.keys({ 'DDC-P1': 1, 'DDC-P2': 1, 'DDC-AHU1': 1, 'DDC-AHU2': 1, 'DDC-AHU3': 1, 'DDC-AHU4': 1, 'DDC-HALL': 1 }).forEach((id) => {
    add('COMM_' + id.replace('DDC-', ''), { label: 'BMS COMMUNICATION FAILURE — ' + id, sev: 'major', src: 'BMS server', delay: 5, when: (f) => !f.aux.bms.controllers[id] });
  });

  DCT.ALARMS = A;

  /** Expand glob patterns ("UPS_A_*") into alarm ids, preserving order. */
  DCT.resolveAlarms = function (patterns) {
    const ids = Object.keys(A);
    const out = [];
    (patterns || []).forEach((p) => {
      const re = new RegExp('^' + p.replace(/[.+^${}()|[\]\\]/g, '\\$&').replace(/\*/g, '.*') + '$');
      ids.forEach((id) => {
        if (re.test(id) && out.indexOf(id) < 0) out.push(id);
      });
    });
    return out;
  };

  const SEV_RANK = { critical: 0, alarm: 0, major: 1, supervisory: 1, prealarm: 1, minor: 2, trouble: 2, info: 3 };
  DCT.SEV_RANK = SEV_RANK;

  /** Alarm manager: deterministic evaluation once per simulation step. */
  function AlarmManager(ids) {
    this.ids = ids;
    this.active = {};
    this.pending = {};
    this.log = [];
    this.version = 0;
  }
  AlarmManager.prototype.evaluate = function (f) {
    const d = (k) => f.read(k).v;
    for (let i = 0; i < this.ids.length; i++) {
      const id = this.ids[i];
      const def = A[id];
      if (def.ddc && !f.ddcOnline(def.ddc)) continue; // frozen — controller cannot report
      let on = false;
      try {
        on = !!def.when(f, d);
      } catch (e) {
        on = false;
      }
      if (on) {
        if (!this.active[id]) {
          this.pending[id] = (this.pending[id] || 0) + 1;
          if (this.pending[id] > def.delay) {
            const label = typeof def.label === 'function' ? def.label(f) : def.label;
            this.active[id] = { t: f.t, label };
            this.log.push({ t: f.t, id, label, sev: def.sev, src: def.src, state: 'ACTIVE' });
            this.version++;
          }
        }
      } else {
        this.pending[id] = 0;
        if (this.active[id]) {
          this.log.push({ t: f.t, id, label: this.active[id].label, sev: def.sev, src: def.src, state: 'CLEARED' });
          delete this.active[id];
          this.version++;
        }
      }
    }
  };
  AlarmManager.prototype.list = function () {
    return Object.keys(this.active)
      .map((id) => ({ id, t: this.active[id].t, label: this.active[id].label, sev: A[id].sev, src: A[id].src }))
      .sort((a, b) => SEV_RANK[a.sev] - SEV_RANK[b.sev] || a.t - b.t);
  };
  DCT.AlarmManager = AlarmManager;
})();

/* ---- simulation/engine.js ---- */
/* ==========================================================================
   Scenario engine.

   Run = one deterministic execution of (scenario, variant):
     • Plant config = PLANT ⊕ scenario.config ⊕ variant.config
     • Clock starts at −warmup so the plant settles; t = 0 is "scenario start"
       (normal operation is visible from t = 0 until the first fault onset)
     • Faults / events come from the variant; operations applied later
       (guided recovery, learner responses) are logged with their times
     • Same scenario + variant + operation log ⇒ identical results

   The registry validates every scenario against the schema in
   docs/scenario-schema.md at load time (DCT.validateScenario).
   ========================================================================== */
(function () {
  'use strict';
  const DCT = window.DCT;
  const U = DCT.util;

  // ---------------------------------------------------------------- registry
  const REG = (DCT.registry = DCT.registry || { list: [], byId: {} });
  DCT.CATEGORIES = [
    { id: 'A', title: 'Electrical Distribution & UPS' },
    { id: 'B', title: 'Generators & Transfer Systems' },
    { id: 'C', title: 'Chillers & Refrigeration' },
    { id: 'D', title: 'Cooling Water, Pumps & Towers' },
    { id: 'E', title: 'Air Handling & Environment' },
    { id: 'F', title: 'Controls, Instrumentation & Incidents' },
  ];
  DCT.registerScenario = function (sc) {
    if (REG.byId[sc.id]) throw new Error('Duplicate scenario id ' + sc.id);
    REG.byId[sc.id] = sc;
    REG.list.push(sc);
    REG.list.sort((a, b) => (a.id < b.id ? -1 : 1));
  };

  /** Resolve a time expression: number | 'onset+N' | 'recover+N' | 'start'. */
  function timeOf(expr, v) {
    if (typeof expr === 'number') return expr;
    if (expr == null || expr === 'start') return 0;
    const m = /^(onset|recover|diagnose)([+-]\d+)?$/.exec(String(expr));
    if (!m) throw new Error('Bad time expression ' + expr);
    const base = m[1] === 'onset' ? onsetOf(v) : m[1] === 'recover' ? recoverAtOf(v) : diagnoseAtOf(v);
    return base + (m[2] ? parseInt(m[2], 10) : 0);
  }
  function onsetOf(v) {
    if (v.onset != null) return v.onset;
    let t = Infinity;
    (v.faults || []).forEach((f) => {
      if (f.onset >= 0) t = Math.min(t, f.onset);
    });
    (v.events || []).forEach((e) => (t = Math.min(t, e.t)));
    return isFinite(t) ? t : 60;
  }
  const recoverAtOf = (v) => (v.recoverAt != null ? v.recoverAt : onsetOf(v) + 600);
  const diagnoseAtOf = (v) => (v.diagnoseAt != null ? v.diagnoseAt : onsetOf(v) + 300);
  DCT.timeOf = timeOf;
  DCT.onsetOf = onsetOf;
  DCT.recoverAtOf = recoverAtOf;
  DCT.diagnoseAtOf = diagnoseAtOf;

  // ---------------------------------------------------------------- Run
  function Run(sc, variantId, opts) {
    opts = opts || {};
    this.sc = sc;
    this.v = sc.variants.find((x) => x.id === variantId) || sc.variants[0];
    const base = U.merge(DCT.PLANT, sc.config || {});
    this.cfg = U.merge(base, this.v.config || {});
    const f = (this.f = new DCT.Facility(this.cfg));
    const dt = this.cfg.sim.dt;
    this.dt = dt;
    (this.v.faults || []).forEach((x) => f.addFault(x));
    const warm = sc.warmup != null ? sc.warmup : 900;
    f.t = -warm;
    // Warm-up: settle the plant (pre-existing faults with negative onset are active)
    f.setEvents([]);
    while (f.t < -1e-9) f.step(dt);
    f.t = 0;
    f.opLog = [];
    f.setEvents((this.v.events || []).map((e) => ({ t: timeOf(e.t, this.v), op: e.op })));
    this.alarms = new DCT.AlarmManager(DCT.resolveAlarms(sc.alarms));
    this.trendKeys = (sc.trends || []).slice();
    const cap = this.cfg.sim.trendCapacity;
    this.trend = { t: new Float32Array(cap), n: 0, head: 0, cap, data: {} };
    this.trendKeys.forEach((k) => (this.trend.data[k] = new Float32Array(cap)));
    const ev = [];
    (sc.evidence || []).forEach((e) => (e.points || []).forEach((k) => ev.push(k)));
    this.watch = Array.from(new Set([].concat(sc.telemetry || [], this.trendKeys, ev))).filter((k) => DCT.POINTS[k]);
    this.actions = [];
    this.recovery = null;
    this.onset = onsetOf(this.v);
    f.captureWatch(this.watch);
    this.alarms.evaluate(f);
    this.sample();
  }

  Run.prototype.sample = function () {
    const tr = this.trend;
    const i = tr.head;
    tr.t[i] = this.f.t;
    for (let k = 0; k < this.trendKeys.length; k++) {
      const key = this.trendKeys[k];
      const r = this.f.read(key);
      tr.data[key][i] = typeof r.v === 'number' && isFinite(r.v) ? r.v : NaN;
    }
    tr.head = (i + 1) % tr.cap;
    tr.n = Math.min(tr.n + 1, tr.cap);
  };

  Run.prototype.step = function () {
    const f = this.f;
    f.step(this.dt);
    f.captureWatch(this.watch);
    this.alarms.evaluate(f);
    const iv = this.cfg.sim.trendInterval;
    if (Math.round(f.t) % iv === 0) this.sample();
  };

  /** Advance to absolute scenario time t (seconds). */
  Run.prototype.runTo = function (t) {
    let guard = 0;
    while (this.f.t < t - 1e-9 && guard++ < 200000) this.step();
  };

  Object.defineProperty(Run.prototype, 't', { get: function () { return this.f.t; } });

  /** Apply an operation now (logged for determinism). */
  Run.prototype.apply = function (op, tag) {
    const r = this.f.apply(op);
    this.actions.push({ t: this.f.t, op, tag: tag || null, result: r });
    return r;
  };

  /** Schedule recovery steps: each step's ops applied `spacing` s apart. */
  Run.prototype.scheduleRecovery = function (steps, spacing) {
    spacing = spacing || 30;
    const t0 = this.f.t;
    const evs = [];
    steps.forEach((s, i) => (s.ops || []).forEach((op) => evs.push({ t: t0 + 1 + i * spacing, op })));
    const f = this.f;
    const rest = f.events.slice(f.evIdx).concat(evs).sort((a, b) => a.t - b.t);
    f.events = f.events.slice(0, f.evIdx).concat(rest);
    this.recovery = { t0, steps: steps.map((s) => s.id), end: t0 + 1 + steps.length * spacing };
  };

  Run.prototype.phase = function () {
    const t = this.f.t;
    if (this.recovery) return t >= this.recovery.end + 120 ? 'stabilized' : 'recovery';
    if (t < this.onset) return 'normal';
    return 'abnormal';
  };

  Run.prototype.read = function (key) {
    return this.f.read(key);
  };

  /** Trend series for a key as arrays (oldest → newest). */
  Run.prototype.series = function (key) {
    const tr = this.trend;
    const xs = [];
    const ys = [];
    const start = tr.n < tr.cap ? 0 : tr.head;
    for (let i = 0; i < tr.n; i++) {
      const j = (start + i) % tr.cap;
      xs.push(tr.t[j]);
      ys.push(tr.data[key] ? tr.data[key][j] : NaN);
    }
    return { xs, ys };
  };

  DCT.Run = Run;

  // ---------------------------------------------------------------- validation
  const EV_CATS = ['telemetry', 'trend', 'alarms', 'inspect', 'local', 'handheld', 'test', 'compare', 'records'];
  const RESP_CATS = ['observe', 'verify', 'escalate', 'protect', 'maintenance', 'restore', 'unsafe'];
  /** Returns an array of problems (empty when the scenario is complete). */
  DCT.validateScenario = function (sc) {
    const p = [];
    const need = (cond, msg) => {
      if (!cond) p.push(sc.id + ': ' + msg);
    };
    need(/^[A-F]\d\d$/.test(sc.id), 'id format');
    need(DCT.CATEGORIES.some((c) => c.id === sc.category) && sc.id[0] === sc.category, 'category');
    need(sc.title && sc.summary, 'title/summary');
    need(sc.brief && sc.brief.length > 30, 'diagnose brief');
    need(Array.isArray(sc.lessons) && sc.lessons.length >= 3, '≥3 key lessons');
    need(sc.safety && sc.safety.length > 30, 'scenario safety note');
    need(Array.isArray(sc.objectives) && sc.objectives.length >= 3, '≥3 objectives');
    need(Array.isArray(sc.equipment) && sc.equipment.length >= 2, 'equipment list');
    need(sc.topology && sc.topology.length > 20, 'topology description');
    need(DCT.views && DCT.views[sc.view], 'overview view "' + sc.view + '" exists');
    need(Array.isArray(sc.closeups) && sc.closeups.length >= 1 && sc.closeups.every((c) => DCT.closeups[c]), 'close-ups exist');
    need(Array.isArray(sc.telemetry) && sc.telemetry.length >= 6, '≥6 telemetry points');
    (sc.telemetry || []).concat(sc.trends || []).forEach((k) => need(!!DCT.POINTS[k], 'unknown point ' + k));
    need(Array.isArray(sc.trends) && sc.trends.length >= 2 && sc.trends.length <= 6, '2–6 trends');
    need(DCT.resolveAlarms(sc.alarms).length >= 3, '≥3 alarms resolved');
    need(Array.isArray(sc.variants) && sc.variants.length >= 1, 'variants');
    const hyp = (sc.hypotheses || []).map((h) => h.id);
    const evIds = (sc.evidence || []).map((e) => e.id);
    need(hyp.length >= 3, '≥3 hypotheses');
    need(evIds.length >= 6, '≥6 evidence items');
    (sc.evidence || []).forEach((e) => {
      need(EV_CATS.indexOf(e.cat) >= 0, 'evidence ' + e.id + ' cat');
      need(e.findings && e.findings.default, 'evidence ' + e.id + ' default finding');
      (e.points || []).forEach((k) => need(!!DCT.POINTS[k], 'evidence ' + e.id + ' unknown point ' + k));
      if (e.closeup) need(!!DCT.closeups[e.closeup], 'evidence ' + e.id + ' unknown close-up ' + e.closeup);
    });
    (sc.variants || []).forEach((v) => {
      need(v.id && v.label, 'variant id/label');
      need(hyp.indexOf(v.answer) >= 0, 'variant ' + v.id + ' answer is a hypothesis');
      need(Array.isArray(v.keyEvidence) && v.keyEvidence.length >= 1 && v.keyEvidence.every((k) => evIds.indexOf(k) >= 0), 'variant ' + v.id + ' keyEvidence');
      need((v.faults || []).length + (v.events || []).length >= 1, 'variant ' + v.id + ' has an initiating fault/event');
      need(Array.isArray(v.recovery) && v.recovery.length >= 2, 'variant ' + v.id + ' ≥2 recovery steps');
      need(Array.isArray(v.expect) && v.expect.length >= 2, 'variant ' + v.id + ' ≥2 test expectations');
      (v.expect || []).forEach((x) => need(!!DCT.POINTS[x.key], 'variant ' + v.id + ' expect unknown point ' + x.key));
      (v.recovery || []).forEach((r) => need(r.id && r.label, 'variant ' + v.id + ' recovery step id/label'));
    });
    need(Array.isArray(sc.responses) && sc.responses.length >= 5, '≥5 responses');
    (sc.responses || []).forEach((r) => need(RESP_CATS.indexOf(r.cat) >= 0 && r.feedback, 'response ' + r.id));
    need((sc.responses || []).some((r) => r.cat === 'unsafe' || r.good === false), 'at least one inappropriate response option');
    need((sc.responses || []).some((r) => r.cat === 'escalate'), 'an escalation option');
    need(Array.isArray(sc.recoveryDistractors) && sc.recoveryDistractors.length >= 1, 'recovery distractor');
    need(Array.isArray(sc.guided) && sc.guided.length >= 8, '≥8 guided stages');
    need(Array.isArray(sc.quiz) && sc.quiz.length >= 5, '≥5 quiz questions');
    (sc.quiz || []).forEach((q, i) => need(q.options && q.options.length >= 3 && q.answer >= 0 && q.answer < q.options.length && q.explain, 'quiz ' + i));
    need(Array.isArray(sc.refs) && sc.refs.length >= 1, 'references');
    need(Array.isArray(sc.assumptions) && sc.assumptions.length >= 1, 'assumptions');
    (sc.hypotheses || []).forEach((h) => need(h.label && h.wrong && h.wrong.default, 'hypothesis ' + h.id + ' feedback'));
    return p;
  };
})();

/* ---- visuals/svg.js ---- */
/* ==========================================================================
   SVG helper library shared by every overview view and close-up.
   • Builders create elements once; per-frame updates go through set()/cls()
     which only touch the DOM when a value actually changes.
   • Flow animation uses CSS dash offsets whose duration encodes the rate;
     the root .paused class freezes every animation when the clock is paused.
   ========================================================================== */
(function () {
  'use strict';
  const NS = 'http://www.w3.org/2000/svg';
  const T = () => window.DCT.THEME;

  function el(tag, attrs, parent) {
    const e = document.createElementNS(NS, tag);
    if (attrs) for (const k in attrs) if (attrs[k] != null) e.setAttribute(k, attrs[k]);
    if (parent) parent.appendChild(e);
    return e;
  }
  const g = (parent, attrs) => el('g', attrs, parent);
  function text(parent, x, y, str, cls, attrs) {
    const t = el('text', Object.assign({ x, y, class: cls || 'lbl' }, attrs || {}), parent);
    t.textContent = str;
    return t;
  }
  /** Set an attribute only when it changed (cached on the element). */
  function set(e, k, v) {
    if (!e) return;
    const c = e._c || (e._c = {});
    const s = String(v);
    if (c[k] === s) return;
    c[k] = s;
    e.setAttribute(k, s);
  }
  function txt(e, s) {
    if (!e) return;
    s = String(s);
    if (e._t === s) return;
    e._t = s;
    e.textContent = s;
  }
  function cls(e, name, on) {
    if (!e) return;
    const c = e._cl || (e._cl = {});
    on = !!on;
    if (c[name] === on) return;
    c[name] = on;
    e.classList.toggle(name, on);
  }
  function style(e, k, v) {
    if (!e) return;
    const c = e._st || (e._st = {});
    if (c[k] === v) return;
    c[k] = v;
    e.style.setProperty(k, v);
  }

  /** Clickable / focusable equipment group. */
  function equip(parent, id, label, attrs) {
    const e = g(parent, Object.assign({ class: 'equip', 'data-eq': id, tabindex: '0', role: 'button', 'aria-label': label || id }, attrs || {}));
    return e;
  }

  /** Pipe or conductor: base stroke + animated flow overlay. */
  function pipe(parent, d, kind, width) {
    const grp = g(parent, { class: 'pipe ' + (kind || '') });
    const base = el('path', { d, class: 'pipe-base', 'stroke-width': width || 8 }, grp);
    const core = el('path', { d, class: 'pipe-core', 'stroke-width': Math.max(2, (width || 8) - 3) }, grp);
    const flow = el('path', { d, class: 'pipe-flow', 'stroke-width': Math.max(1.5, (width || 8) * 0.32) }, grp);
    return { g: grp, base, core, flow };
  }
  /** Set flow speed: rate 0..1+ (0 = stationary). Colour via `color`. */
  function flow(p, rate, color) {
    if (!p) return;
    const still = !(rate > 0.02);
    cls(p.flow, 'still', still);
    if (!still) style(p.flow, 'animation-duration', (1.6 / Math.min(Math.max(rate, 0.08), 3)).toFixed(1) + 's');
    if (color) {
      style(p.core, 'stroke', color);
      style(p.flow, 'stroke', color);
    }
  }

  /** Electrical conductor (thinner, source-coloured, animated pulses). */
  function wire(parent, d, width) {
    const grp = g(parent, { class: 'wire' });
    const base = el('path', { d, class: 'wire-base', 'stroke-width': (width || 5) + 3 }, grp);
    const core = el('path', { d, class: 'wire-core', 'stroke-width': width || 5 }, grp);
    const flowp = el('path', { d, class: 'wire-flow', 'stroke-width': Math.max(1.5, (width || 5) * 0.45) }, grp);
    return { g: grp, base, core, flow: flowp };
  }
  const SRC = { utility: 'utility', generator: 'generator', battery: 'battery', dc: 'dc', unstable: 'unstable', fault: 'fault', none: 'dead', dead: 'dead' };
  function energize(w, source, rate) {
    const th = T();
    const c = th[SRC[source] || 'dead'];
    style(w.core, 'stroke', c);
    style(w.flow, 'stroke', c);
    const live = source && source !== 'none' && source !== 'dead';
    cls(w.g, 'dead', !live);
    cls(w.flow, 'still', !live);
    if (live) style(w.flow, 'animation-duration', (1.4 / (rate || 1)).toFixed(2) + 's');
  }

  /** Axial/plenum fan: housing + rotor group (rotates via CSS). */
  function fan(parent, cx, cy, r, opts) {
    opts = opts || {};
    const grp = g(parent, { class: 'fan' });
    el('circle', { cx, cy, r: r + 2, class: 'fan-housing' }, grp);
    const rotorWrap = g(grp, { transform: 'translate(' + cx + ' ' + cy + ')' });
    const rotor = g(rotorWrap, { class: 'fan-rotor' });
    const n = opts.blades || 5;
    for (let i = 0; i < n; i++) {
      const a = (i * 360) / n;
      el('path', { d: 'M0 0 C ' + r * 0.25 + ' ' + -r * 0.25 + ', ' + r * 0.75 + ' ' + -r * 0.35 + ', ' + r * 0.9 + ' ' + -r * 0.05 + ' L ' + r * 0.2 + ' ' + r * 0.12 + ' Z', transform: 'rotate(' + a + ')', class: 'fan-blade' }, rotor);
    }
    el('circle', { cx: 0, cy: 0, r: r * 0.18, class: 'fan-hub' }, rotor);
    return { g: grp, rotor };
  }
  function spin(f, rate) {
    const still = !(rate > 0.03);
    cls(f.rotor, 'still', still);
    cls(f.g, 'stopped', still);
    if (!still) style(f.rotor, 'animation-duration', (0.9 / Math.max(rate, 0.1)).toFixed(2) + 's');
  }

  /** Pump symbol (circle + discharge triangle). */
  function pumpSym(parent, cx, cy, r) {
    const grp = g(parent, { class: 'pump-sym' });
    el('circle', { cx, cy, r, class: 'eq-body' }, grp);
    el('path', { d: 'M' + (cx - r * 0.55) + ' ' + (cy + r * 0.45) + ' L' + (cx + r * 0.75) + ' ' + cy + ' L' + (cx - r * 0.55) + ' ' + (cy - r * 0.45) + ' Z', class: 'eq-mark' }, grp);
    const ring = el('circle', { cx, cy, r: r + 4, class: 'status-ring' }, grp);
    return { g: grp, ring };
  }

  /** Two-way valve bow-tie with actuator stem. */
  function valveSym(parent, cx, cy, s, vertical) {
    const grp = g(parent, { class: 'valve-sym', transform: vertical ? 'rotate(90 ' + cx + ' ' + cy + ')' : null });
    el('path', { d: 'M' + (cx - s) + ' ' + (cy - s * 0.6) + ' L' + (cx + s) + ' ' + (cy + s * 0.6) + ' L' + (cx + s) + ' ' + (cy - s * 0.6) + ' L' + (cx - s) + ' ' + (cy + s * 0.6) + ' Z', class: 'eq-body' }, grp);
    el('line', { x1: cx, y1: cy, x2: cx, y2: cy - s * 1.3, class: 'eq-stroke' }, grp);
    const act = el('rect', { x: cx - s * 0.6, y: cy - s * 1.9, width: s * 1.2, height: s * 0.7, rx: 2, class: 'eq-body act' }, grp);
    return { g: grp, act };
  }

  /** Circuit breaker box: closed (filled) / open / tripped. */
  function breaker(parent, x, y, s, label, labelPos) {
    const grp = g(parent, { class: 'brk' });
    const box = el('rect', { x: x - s / 2, y: y - s / 2, width: s, height: s, rx: 2, class: 'brk-box' }, grp);
    let t = null;
    if (label) {
      const lp = labelPos || 'right';
      t = text(grp, lp === 'right' ? x + s / 2 + 4 : lp === 'left' ? x - s / 2 - 4 : x, lp === 'below' ? y + s / 2 + 12 : lp === 'above' ? y - s / 2 - 5 : y + 4, label, 'tiny', { 'text-anchor': lp === 'left' ? 'end' : lp === 'right' ? 'start' : 'middle' });
    }
    return { g: grp, box, t };
  }
  function brkState(b, state) {
    cls(b.box, 'closed', state === 'closed');
    cls(b.box, 'open', state === 'open');
    cls(b.box, 'trip', state === 'trip');
  }

  /** Small analogue gauge with needle. */
  function gauge(parent, cx, cy, r, label, unit) {
    const grp = g(parent, { class: 'gauge' });
    el('circle', { cx, cy, r, class: 'gauge-face' }, grp);
    const arc = (a0, a1, rr) => {
      const p = (a) => [cx + rr * Math.cos(a), cy + rr * Math.sin(a)];
      const s = p(a0);
      const e = p(a1);
      return 'M' + s[0].toFixed(1) + ' ' + s[1].toFixed(1) + ' A' + rr + ' ' + rr + ' 0 ' + (a1 - a0 > Math.PI ? 1 : 0) + ' 1 ' + e[0].toFixed(1) + ' ' + e[1].toFixed(1);
    };
    el('path', { d: arc(Math.PI * 0.75, Math.PI * 2.25, r * 0.8), class: 'gauge-arc' }, grp);
    const redArc = el('path', { d: arc(Math.PI * 1.95, Math.PI * 2.25, r * 0.8), class: 'gauge-red' }, grp);
    const needle = el('line', { x1: cx, y1: cy, x2: cx, y2: cy - r * 0.72, class: 'gauge-needle' }, grp);
    el('circle', { cx, cy, r: r * 0.09, class: 'gauge-hub' }, grp);
    const val = text(grp, cx, cy + r * 0.55, '', 'gauge-val', { 'text-anchor': 'middle' });
    if (label) text(grp, cx, cy + r + 12, label, 'tiny', { 'text-anchor': 'middle' });
    return {
      g: grp,
      redArc,
      set(v, min, max, fmt) {
        const x = Math.max(0, Math.min(1, (v - min) / (max - min)));
        const a = -135 + 270 * x;
        set(needle, 'transform', 'rotate(' + a.toFixed(1) + ' ' + cx + ' ' + cy + ')');
        txt(val, fmt ? fmt(v) : Math.round(v) + (unit ? ' ' + unit : ''));
      },
    };
  }

  /** Text readout box: label + value, with tone (ok|warn|bad|info|stale). */
  function readout(parent, x, y, w, label, opts) {
    opts = opts || {};
    const h = opts.h || 34;
    const grp = g(parent, { class: 'readout', transform: 'translate(' + x + ' ' + y + ')' });
    const box = el('rect', { x: 0, y: 0, width: w, height: h, rx: 6, class: 'ro-box' }, grp);
    text(grp, 8, 13, label, 'ro-lbl');
    const v = text(grp, 8, h - 8, '—', 'ro-val');
    return {
      g: grp,
      set(s, tone) {
        txt(v, s);
        ['ok', 'warn', 'bad', 'info', 'stale'].forEach((t) => cls(box, t, tone === t));
        cls(v, 'stale', tone === 'stale');
      },
    };
  }

  /** Arrow marker definitions (call once per svg). */
  function defs(svg) {
    const d = el('defs', null, svg);
    const mk = (id, color) => {
      const m = el('marker', { id, viewBox: '0 0 10 10', refX: 8, refY: 5, markerWidth: 6, markerHeight: 6, orient: 'auto-start-reverse' }, d);
      el('path', { d: 'M0 0 L10 5 L0 10 z', fill: color }, m);
    };
    const th = T();
    mk('arr-cool', th.airCool);
    mk('arr-hot', th.airHot);
    mk('arr-muted', '#8ea2c2');
    mk('arr-water', th.water);
    mk('arr-accent', th.accent);
    const pat = el('pattern', { id: 'frost-pat', width: 6, height: 6, patternUnits: 'userSpaceOnUse' }, d);
    el('rect', { width: 6, height: 6, fill: '#dff2ff' }, pat);
    el('circle', { cx: 2, cy: 2, r: 1.1, fill: '#ffffff' }, pat);
    el('circle', { cx: 5, cy: 4.5, r: 0.8, fill: '#bfe3ff' }, pat);
    const hatch = el('pattern', { id: 'hatch', width: 6, height: 6, patternUnits: 'userSpaceOnUse', patternTransform: 'rotate(45)' }, d);
    el('line', { x1: 0, y1: 0, x2: 0, y2: 6, stroke: '#5d687a', 'stroke-width': 2 }, hatch);
    return d;
  }

  /** Air-flow arrow path (animated dashes), with rate and temperature colour. */
  function airArrow(parent, d, hot) {
    const p = el('path', { d, class: 'air-arrow ' + (hot ? 'hot' : 'cool'), 'marker-end': hot ? 'url(#arr-hot)' : 'url(#arr-cool)' }, parent);
    return p;
  }
  function airRate(p, rate, color) {
    const still = !(rate > 0.03);
    cls(p, 'still', still);
    style(p, 'opacity', String(Math.max(0.15, Math.min(1, 0.25 + rate * 0.75))));
    if (!still) style(p, 'animation-duration', (1.4 / Math.max(rate, 0.12)).toFixed(2) + 's');
    if (color) style(p, 'stroke', color);
  }

  /** Create a root <svg> filling its host, preserving aspect ratio (no stretching). */
  function root(host, w, h, cls0) {
    const svg = el('svg', { viewBox: '0 0 ' + w + ' ' + h, preserveAspectRatio: 'xMidYMid meet', class: cls0 || 'ov', role: 'img' });
    host.appendChild(svg);
    defs(svg);
    sharedDefs();
    return svg;
  }

  /** url(#id) resolves to the first element with that id in the document. Keep one
      always-displayed copy of the defs first in <body>, so patterns and markers still
      paint when the panel whose copy comes first is hidden (Expand on another panel). */
  function sharedDefs() {
    if (document.getElementById('dct-defs') || !document.body) return;
    const s = el('svg', { id: 'dct-defs', width: 0, height: 0, 'aria-hidden': 'true', focusable: 'false', style: 'position:absolute;width:0;height:0;overflow:hidden' });
    defs(s);
    document.body.insertBefore(s, document.body.firstChild);
  }

  window.DCT.svg = { NS, el, g, text, set, txt, cls, style, equip, pipe, flow, wire, energize, fan, spin, pumpSym, valveSym, breaker, brkState, gauge, readout, defs, airArrow, airRate, root };
})();

/* ---- visuals/views/power.js ---- */
/* ==========================================================================
   Overview: electrical one-line (2N), conductors coloured by energy source
   (utility amber · generator green · battery blue · DC light blue ·
   unstable orange · de-energised grey) — same convention as the
   Data Center Power Distribution simulator.
   ========================================================================== */
(function () {
  'use strict';
  const DCT = window.DCT;
  const S = DCT.svg;

  function build(host) {
    const svg = S.root(host, 1200, 680);
    const L = S.g(svg, { class: 'layer-wires' });
    const E = S.g(svg, { class: 'layer-eq' });
    const refs = { sides: {} };

    S.text(svg, 22, 30, 'ELECTRICAL ONE-LINE — 2N (A/B) CRITICAL POWER', 'ov-zone');

    // ---- Utility & transformers
    const ut = S.equip(E, 'UTIL', 'Utility service', { 'data-cu': 'breaker' });
    S.el('rect', { x: 34, y: 300, width: 72, height: 80, rx: 8, class: 'eq-body' }, ut);
    S.el('path', { d: 'M48 372 L70 312 L92 372 M54 352 L86 352 M60 334 L80 334', class: 'eq-stroke' }, ut);
    S.text(ut, 70, 398, 'UTILITY', 'eq-lbl', { 'text-anchor': 'middle' });
    refs.utilTxt = S.text(ut, 70, 414, '', 'eq-sub', { 'text-anchor': 'middle' });
    const wUtil = S.wire(L, 'M106 340 L130 340 L130 190 L172 190 M130 340 L130 510 L172 510', 6);
    refs.wUtil = wUtil;

    ['A', 'B'].forEach((X) => {
      const y = X === 'A' ? 190 : 510;
      const up = X === 'A' ? -1 : 1; // generator direction
      const R = (refs.sides[X] = {});
      // transformer
      const xf = S.equip(E, 'XFMR-' + X, 'Transformer ' + X);
      S.el('circle', { cx: 196, cy: y, r: 16, class: 'eq-body xf' }, xf);
      S.el('circle', { cx: 218, cy: y, r: 16, class: 'eq-body xf' }, xf);
      S.text(xf, 207, y + up * -30 + (X === 'A' ? 0 : 6), 'XFMR-' + X, 'eq-lbl', { 'text-anchor': 'middle' });
      R.wN = S.wire(L, 'M234 ' + y + ' L350 ' + y, 6);
      // generator
      const gy = y + up * 130;
      const gen = S.equip(E, 'GEN-' + X, 'Generator ' + X, { 'data-cu': 'generator' });
      S.el('rect', { x: 330, y: gy - 30, width: 110, height: 60, rx: 8, class: 'eq-body' }, gen);
      S.el('circle', { cx: 360, cy: gy, r: 18, class: 'eq-body gen-g' }, gen);
      S.text(gen, 360, gy + 6, 'G', 'gen-letter', { 'text-anchor': 'middle' });
      S.el('rect', { x: 384, y: gy - 16, width: 48, height: 32, rx: 4, class: 'eq-body engine' }, gen);
      S.text(gen, 452, gy - 6, 'GEN-' + X, 'eq-lbl');
      R.genTxt = S.text(gen, 452, gy + 10, '', 'eq-sub');
      R.genRing = S.el('rect', { x: 326, y: gy - 34, width: 118, height: 68, rx: 10, class: 'status-frame' }, gen);
      R.wGen = S.wire(L, 'M390 ' + (gy - up * 30) + ' L390 ' + (y + up * 26), 6);
      R.gBrk = S.breaker(E, 390, (gy - up * 30 + y + up * 26) / 2, 12, 'GB-' + X, 'right');
      // ATS
      const ats = S.equip(E, 'ATS-' + X, 'Automatic transfer switch ' + X, { 'data-cu': 'ats' });
      S.el('rect', { x: 350, y: y - 26, width: 80, height: 52, rx: 6, class: 'eq-body' }, ats);
      S.el('circle', { cx: 364, cy: y, r: 3, class: 'ats-term' }, ats);
      S.el('circle', { cx: 390, cy: y + up * 18, r: 3, class: 'ats-term' }, ats);
      R.blade = S.el('line', { x1: 416, y1: y, x2: 364, y2: y, class: 'ats-blade' }, ats);
      S.el('circle', { cx: 416, cy: y, r: 3.5, class: 'ats-term' }, ats);
      S.text(ats, 390, X === 'A' ? y + 44 : y - 52, 'ATS-' + X, 'eq-lbl', { 'text-anchor': 'middle' });
      R.atsTxt = S.text(ats, 390, X === 'A' ? y + 60 : y - 36, '', 'eq-sub', { 'text-anchor': 'middle' });
      R.atsY = y;
      R.atsUp = up;
      // bus & MCC
      R.wBus = S.wire(L, 'M430 ' + y + ' L540 ' + y, 6);
      const my = y + (X === 'A' ? 100 : -100);
      R.wMcc = S.wire(L, 'M470 ' + y + ' L470 ' + (my + (X === 'A' ? -16 : 16)), 4);
      const mccId = X === 'A' ? 'MCC-1' : 'MCC-2';
      R.mBrk = S.breaker(E, 470, (y + my) / 2, 11, mccId, 'right');
      const mcc = S.equip(E, mccId, mccId + ' mechanical MCC', { 'data-cu': 'breaker' });
      S.el('rect', { x: 446, y: my - 16, width: 48, height: 32, rx: 4, class: 'eq-body' }, mcc);
      S.text(mcc, 470, my + 4, mccId, 'tiny', { 'text-anchor': 'middle' });
      S.text(mcc, 470, my + (X === 'A' ? 30 : -24), 'pumps · tower fans · chiller', 'ov-note', { 'text-anchor': 'middle' });
      // UPS block
      const uy = y - 60;
      const ups = S.equip(E, 'UPS-' + X, 'UPS ' + X, { 'data-cu': 'ups' });
      S.el('rect', { x: 540, y: uy, width: 270, height: 150, rx: 10, class: 'eq-body ups-cab' }, ups);
      S.text(ups, 552, uy + 18, 'UPS-' + X + ' (double conversion)', 'eq-lbl');
      R.upsTxt = S.text(ups, 552, uy + 142, '', 'eq-sub');
      R.upsFrame = S.el('rect', { x: 536, y: uy - 4, width: 278, height: 158, rx: 12, class: 'status-frame' }, ups);
      // internal paths
      R.wIn = S.wire(L, 'M540 ' + y + ' L566 ' + (y + 20), 5);
      R.wByp = S.wire(L, 'M548 ' + y + ' L548 ' + (uy + 32) + ' L760 ' + (uy + 32) + ' L784 ' + (y + 20), 4);
      R.rect = S.g(ups, { class: 'conv' });
      S.el('rect', { x: 566, y: y + 4, width: 56, height: 34, rx: 4, class: 'conv-box' }, R.rect);
      S.text(R.rect, 594, y + 18, 'AC/DC', 'tiny', { 'text-anchor': 'middle' });
      S.text(R.rect, 594, y + 31, 'rectifier', 'tiny dim', { 'text-anchor': 'middle' });
      R.wDc = S.wire(L, 'M622 ' + (y + 21) + ' L692 ' + (y + 21), 5);
      R.wBatt = S.wire(L, 'M657 ' + (y + 21) + ' L657 ' + (y + 46), 4);
      R.batt = S.g(ups, { class: 'batt-sym', 'data-eq': 'BATT-' + X });
      S.el('rect', { x: 638, y: y + 46, width: 38, height: 16, rx: 2, class: 'eq-body' }, R.batt);
      R.socBar = S.el('rect', { x: 640, y: y + 48, width: 34, height: 12, class: 'soc-bar' }, R.batt);
      S.text(R.batt, 682, y + 58, 'BATT', 'tiny');
      R.inv = S.g(ups, { class: 'conv' });
      S.el('rect', { x: 692, y: y + 4, width: 56, height: 34, rx: 4, class: 'conv-box' }, R.inv);
      S.text(R.inv, 720, y + 18, 'DC/AC', 'tiny', { 'text-anchor': 'middle' });
      S.text(R.inv, 720, y + 31, 'inverter', 'tiny dim', { 'text-anchor': 'middle' });
      R.wInv = S.wire(L, 'M748 ' + (y + 21) + ' L784 ' + (y + 21), 5);
      R.ss = S.g(ups, { class: 'conv' });
      S.el('path', { d: 'M752 ' + (uy + 24) + ' l12 8 l-12 8 z M766 ' + (uy + 24) + ' l-12 8 l12 8 z', class: 'conv-box ss' }, R.ss);
      S.text(R.ss, 760, uy + 52, 'static bypass', 'tiny dim', { 'text-anchor': 'middle' });
      R.wOut = S.wire(L, 'M784 ' + (y + 21) + ' L810 ' + (y + 21) + ' L860 ' + (y + 21), 6);
      // PDU
      R.pBrk = S.breaker(E, 840, y + 21, 12, 'main', X === 'A' ? 'above' : 'below');
      const pdu = S.equip(E, 'PDU-' + X, 'PDU ' + X, { 'data-cu': 'breaker' });
      S.el('rect', { x: 860, y: y - 6, width: 80, height: 54, rx: 6, class: 'eq-body' }, pdu);
      S.text(pdu, 900, y + 18, 'PDU-' + X, 'eq-lbl', { 'text-anchor': 'middle' });
      R.pduTxt = S.text(pdu, 900, y + 36, '', 'eq-sub', { 'text-anchor': 'middle' });
    });
    // ---- IT load: other rows + Row 3
    const ra = refs.sides.A;
    const rb = refs.sides.B;
    ra.wCordOther = S.wire(L, 'M940 211 L1095 211 L1095 268', 4);
    rb.wCordOther = S.wire(L, 'M940 531 L1192 531 L1192 300 L1178 300', 4);
    ra.wRow = S.wire(L, 'M965 211 L965 410 L1012 410', 4);
    rb.wRow = S.wire(L, 'M985 531 L985 432 L1012 432', 4);
    ra.rBrk = S.breaker(E, 965, 330, 12, 'CB-A3', 'left');
    rb.rBrk = S.breaker(E, 985, 480, 12, 'CB-B3', 'right');
    const other = S.equip(E, 'ROWS', 'IT rows 1, 2, 4 (dual-corded)', { 'data-cu': 'pdu' });
    S.el('rect', { x: 1012, y: 268, width: 166, height: 64, rx: 6, class: 'eq-body rack-row' }, other);
    S.text(other, 1022, 286, 'Rows 1, 2, 4', 'eq-lbl');
    refs.otherTxt = S.text(other, 1022, 304, '', 'eq-sub');
    refs.otherLeds = [];
    for (let i = 0; i < 8; i++) {
      S.el('rect', { x: 1022 + i * 19, y: 312, width: 14, height: 14, rx: 2, class: 'rack-mini' }, other);
      refs.otherLeds.push([S.el('circle', { cx: 1026 + i * 19, cy: 321, r: 2.2, class: 'led' }, other), S.el('circle', { cx: 1032 + i * 19, cy: 321, r: 2.2, class: 'led' }, other)]);
    }
    const row3 = S.equip(E, 'ROW3', 'Row 3 (dual-corded via CB-A3 / CB-B3)', { 'data-cu': 'pdu' });
    S.el('rect', { x: 1012, y: 380, width: 166, height: 70, rx: 6, class: 'eq-body rack-row' }, row3);
    S.text(row3, 1022, 398, 'Row 3', 'eq-lbl');
    refs.row3Txt = S.text(row3, 1022, 414, '', 'eq-sub');
    refs.row3Leds = [];
    for (let i = 0; i < 8; i++) {
      S.el('rect', { x: 1022 + i * 19, y: 424, width: 14, height: 18, rx: 2, class: 'rack-mini' }, row3);
      refs.row3Leds.push([S.el('circle', { cx: 1026 + i * 19, cy: 433, r: 2.2, class: 'led' }, row3), S.el('circle', { cx: 1032 + i * 19, cy: 433, r: 2.2, class: 'led' }, row3)]);
    }
    S.text(svg, 1095, 470, 'A cord ▲  ·  ▼ B cord', 'ov-note', { 'text-anchor': 'middle' });

    // ------------------------------------------------------------- update
    function update(run) {
      const f = run.f;
      const P = f.power;
      const u = P.utility;
      const pq = u.v > 0.1 && (u.v < 0.9 || u.v > 1.1 || Math.abs(u.f - 60) > 0.5 || u.rot !== 'ABC');
      const utilSrc = u.v > 0.1 ? (pq ? 'unstable' : 'utility') : 'dead';
      S.energize(wUtil, utilSrc);
      S.txt(refs.utilTxt, u.v > 0.1 ? Math.round(u.v * 480) + ' V · ' + u.f.toFixed(2) + ' Hz' : 'OUTAGE');
      ['A', 'B'].forEach((X) => {
        const R = refs.sides[X];
        const sd = P.sides[X];
        const g = sd.gen;
        const a = sd.ats;
        const p = sd.ups;
        S.energize(R.wN, utilSrc);
        const genLive = g.outV > 0.05 || g.v > 0.05;
        const genOK = a.eOK;
        S.energize(R.wGen, g.outV > 0.05 ? (genOK ? 'generator' : 'unstable') : 'dead');
        S.brkState(R.gBrk, g.breakerClosed ? 'closed' : 'open');
        const gs = { standby: g.mode === 'auto' ? 'Standby · Auto' : 'OFF — not in Auto', crank: 'Cranking ' + g.attempt + '/3', rest: 'Crank rest', accel: 'Accelerating', run: Math.round(g.v * 480) + ' V · ' + g.f.toFixed(1) + ' Hz · ' + Math.round(g.kw) + ' kW', cooldown: 'Cool-down', shutdown: 'SHUTDOWN — ' + (g.alarm || '') };
        S.txt(R.genTxt, gs[g.state] || g.state);
        S.cls(R.genRing, 'warn', g.state === 'crank' || g.state === 'rest' || g.state === 'accel' || (g.state === 'run' && !genOK) || g.preAlarm);
        S.cls(R.genRing, 'bad', g.state === 'shutdown' || g.mode !== 'auto');
        S.cls(R.genRing, 'ok', (g.state === 'run' || g.state === 'cooldown') && genOK && !g.preAlarm);
        // ATS blade
        const y = R.atsY;
        const pos = a.pos;
        if (pos === 'N') S.set(R.blade, 'x2', 364), S.set(R.blade, 'y2', y);
        else if (pos === 'E') S.set(R.blade, 'x2', 390), S.set(R.blade, 'y2', y + R.atsUp * 18);
        else S.set(R.blade, 'x2', 378), S.set(R.blade, 'y2', y + R.atsUp * 9);
        S.txt(R.atsTxt, (pos === 'N' ? 'on Normal' : pos === 'E' ? 'on Emergency' : 'transferring') + (a.fb !== pos && pos !== 'moving' ? ' (BMS: ' + (a.fb === 'N' ? 'Normal' : 'Emerg.') + ')' : '') + (a.failAlarm ? ' · FAIL' : '') + (a.inhibitActive ? ' · INHIBIT' : ''));
        const busSrc = sd.bus.v > 0.1 ? (sd.bus.src === 'generator' ? (a.eOK ? 'generator' : 'unstable') : utilSrc) : 'dead';
        S.energize(R.wBus, busSrc);
        const mccName = X === 'A' ? 'MCC-1' : 'MCC-2';
        const mb = P.cb[mccName];
        S.brkState(R.mBrk, mb.closed ? 'closed' : mb.trip ? 'trip' : 'open');
        S.energize(R.wMcc, mb.closed ? busSrc : 'dead');
        // UPS internals
        const inLive = p.inputOK ? busSrc : 'dead';
        S.energize(R.wIn, inLive);
        const rectOn = p.rectOK && (p.mode === 'normal' || p.mode === 'battery');
        S.cls(R.rect, 'fault', !!f.fx('upsRectifier', X));
        S.cls(R.rect, 'on', rectOn);
        S.cls(R.inv, 'fault', !p.invOK);
        S.cls(R.inv, 'on', p.mode === 'normal' || p.mode === 'battery');
        S.cls(R.ss, 'on', p.mode === 'bypass');
        const dcSrc = p.mode === 'battery' ? 'battery' : rectOn ? 'dc' : 'dead';
        S.energize(R.wDc, dcSrc);
        S.energize(R.wBatt, p.mode === 'battery' ? 'battery' : p.soc < 1 && rectOn ? 'dc' : 'dead', p.mode === 'battery' ? 1.6 : 0.5);
        S.set(R.socBar, 'width', (34 * p.soc).toFixed(1));
        S.cls(R.socBar, 'low', p.soc < 0.3);
        const outSrc = p.mode === 'normal' ? busSrc : p.mode === 'battery' ? 'battery' : p.mode === 'bypass' ? busSrc : 'dead';
        S.energize(R.wInv, p.mode === 'normal' || p.mode === 'battery' ? outSrc : 'dead');
        S.energize(R.wByp, p.mode === 'bypass' ? busSrc : 'dead');
        S.energize(R.wOut, outSrc);
        const modeTxt = { normal: 'Normal · ', battery: 'ON BATTERY · ', bypass: 'STATIC BYPASS · ', off: 'OUTPUT OFF' }[p.mode];
        S.txt(R.upsTxt, modeTxt + (p.mode !== 'off' ? Math.round(p.loadPct) + ' % load · SOC ' + Math.round(p.soc * 100) + ' % · est. ' + Math.min(999, p.estMin).toFixed(1) + ' min' : ''));
        S.cls(R.upsFrame, 'warn', p.mode === 'battery' || p.mode === 'bypass' || !p.bypassAvail || p.loadPct > 100);
        S.cls(R.upsFrame, 'bad', p.mode === 'off' || !p.invOK || !!f.fx('upsRectifier', X));
        const pb = P.cb['PDU-' + X];
        S.brkState(R.pBrk, pb.closed ? 'closed' : pb.trip ? 'trip' : 'open');
        const pduSrc = pb.closed ? outSrc : 'dead';
        S.txt(R.pduTxt, Math.round(sd.pdu.kw) + ' kW');
        S.energize(R.wCordOther, pduSrc);
        const rbName = X === 'A' ? 'CB-A3' : 'CB-B3';
        const rbk = P.cb[rbName];
        S.brkState(R.rBrk, rbk.closed ? 'closed' : rbk.trip ? 'trip' : 'open');
        S.energize(R.wRow, rbk.closed ? pduSrc : 'dead');
        R._pduLive = pduSrc !== 'dead';
        R._rowLive = rbk.closed && pduSrc !== 'dead';
      });
      const l = P.load;
      const fA = l.psuFailA;
      refs.otherLeds.forEach((pair, i) => {
        const failedA = i < Math.round(fA * 8);
        S.cls(pair[0], 'on', refs.sides.A._pduLive && !failedA);
        S.cls(pair[0], 'bad', failedA);
        S.cls(pair[1], 'on', refs.sides.B._pduLive);
      });
      refs.row3Leds.forEach((pair) => {
        S.cls(pair[0], 'on', refs.sides.A._rowLive);
        S.cls(pair[1], 'on', refs.sides.B._rowLive);
      });
      S.txt(refs.otherTxt, Math.round(l.totalKW - l.rowKW) + ' kW' + (l.lostKW - l.rowLostKW > 1 ? ' · ' + Math.round(l.lostKW - l.rowLostKW) + ' kW DARK' : ''));
      S.txt(refs.row3Txt, Math.round(l.rowKW) + ' kW · A ' + Math.round(l.rowA) + ' / B ' + Math.round(l.rowB) + (l.rowLostKW > 1 ? ' · DARK' : ''));
    }
    return { svg, update };
  }

  DCT.views.power = { title: 'Electrical one-line (2N)', build };
})();

/* ---- visuals/views/plant.js ---- */
/* ==========================================================================
   Overview: central cooling plant (bird's-eye piping diagram).
   Condenser water (blue) · glycol (green) · refrigerant (violet) — matching
   the Data Center Thermodynamics simulator. Flow animation speed follows
   the modelled flow; fans spin at their modelled speed.
   ========================================================================== */
(function () {
  'use strict';
  const DCT = window.DCT;
  const S = DCT.svg;
  const fmt = DCT.util.fmt;

  function build(host) {
    const th = DCT.THEME;
    const svg = S.root(host, 1200, 680);
    const L = S.g(svg, { class: 'layer-pipes' });
    const E = S.g(svg, { class: 'layer-eq' });
    const R = {};
    S.text(svg, 22, 30, 'CENTRAL COOLING PLANT — TOWER · CONDENSER WATER · CHILLERS · GLYCOL', 'ov-zone');

    // ---- Cooling tower (two cells)
    R.cells = [];
    ['CT-A', 'CT-B'].forEach((id, i) => {
      const x = 40 + i * 150;
      const c = S.equip(E, id, 'Cooling tower cell ' + id, { 'data-cu': 'tower' });
      S.el('path', { d: 'M' + x + ' 250 L' + (x + 10) + ' 90 L' + (x + 130) + ' 90 L' + (x + 140) + ' 250 Z', class: 'eq-body tower' }, c);
      S.el('rect', { x: x + 20, y: 150, width: 100, height: 60, class: 'fill-media' }, c);
      S.el('rect', { x: x + 4, y: 236, width: 132, height: 14, class: 'basin' }, c);
      S.el('circle', { cx: x + 70, cy: 112, r: 30, class: 'eq-body stack' }, c);
      const fn = S.fan(c, x + 70, 112, 25, { blades: 4 });
      S.text(c, x + 70, 274, id, 'eq-lbl', { 'text-anchor': 'middle' });
      const t = S.text(c, x + 70, 290, '', 'eq-sub', { 'text-anchor': 'middle' });
      const frame = S.el('rect', { x: x - 4, y: 76, width: 148, height: 180, rx: 8, class: 'status-frame' }, c);
      // rising plume arrows
      const plume = S.airArrow(c, 'M' + (x + 70) + ' 78 L' + (x + 70) + ' 50', true);
      R.cells.push({ fan: fn, t, frame, plume });
    });
    R.wb = S.text(svg, 40, 316, '', 'eq-sub');

    // ---- Condenser water piping
    R.cwS = S.pipe(L, 'M110 250 L110 300 L405 300 M190 250 L190 300 M435 300 L470 300 L470 140 L560 140 M470 300 L470 350 L560 350', 'cw', 10);
    R.cwR = S.pipe(L, 'M820 140 L860 140 L860 44 L120 44 L120 90 M260 44 L260 90 M820 350 L860 350 L860 140', 'cw', 10);
    R.cwp = [];
    ['CWP-1', 'CWP-2'].forEach((id, i) => {
      const y = 300 + i * 56;
      const pg = S.equip(E, id, 'Condenser water pump ' + id, { 'data-cu': 'pump' });
      if (i === 1) S.pipe(L, 'M380 300 L380 356 L405 356 M435 356 L470 356', 'cw', 8);
      const ps = S.pumpSym(pg, 420, y, 15);
      S.text(pg, 420, y + 32, id, 'tiny', { 'text-anchor': 'middle' });
      R.cwp.push(ps);
    });
    R.cwTxt = S.text(svg, 300, 338, '', 'eq-sub', { 'text-anchor': 'end' });

    // ---- Chillers
    R.ch = [];
    ['CH-1', 'CH-2'].forEach((id, i) => {
      const y = 112 + i * 210;
      const c = S.equip(E, id, 'Chiller ' + id, { 'data-cu': 'chiller' });
      S.el('rect', { x: 560, y, width: 260, height: 46, rx: 20, class: 'eq-body shell cond' }, c);
      S.el('rect', { x: 560, y: y + 92, width: 260, height: 46, rx: 20, class: 'eq-body shell evap' }, c);
      S.text(c, 575, y + 28, 'condenser', 'tiny dim');
      S.text(c, 575, y + 120, 'evaporator', 'tiny dim');
      const comp = S.el('rect', { x: 740, y: y + 50, width: 60, height: 38, rx: 8, class: 'eq-body comp' }, c);
      S.text(c, 770, y + 74, 'comp.', 'tiny', { 'text-anchor': 'middle' });
      const ref = S.pipe(c, 'M770 ' + (y + 92) + ' L770 ' + (y + 88) + ' M770 ' + (y + 50) + ' L770 ' + (y + 46) + ' M600 ' + (y + 46) + ' L600 ' + (y + 92), 'ref', 6);
      S.el('path', { d: 'M594 ' + (y + 64) + ' l12 0 l-6 10 z', class: 'eq-mark' }, c);
      S.text(c, 612, y + 72, 'EXV', 'tiny');
      S.text(c, 690, y + 72, id, 'eq-lbl', { 'text-anchor': 'middle' });
      const t = S.text(c, 690, y + 158, '', 'eq-sub', { 'text-anchor': 'middle' });
      const p = S.text(c, 690, y + 174, '', 'eq-sub', { 'text-anchor': 'middle' });
      const frame = S.el('rect', { x: 552, y: y - 8, width: 276, height: 154, rx: 14, class: 'status-frame' }, c);
      R.ch.push({ comp, ref, t, p, frame });
    });
    S.text(svg, 560, 98, '', 'eq-sub');
    // refrigerant detector
    const det = S.equip(E, 'DET', 'Plant-room refrigerant detector', { 'data-cu': 'chiller' });
    S.el('rect', { x: 836, y: 262, width: 46, height: 26, rx: 4, class: 'eq-body' }, det);
    S.text(det, 859, 279, 'R-DET', 'tiny', { 'text-anchor': 'middle' });
    R.det = S.text(det, 859, 302, '', 'eq-sub', { 'text-anchor': 'middle' });
    R.detBox = det;

    // ---- Glycol loop
    R.gS = S.pipe(L, 'M820 226 L960 226 L960 96 L1010 96 M960 226 L960 436 L820 436 M960 206 L1010 206 M960 316 L1010 316 M960 426 L1010 426', 'gly', 10);
    R.gR = S.pipe(L, 'M1176 96 L1192 96 L1192 620 L905 620 M1176 206 L1192 206 M1176 316 L1192 316 M1176 426 L1192 426 M845 620 L752 620', 'gly', 10);
    R.gP = S.pipe(L, 'M690 620 L530 620 L530 226 L560 226 M530 436 L560 436', 'gly', 10);
    R.byp = S.pipe(L, 'M960 436 L960 560 L1080 560 L1080 620', 'gly', 6);
    const bv = S.equip(E, 'BYPASS', 'Minimum-flow bypass valve', { 'data-cu': 'valve' });
    S.valveSym(bv, 1020, 560, 9);
    R.bypTxt = S.text(bv, 1020, 584, '', 'tiny', { 'text-anchor': 'middle' });
    const st = S.equip(E, 'STRAINER', 'Glycol strainer', { 'data-cu': 'pump' });
    S.el('path', { d: 'M845 608 L905 608 L905 632 L845 632 Z M855 632 L875 652 L895 632', class: 'eq-body' }, st);
    S.text(st, 875, 668, 'strainer', 'tiny', { 'text-anchor': 'middle' });
    R.strTxt = S.text(st, 875, 598, '', 'eq-sub', { 'text-anchor': 'middle' });
    R.strBox = st;
    R.chwp = [];
    ['CHWP-1', 'CHWP-2'].forEach((id, i) => {
      const y = 620 + i * 0;
      const x = 720 - i * 0;
      const pg = S.equip(E, id, 'Glycol pump ' + id, { 'data-cu': 'pump' });
      if (i === 0) {
        const ps = S.pumpSym(pg, 720, 620, 16);
        S.text(pg, 720, 650, id, 'tiny', { 'text-anchor': 'middle' });
        R.chwp.push(ps);
      } else {
        S.pipe(L, 'M752 620 L752 580 L705 580 M690 580 L670 580 L670 620', 'gly', 8);
        const ps = S.pumpSym(pg, 690, 580, 13);
        S.text(pg, 690, 560, id, 'tiny', { 'text-anchor': 'middle' });
        R.chwp.push(ps);
      }
      void x;
      void y;
    });
    R.gTxt = S.text(svg, 640, 674, '', 'eq-sub', { 'text-anchor': 'middle' });
    // ---- AHUs
    R.ahu = [];
    for (let i = 0; i < 4; i++) {
      const y = 70 + i * 110;
      const id = 'AHU-' + (i + 1);
      const a = S.equip(E, id, id + ' cooling coil', { 'data-cu': 'coil' });
      S.el('rect', { x: 1010, y, width: 166, height: 60, rx: 8, class: 'eq-body' }, a);
      for (let k = 0; k < 7; k++) S.el('line', { x1: 1022 + k * 6, y1: y + 10, x2: 1022 + k * 6, y2: y + 50, class: 'coil-fin' }, a);
      S.valveSym(a, 1000, y + 26, 6);
      S.text(a, 1072, y + 22, id, 'eq-lbl');
      const t = S.text(a, 1072, y + 40, '', 'eq-sub');
      const t2 = S.text(a, 1072, y + 54, '', 'tiny');
      const frame = S.el('rect', { x: 1006, y: y - 4, width: 174, height: 68, rx: 10, class: 'status-frame' }, a);
      R.ahu.push({ t, t2, frame });
    }
    const hall = S.equip(E, 'HALL', 'Data hall', { 'data-cu': 'rack' });
    S.el('rect', { x: 1010, y: 470, width: 166, height: 60, rx: 8, class: 'eq-body hall' }, hall);
    S.text(hall, 1022, 490, 'DATA HALL', 'eq-lbl');
    R.hall = S.text(hall, 1022, 508, '', 'eq-sub');
    R.hall2 = S.text(hall, 1022, 522, '', 'tiny');
    R.hallFrame = S.el('rect', { x: 1006, y: 466, width: 174, height: 68, rx: 10, class: 'status-frame' }, hall);

    // ---- dependencies: MCCs + DDC controllers
    R.dep = {};
    [['MCC-1', 40, 'CHWP-1 · CWP-1 · CT-A · CH-1', 'breaker'], ['MCC-2', 40, 'CHWP-2 · CWP-2 · CT-B · CH-2', 'breaker'], ['DDC-P1', 300, 'P1 equip. + sequence', 'bms'], ['DDC-P2', 300, 'P2 equipment', 'bms']].forEach((d, i) => {
      const y = 400 + (i % 2) * 70;
      const eq = S.equip(E, d[0], d[0], { 'data-cu': d[3] });
      S.el('rect', { x: d[1], y, width: 74, height: 44, rx: 6, class: 'eq-body' }, eq);
      S.text(eq, d[1] + 37, y + 18, d[0], 'tiny', { 'text-anchor': 'middle' });
      const led = S.el('circle', { cx: d[1] + 37, cy: y + 32, r: 5, class: 'led on' }, eq);
      const n = S.text(eq, d[1] + 82, y + 26, '', 'tiny dim');
      R.dep[d[0]] = { led, n, note: d[2] };
    });
    S.text(svg, 40, 388, 'COMMON DEPENDENCIES', 'ov-note');

    function update(run) {
      const f = run.f;
      const T = f.thermal;
      const C = f.cfg.thermal;
      // tower
      T.tower.cells.forEach((cell, i) => {
        const r = R.cells[i];
        S.spin(r.fan, cell.speed * 1.6);
        S.txt(r.t, fmt(cell.outT, 1) + ' °F · fan ' + Math.round(cell.speed * 100) + ' %');
        S.cls(r.frame, 'bad', !cell.run);
        S.cls(r.frame, 'warn', cell.run && cell.effPenalty > 1.4);
        S.airRate(r.plume, cell.g);
      });
      S.txt(R.wb, 'Wet-bulb ' + fmt(T.tower.wb, 1) + ' °F · approach ' + fmt(T.tower.approach, 1) + ' °F');
      const cwR = T.cw.flow / C.condenser.designGpm;
      S.flow(R.cwS, cwR, th.cwCool);
      S.flow(R.cwR, cwR, th.cwWarm);
      T.cw.pumps.forEach((p, i) => {
        S.cls(R.cwp[i].ring, 'on', p.run);
        S.cls(R.cwp[i].ring, 'bad', p.cmd && !p.run);
      });
      S.txt(R.cwTxt, 'CW ' + Math.round(T.cw.flow) + ' gpm · ' + fmt(T.cw.supplyT, 1) + ' → ' + fmt(T.cw.returnT, 1) + ' °F');
      // chillers
      T.chillers.forEach((c, i) => {
        const r = R.ch[i];
        const run = c.state === 'running';
        S.flow(r.ref, run ? 1 : 0, th.refVaporHigh);
        S.cls(r.comp, 'on', run);
        const st = !c.available ? 'OUT OF SERVICE' : c.state === 'tripped' ? 'TRIPPED' : c.state === 'running' ? Math.round(c.q / 12000) + ' tons · ' + Math.round(c.kw) + ' kW' : c.state === 'prelube' ? 'starting' : c.enabled ? 'enabled — waiting' : 'off';
        S.txt(r.t, st + (run ? ' · LCHWT ' + fmt(c.lchwt, 1) + ' °F' : ''));
        S.txt(r.p, run || c.state === 'tripped' ? 'P cond ' + Math.round(c.pCond) + ' psig · P evap ' + Math.round(c.pEvap) + ' psig' : c.alarm || '');
        S.cls(r.frame, 'bad', c.state === 'tripped' || c.failStart);
        S.cls(r.frame, 'warn', run && (c.pCond > C.chiller.highCondAlarmPsig || c.tEvap < C.chiller.lowEvapLimitF || c.hpLimit < 0.95 || c.lpLimit < 0.95));
        S.cls(r.frame, 'ok', run && !(c.pCond > C.chiller.highCondAlarmPsig));
      });
      const ppm = Math.max.apply(null, T.chillers.map((c) => c.leakPpm));
      S.txt(R.det, Math.round(ppm) + ' ppm');
      S.cls(R.detBox, 'alarm', ppm > C.chiller.leakAlertPpm);
      // glycol
      const gR = T.glycol.flow / C.glycol.designGpm;
      S.flow(R.gS, gR, th.glycolCool);
      S.flow(R.gR, gR, th.glycolWarm);
      S.flow(R.gP, gR, th.glycolWarm);
      S.flow(R.byp, (T.glycol.bypassPos || 0) * gR + 0.05 * gR, th.glycolCool);
      S.txt(R.bypTxt, 'bypass ' + Math.round((T.glycol.bypassPos || 0) * 100) + ' %');
      S.txt(R.strTxt, 'ΔP ' + fmt(T.glycol.strainerDp, 1) + ' psid');
      S.cls(R.strBox, 'alarm', T.glycol.strainerDp > 8);
      T.glycol.pumps.forEach((p, i) => {
        S.cls(R.chwp[i].ring, 'on', p.run && !p.coupling);
        S.cls(R.chwp[i].ring, 'warn', p.run && p.coupling);
        S.cls(R.chwp[i].ring, 'bad', p.cmd && !p.run);
      });
      S.txt(R.gTxt, 'Glycol ' + Math.round(T.glycol.flow) + ' gpm · supply ' + fmt(T.glycol.supplyT, 1) + ' °F · return ' + fmt(T.glycol.returnT, 1) + ' °F · DP ' + fmt(T.glycol.dp, 1) + ' psid · pumps ' + Math.round(T.glycol.speed * 100) + ' %');
      T.ahus.forEach((a, i) => {
        const r = R.ahu[i];
        S.txt(r.t, a.on ? 'SAT ' + fmt(a.sat, 1) + '°F · ' + Math.round(a.cfm / 1000) + 'k' : 'OFF');
        S.txt(r.t2, 'valve ' + Math.round(a.valvePos * 100) + '% · ' + Math.round(a.gpm) + ' gpm');
        S.cls(r.frame, 'warn', a.on && (a.sat > a.satSp + 4 || a.sat < a.satSp - 6 || a.frost > 0.1));
        S.cls(r.frame, 'bad', !a.on || a.nRun < a.nFans);
      });
      const h = T.hall;
      S.txt(R.hall, 'inlet ' + fmt(h.inletAvg, 1) + ' °F (max ' + fmt(h.inletMax, 1) + ')');
      S.txt(R.hall2, 'return ' + fmt(h.tRet, 1) + ' °F');
      S.cls(R.hallFrame, 'warn', h.inletMax > 80.6);
      S.cls(R.hallFrame, 'bad', h.inletMax > 89.6);
      // dependencies
      const P = f.power;
      ['MCC-1', 'MCC-2'].forEach((m) => {
        const on = P.mcc[m].v > 0.8;
        S.cls(R.dep[m].led, 'on', on);
        S.cls(R.dep[m].led, 'bad', !on);
        S.txt(R.dep[m].n, on ? R.dep[m].note : 'DE-ENERGIZED');
      });
      ['DDC-P1', 'DDC-P2'].forEach((d) => {
        const on = f.aux.bms.controllers[d];
        S.cls(R.dep[d].led, 'on', on);
        S.cls(R.dep[d].led, 'bad', !on);
        S.txt(R.dep[d].n, on ? R.dep[d].note : 'OFFLINE');
      });
    }
    return { svg, update };
  }

  DCT.views.plant = { title: 'Central cooling plant', build };
})();

/* ---- visuals/views/air.js ---- */
/* ==========================================================================
   Overview: air handling — cross-section of the focus AHU (return air →
   [filter] → glycol cooling coil → fanwall → supply), the other AHUs, and a
   section through the data hall (cold aisle, racks, contained hot aisle).
   The focus AHU is scenario.focusAhu (default AHU-1). A filter bank is drawn
   only for AHUs configured as type 'filtered' — the default fanwall AHU
   in these simulators is filterless.
   ========================================================================== */
(function () {
  'use strict';
  const DCT = window.DCT;
  const S = DCT.svg;
  const fmt = DCT.util.fmt;

  function build(host, sc) {
    const th = DCT.THEME;
    const svg = S.root(host, 1200, 680);
    const R = {};
    const idx = sc && sc.focusAhu ? parseInt(sc.focusAhu.slice(-1), 10) - 1 : 0;
    const id = 'AHU-' + (idx + 1);
    R.idx = idx;
    S.text(svg, 22, 28, 'AIR HANDLING — ' + id + ' SECTION · DATA HALL SECTION', 'ov-zone');
    const L = S.g(svg);
    const E = S.g(svg);

    // ---- AHU casing
    const types = (sc && sc.config && sc.config.thermal && sc.config.thermal.ahuTypes) || [];
    const filtered = types[idx] === 'filtered';
    const ahu = S.equip(E, id, id + ' air handling unit');
    S.el('rect', { x: 120, y: 70, width: 740, height: 240, rx: 12, class: 'eq-body ahu-casing' }, ahu);
    S.text(ahu, 132, 92, id + (filtered ? ' — filtered AHU (filter · coil · fan array)' : ' — fanwall AHU (coil · fanwall, filterless)'), 'eq-lbl');
    // return air
    R.retArr = [];
    for (let k = 0; k < 3; k++) R.retArr.push(S.airArrow(L, 'M40 ' + (130 + k * 55) + ' L150 ' + (130 + k * 55), true));
    S.text(svg, 40, 112, 'RETURN', 'tiny');
    R.retTxt = S.text(svg, 40, 300, '', 'eq-sub');
    // filter
    if (filtered) {
      const fl = S.equip(E, id + '-FILTER', 'Filter bank', { 'data-cu': 'filter' });
      let d = 'M180 110';
      for (let k = 0; k < 10; k++) d += ' L' + (k % 2 ? 180 : 198) + ' ' + (110 + (k + 1) * 18);
      R.filter = S.el('path', { d, class: 'filter-pleat' }, fl);
      S.el('rect', { x: 174, y: 106, width: 30, height: 192, class: 'filter-frame' }, fl);
      S.text(fl, 189, 326, 'FILTER', 'tiny', { 'text-anchor': 'middle' });
      R.filtTxt = S.text(fl, 189, 342, '', 'eq-sub', { 'text-anchor': 'middle' });
    }
    // coil
    const coil = S.equip(E, id + '-COIL', 'Cooling coil', { 'data-cu': 'coil' });
    S.el('rect', { x: 250, y: 106, width: 96, height: 192, rx: 3, class: 'coil-frame' }, coil);
    for (let k = 0; k < 16; k++) S.el('line', { x1: 256 + k * 5.6, y1: 110, x2: 256 + k * 5.6, y2: 294, class: 'coil-fin' }, coil);
    for (let r = 0; r < 4; r++) for (let c = 0; c < 8; c++) S.el('circle', { cx: 262 + r * 24, cy: 124 + c * 23, r: 3.4, class: 'coil-tube' }, coil);
    R.frost = S.el('rect', { x: 346, y: 106, width: 0, height: 192, fill: 'url(#frost-pat)', class: 'frost-layer' }, coil);
    R.frostFace = S.el('rect', { x: 250, y: 106, width: 96, height: 192, class: 'frost-glaze' }, coil);
    S.text(coil, 298, 326, 'COOLING COIL', 'tiny', { 'text-anchor': 'middle' });
    R.coilTxt = S.text(coil, 298, 342, '', 'eq-sub', { 'text-anchor': 'middle' });
    // glycol + valve
    R.gIn = S.pipe(L, 'M250 58 L270 58 L270 106', 'gly', 7);
    R.gOut = S.pipe(L, 'M326 106 L326 58 L360 58', 'gly', 7);
    const vlv = S.equip(E, id + '-VALVE', 'Coil control valve', { 'data-cu': 'valve' });
    const vs = S.valveSym(vlv, 236, 58, 8);
    R.vAct = vs.act;
    S.text(vlv, 196, 62, 'valve', 'tiny', { 'text-anchor': 'end' });
    R.vTxt = S.text(vlv, 372, 50, '', 'eq-sub');
    R.gTxt = S.text(vlv, 372, 64, '', 'tiny');
    // air through coil
    R.coilArr = [];
    for (let k = 0; k < 3; k++) R.coilArr.push(S.airArrow(L, 'M' + (filtered ? 210 : 160) + ' ' + (140 + k * 60) + ' L244 ' + (140 + k * 60), true));
    R.midArr = [];
    for (let k = 0; k < 3; k++) R.midArr.push(S.airArrow(L, 'M352 ' + (140 + k * 60) + ' L420 ' + (140 + k * 60), false));
    // fanwall
    const fw = S.equip(E, id + '-FANS', filtered ? 'Fan array' : 'Fanwall', { 'data-cu': 'fanwall' });
    S.el('rect', { x: 440, y: 100, width: 190, height: 200, rx: 6, class: 'fanwall-frame' }, fw);
    R.fans = [];
    const nF = filtered ? 4 : 6;
    for (let k = 0; k < nF; k++) {
      const col = k % 2;
      const row = Math.floor(k / 2);
      const rows = nF / 2;
      const cy = 100 + (200 / rows) * (row + 0.5);
      const fn = S.fan(fw, 490 + col * 90, cy, rows === 3 ? 28 : 36);
      const x = S.el('path', { d: 'M' + (480 + col * 90) + ' ' + (cy - 10) + ' l20 20 m0 -20 l-20 20', class: 'fan-x' }, fw);
      R.fans.push({ fn, x });
    }
    S.text(fw, 535, 326, filtered ? 'FAN ARRAY' : 'FANWALL', 'tiny', { 'text-anchor': 'middle' });
    R.fanTxt = S.text(fw, 535, 342, '', 'eq-sub', { 'text-anchor': 'middle' });
    // supply
    R.supArr = [];
    for (let k = 0; k < 3; k++) R.supArr.push(S.airArrow(L, 'M640 ' + (140 + k * 60) + ' L760 ' + (140 + k * 60), false));
    R.supDown = S.airArrow(L, 'M800 290 L800 400', false);
    S.text(svg, 780, 112, 'SUPPLY', 'tiny');
    R.supTxt = S.text(svg, 700, 300, '', 'eq-sub');
    R.ahuFrame = S.el('rect', { x: 116, y: 66, width: 748, height: 248, rx: 14, class: 'status-frame' }, ahu);

    // ---- other AHUs
    R.others = [];
    S.text(svg, 900, 60, 'ALL AHUs (shared cold-aisle pressure loop)', 'ov-note');
    for (let i = 0; i < 4; i++) {
      const y = 72 + i * 62;
      const o = S.equip(E, 'AHU-' + (i + 1) + '-SUM', 'AHU-' + (i + 1) + ' summary', { 'data-cu': 'fanwall' });
      S.el('rect', { x: 900, y, width: 270, height: 52, rx: 7, class: 'eq-body' + (i === idx ? ' focus' : '') }, o);
      S.text(o, 912, y + 20, 'AHU-' + (i + 1), 'eq-lbl');
      const t = S.text(o, 912, y + 40, '', 'eq-sub');
      const bar = S.el('rect', { x: 1000, y: y + 12, width: 0, height: 10, rx: 3, class: 'cfm-bar' }, o);
      S.el('rect', { x: 1000, y: y + 12, width: 160, height: 10, rx: 3, class: 'cfm-track' }, o);
      o.appendChild(bar);
      const frame = S.el('rect', { x: 896, y: y - 4, width: 278, height: 60, rx: 9, class: 'status-frame' }, o);
      R.others.push({ t, bar, frame });
    }
    // ---- hall section
    const hallG = S.equip(E, 'HALL', 'Data hall section', { 'data-cu': 'rack' });
    S.el('rect', { x: 120, y: 400, width: 1050, height: 260, rx: 10, class: 'eq-body hall' }, hallG);
    S.text(hallG, 132, 422, 'DATA HALL — Row 3 section (hot-aisle containment)', 'eq-lbl');
    // ceiling return plenum
    S.el('rect', { x: 120, y: 430, width: 1050, height: 26, class: 'plenum' }, hallG);
    R.ceilArr = S.airArrow(L, 'M1100 443 L180 443', true);
    // racks: left row (Row 2) and right row (Row 3) around cold aisle
    R.rackSensors = [];
    const rack = (x, faceRight, label, sensors) => {
      const rg = S.g(hallG);
      S.el('rect', { x, y: 480, width: 90, height: 160, rx: 3, class: 'rack-body' }, rg);
      for (let u = 0; u < 9; u++) S.el('rect', { x: x + 8, y: 488 + u * 17, width: 74, height: 12, rx: 1, class: 'server' }, rg);
      S.text(rg, x + 45, 656, label, 'tiny', { 'text-anchor': 'middle' });
      if (sensors) {
        ['top', 'mid', 'bot'].forEach((h, k) => {
          const cx = faceRight ? x + 98 : x - 8;
          const cy = 500 + k * 60;
          const c = S.el('circle', { cx, cy, r: 7, class: 'inlet-sensor' }, rg);
          const t = S.text(rg, faceRight ? cx + 12 : cx - 12, cy + 4, '', 'tiny', { 'text-anchor': faceRight ? 'start' : 'end' });
          R.rackSensors.push({ c, t, h, rack: sensors });
        });
      }
    };
    rack(300, true, 'Row 2', null);
    rack(560, false, 'Row 3 · R3-07', 'R3-07');
    rack(820, true, 'Row 4', null);
    // containment hot aisle between row 3 and row 4? Show hot aisles behind racks
    S.el('rect', { x: 650, y: 470, width: 170, height: 6, class: 'containment' }, hallG);
    S.el('rect', { x: 200, y: 470, width: 100, height: 6, class: 'containment' }, hallG);
    S.text(hallG, 735, 465, 'contained hot aisle', 'tiny dim', { 'text-anchor': 'middle' });
    S.text(hallG, 475, 500, 'COLD AISLE', 'tiny dim', { 'text-anchor': 'middle' });
    R.coldArr = [S.airArrow(L, 'M475 520 L400 560', false), S.airArrow(L, 'M475 520 L550 560', false), S.airArrow(L, 'M475 600 L400 620', false), S.airArrow(L, 'M475 600 L550 620', false)];
    R.hotArr = [S.airArrow(L, 'M660 560 L730 520 L730 470', true), S.airArrow(L, 'M290 560 L250 520 L250 470', true)];
    R.recirc = S.airArrow(L, 'M640 485 C 620 455, 590 455, 560 485', true);
    R.hallTxt = S.text(svg, 132, 676, '', 'eq-sub');
    R.humTxt = S.text(svg, 1160, 676, '', 'eq-sub', { 'text-anchor': 'end' });

    function update(run) {
      const f = run.f;
      const T = f.thermal;
      const a = T.ahus[idx];
      const C = f.cfg.thermal;
      const air = a.cfm / C.ahu.designCfm;
      const hot = DCT.tempColor(T.hall.tRet, 60, 100);
      R.retArr.forEach((p) => S.airRate(p, air, hot));
      R.coilArr.forEach((p) => S.airRate(p, air, hot));
      const sc = DCT.tempColor(a.sat, 40, 100);
      R.midArr.forEach((p) => S.airRate(p, air, sc));
      R.supArr.forEach((p) => S.airRate(p, air, sc));
      S.airRate(R.supDown, air, sc);
      S.txt(R.retTxt, 'RAT ' + fmt(T.hall.tRet, 1) + ' °F');
      if (R.filter) {
        const dp = a.filterDp;
        S.style(R.filter, 'stroke', dp > 1.0 ? '#8a6a3a' : dp > 0.7 ? '#b39a6a' : '#d9d2bd');
        S.txt(R.filtTxt, 'ΔP ' + fmt(dp, 2) + ' in. w.c.');
      }
      const fr = Math.min(1, a.frost);
      S.set(R.frost, 'x', (346 - 96 * fr).toFixed(1));
      S.set(R.frost, 'width', (96 * fr).toFixed(1));
      S.set(R.frost, 'opacity', fr > 0.005 ? (0.35 + 0.6 * fr).toFixed(2) : 0);
      S.set(R.frostFace, 'opacity', a.tRoot < 32 ? 0.25 : a.wet ? 0.12 : 0);
      S.cls(R.frostFace, 'wet', a.wet && a.tRoot >= 32);
      S.txt(R.coilTxt, 'ΔP ' + fmt(a.coilDp, 2) + ' in. · fin ' + fmt(a.tRoot, 1) + ' °F' + (a.frost > 0.01 ? ' · frost ' + Math.round(a.frost * 100) + ' %' : ''));
      const gr = a.gpm / 190;
      S.flow(R.gIn, gr, th.glycolCool);
      S.flow(R.gOut, gr, th.glycolWarm);
      S.set(R.vAct, 'fill', a.override ? th.warn : '');
      S.txt(R.vTxt, 'cmd ' + Math.round(a.valveCmd * 100) + ' % · fb ' + Math.round(a.valveFb * 100) + ' %' + (a.override ? ' · OVERRIDE' : ''));
      S.txt(R.gTxt, fmt(a.glyIn, 1) + ' °F in → ' + fmt(a.glyOut, 1) + ' °F out · ' + Math.round(a.gpm) + ' gpm');
      R.fans.forEach((fn, k) => {
        const on = a.fanRun[k];
        S.spin(fn.fn, on ? a.speed * 1.4 : 0);
        S.set(fn.x, 'opacity', on ? 0 : 1);
      });
      S.txt(R.fanTxt, a.nRun + '/' + a.nFans + ' fans · ' + Math.round(a.speed * 100) + ' % · ' + Math.round(a.cfm).toLocaleString() + ' CFM');
      S.txt(R.supTxt, 'SAT ' + fmt(a.sat, 1) + ' °F (BMS ' + fmt(f.read('ahu.' + a.id + '.sat').v, 1) + ')');
      S.cls(R.ahuFrame, 'warn', a.frost > 0.05 || a.sat > a.satSp + 4 || a.sat < a.satSp - 6 || a.filterDp > 1);
      S.cls(R.ahuFrame, 'bad', !a.on || a.nRun < a.nFans);
      T.ahus.forEach((x, i) => {
        const o = R.others[i];
        S.txt(o.t, x.on ? Math.round(x.cfm / 1000) + 'k CFM · ' + Math.round(x.speed * 100) + ' % · SAT ' + fmt(x.sat, 1) + ' °F' : f.fx('ahuOff', x.id) ? 'OUT OF SERVICE (maintenance)' : 'OFF');
        S.set(o.bar, 'width', Math.min(160, (160 * x.cfm) / (C.ahu.designCfm * 1.4)).toFixed(1));
        S.cls(o.frame, 'bad', !x.on || x.nRun < x.nFans);
        S.cls(o.frame, 'warn', x.on && x.speed > 0.97);
      });
      // hall
      const h = T.hall;
      const supRate = h.supplyCfm / h.itCfm;
      R.coldArr.forEach((p) => S.airRate(p, supRate, DCT.tempColor(h.tSa, 40, 100)));
      R.hotArr.forEach((p) => S.airRate(p, 1, DCT.tempColor(h.exhaust, 60, 110)));
      S.airRate(R.ceilArr, supRate, DCT.tempColor(h.tRet, 60, 110));
      const r7 = h.racks.find((r) => r.id === 'R3-07');
      const rec = Math.max(h.recirc, r7 ? (r7.top - h.tSa) / 40 : 0);
      S.airRate(R.recirc, rec > 0.05 ? rec * 2 : 0);
      R.rackSensors.forEach((s) => {
        const v = r7 ? r7[s.h] : h.inletAvg;
        S.set(s.c, 'fill', DCT.tempColor(v, 60, 95));
        S.txt(s.t, fmt(v, 1) + '°');
      });
      S.txt(R.hallTxt, 'Supply ' + Math.round(h.supplyCfm / 1000) + 'k CFM vs IT demand ' + Math.round(h.itCfm / 1000) + 'k CFM · avg inlet ' + fmt(h.inletAvg, 1) + ' °F · max ' + fmt(h.inletMax, 1) + ' °F');
      S.txt(R.humTxt, 'Dew point ' + fmt(h.dp, 1) + ' °F · cold-aisle RH ' + fmt(h.rhCold, 0) + ' %');
    }
    return { svg, update };
  }

  DCT.views.air = { title: 'Air handling & data hall', build };
})();

/* ---- visuals/views/hall.js ---- */
/* ==========================================================================
   Overview: data hall floor plan (bird's-eye).
   Rows with hot-aisle containment, perimeter AHUs, Row 3 inlet heat map,
   containment doors and perforated tiles. Optional overlays (scenario.overlays):
     'leak' — distance-reading leak cable with location marker
     'fire' — aspirating-detection sampling pipe, pre-action riser, FACU
   ========================================================================== */
(function () {
  'use strict';
  const DCT = window.DCT;
  const S = DCT.svg;
  const fmt = DCT.util.fmt;

  function build(host, sc) {
    const th = DCT.THEME;
    const svg = S.root(host, 1200, 680);
    const R = {};
    const ov = (sc && sc.overlays) || [];
    S.text(svg, 22, 30, 'DATA HALL — FLOOR PLAN' + (ov.indexOf('leak') >= 0 ? ' · LEAK DETECTION' : '') + (ov.indexOf('fire') >= 0 ? ' · FIRE DETECTION & SUPPRESSION' : ''), 'ov-zone');
    const B = S.g(svg);
    const E = S.g(svg);
    S.el('rect', { x: 150, y: 60, width: 900, height: 560, rx: 6, class: 'room' }, B);
    // AHUs on perimeter
    R.ahu = [];
    [[60, 120, 'AHU-1'], [60, 400, 'AHU-2'], [1060, 120, 'AHU-3'], [1060, 400, 'AHU-4']].forEach((a, i) => {
      const e = S.equip(E, a[2], a[2], { 'data-cu': i === 2 ? 'coil' : 'fanwall' });
      S.el('rect', { x: a[0], y: a[1], width: 80, height: 160, rx: 6, class: 'eq-body' }, e);
      S.text(e, a[0] + 40, a[1] + 20, a[2], 'eq-lbl', { 'text-anchor': 'middle' });
      const t = S.text(e, a[0] + 40, a[1] + 140, '', 'tiny', { 'text-anchor': 'middle' });
      const fr = S.el('rect', { x: a[0] - 4, y: a[1] - 4, width: 88, height: 168, rx: 8, class: 'status-frame' }, e);
      const arr = S.airArrow(B, i < 2 ? 'M142 ' + (a[1] + 80) + ' L200 ' + (a[1] + 80) : 'M1058 ' + (a[1] + 80) + ' L1000 ' + (a[1] + 80), false);
      R.ahu.push({ t, fr, arr });
    });
    // condensate pan marker under AHU-3
    R.pan = S.el('rect', { x: 1066, y: 284, width: 68, height: 10, rx: 2, class: 'pan' }, E);
    S.text(E, 1100, 306, 'cond. pan', 'tiny', { 'text-anchor': 'middle' });
    // rows: 4 rows, hot aisles (contained) between R1/R2 and R3/R4
    R.row3 = [];
    const rowsY = [120, 210, 400, 490];
    rowsY.forEach((y, ri) => {
      const rowId = 'R' + (ri + 1);
      const rg = S.equip(E, rowId === 'R3' ? 'ROW3' : rowId, 'Row ' + (ri + 1), { 'data-cu': 'rack' });
      for (let k = 0; k < 12; k++) {
        const r = S.el('rect', { x: 260 + k * 58, y, width: 52, height: 50, rx: 3, class: 'rack-plan' }, rg);
        if (ri === 2) R.row3.push(r);
      }
      S.text(rg, 250, y + 30, 'Row ' + (ri + 1), 'tiny', { 'text-anchor': 'end' });
    });
    // containment (hot aisles)
    R.doors = [];
    [[170, 'HOT AISLE 1'], [450, 'HOT AISLE 2']].forEach((h, i) => {
      S.el('rect', { x: 260, y: h[0], width: 692, height: 40, class: 'hot-aisle' }, B);
      S.text(B, 606, h[0] + 25, h[1] + ' (contained)', 'tiny dim', { 'text-anchor': 'middle' });
      const dl = S.el('rect', { x: 254, y: h[0], width: 6, height: 40, class: 'door' }, E);
      const dr = S.el('rect', { x: 952, y: h[0], width: 6, height: 40, class: 'door' }, E);
      R.doors.push(dl, dr);
    });
    // cold aisles + tiles
    R.tiles = [];
    [[270, 'COLD AISLE A'], [350, 'COLD AISLE B'], [80, 'COLD AISLE'], [550, 'COLD AISLE']].forEach((c, i) => {
      if (i >= 2) return;
      S.text(B, 606, c[0] + 26, c[1], 'tiny dim', { 'text-anchor': 'middle' });
      for (let k = 0; k < 12; k++) {
        const t = S.el('rect', { x: 268 + k * 58, y: c[0] + (i === 0 ? 2 : 2), width: 36, height: 18, rx: 2, class: 'tile' }, B);
        R.tiles.push({ t, row3: i === 1 });
      }
    });
    // misplaced tiles (in hot aisle) indicator
    R.badTiles = [];
    for (let k = 0; k < 3; k++) R.badTiles.push(S.el('rect', { x: 480 + k * 58, y: 461, width: 36, height: 18, rx: 2, class: 'tile misplaced' }, E));
    // labels
    R.heatTxt = S.text(svg, 606, 650, '', 'eq-sub', { 'text-anchor': 'middle' });
    R.r3lbl = [];
    for (let k = 0; k < 12; k++) R.r3lbl.push(S.text(E, 286 + k * 58, 431, '', 'tiny', { 'text-anchor': 'middle' }));
    // missing blanking marker
    R.blank = S.el('rect', { x: 260 + 6 * 58 + 6, y: 404, width: 40, height: 8, class: 'blank-gap' }, E);

    // ---- leak overlay
    if (ov.indexOf('leak') >= 0) {
      const LG = S.equip(E, 'LEAK', 'Leak detection cable', { 'data-cu': 'leak' });
      const d = 'M160 600 L160 330 L980 330 L980 300 L1050 300 L1050 340 L1150 340 L1150 300 L1150 90 L1050 90';
      R.cable = S.el('path', { d, class: 'leak-cable' }, LG);
      R.cableLen = null;
      R.leakDot = S.el('circle', { cx: -50, cy: -50, r: 10, class: 'leak-dot' }, LG);
      R.leakGrow = S.el('circle', { cx: -50, cy: -50, r: 10, class: 'leak-pool' }, LG);
      const ctl = S.equip(E, 'LEAK-CTL', 'Leak detection controller', { 'data-cu': 'leak' });
      S.el('rect', { x: 120, y: 600, width: 80, height: 50, rx: 6, class: 'eq-body' }, ctl);
      S.text(ctl, 160, 620, 'LEAK CTL', 'tiny', { 'text-anchor': 'middle' });
      R.leakTxt = S.text(ctl, 160, 638, '', 'tiny', { 'text-anchor': 'middle' });
      R.leakCtl = ctl;
      // distance markers (every 30 ft) placed after layout
      R.markers = S.g(LG);
      S.pipe(B, 'M1000 70 L1000 300 L1100 300', 'gly', 6);
      S.text(B, 1006, 64, 'glycol pipe chase', 'tiny dim');
    }
    // ---- fire overlay
    if (ov.indexOf('fire') >= 0) {
      const FG = S.equip(E, 'VESDA', 'Aspirating smoke detection pipe network', { 'data-cu': 'facp' });
      R.vpipe = S.el('path', { d: 'M180 100 L940 100 M180 100 L180 590 L940 590 M180 300 L940 300 M180 450 L940 450', class: 'vesda-pipe' }, FG);
      for (let k = 0; k < 14; k++) [100, 300, 450, 590].forEach((y) => S.el('circle', { cx: 230 + k * 52, cy: y, r: 2.6, class: 'vesda-hole' }, FG));
      S.el('rect', { x: 160, y: 80, width: 40, height: 30, rx: 4, class: 'eq-body' }, FG);
      S.text(FG, 180, 76, 'ASD', 'tiny', { 'text-anchor': 'middle' });
      R.smoke = S.el('circle', { cx: 260 + 8 * 58 + 26, cy: 425, r: 0, class: 'smoke' }, E);
      const pa = S.equip(E, 'PREACTION', 'Pre-action valve & supervisory air', { 'data-cu': 'facp' });
      S.el('rect', { x: 980, y: 560, width: 60, height: 50, rx: 6, class: 'eq-body' }, pa);
      S.text(pa, 1010, 578, 'PRE-ACT', 'tiny', { 'text-anchor': 'middle' });
      R.paTxt = S.text(pa, 1010, 598, '', 'tiny', { 'text-anchor': 'middle' });
      R.paBox = pa;
      const facp = S.equip(E, 'FACU', 'Fire alarm control unit', { 'data-cu': 'facp' });
      S.el('rect', { x: 1060, y: 560, width: 110, height: 70, rx: 6, class: 'eq-body facp' }, facp);
      S.text(facp, 1115, 578, 'FACU', 'eq-lbl', { 'text-anchor': 'middle' });
      R.facpLeds = ['alarm', 'supervisory', 'trouble'].map((k, i) => {
        const c = S.el('circle', { cx: 1078 + i * 36, cy: 598, r: 6, class: 'led ' + k }, facp);
        S.text(facp, 1078 + i * 36, 620, k.slice(0, 4).toUpperCase(), 'tiny', { 'text-anchor': 'middle' });
        return c;
      });
    }

    function placeMarkers() {
      if (!R.cable || R.cableLen) return;
      try {
        R.cableLen = R.cable.getTotalLength();
      } catch (e) {
        R.cableLen = null;
        return;
      }
      const ft = 180;
      for (let d = 0; d <= ft; d += 30) {
        const p = R.cable.getPointAtLength((d / ft) * R.cableLen);
        S.el('circle', { cx: p.x, cy: p.y, r: 3, class: 'cable-mark' }, R.markers);
        S.text(R.markers, p.x + 5, p.y - 5, d + ' ft', 'tiny');
      }
    }

    function update(run) {
      const f = run.f;
      const T = f.thermal;
      const h = T.hall;
      T.ahus.forEach((a, i) => {
        const r = R.ahu[i];
        S.txt(r.t, a.on ? Math.round(a.cfm / 1000) + 'k · ' + fmt(a.sat, 0) + '°F' : 'OFF');
        S.cls(r.fr, 'bad', !a.on || a.nRun < a.nFans);
        S.airRate(r.arr, a.cfm / f.cfg.thermal.ahu.designCfm, DCT.tempColor(a.sat, 40, 100));
      });
      h.racks.forEach((rk, k) => {
        const v = Math.max(rk.top, rk.mid, rk.bot);
        S.set(R.row3[k], 'fill', DCT.tempColor(v, 62, 95));
        S.txt(R.r3lbl[k], fmt(v, 0) + '°');
      });
      const door = f.fx('containmentBreach');
      R.doors.forEach((d, i) => S.cls(d, 'open', !!door && i >= 2));
      const tiles = f.fx('tileMisplaced');
      R.tiles.forEach((t) => S.cls(t.t, 'starved', !!tiles && t.row3));
      R.badTiles.forEach((t) => S.set(t, 'opacity', tiles ? 1 : 0));
      S.set(R.blank, 'opacity', f.fx('blankingMissing') ? 1 : 0);
      S.txt(R.heatTxt, 'Row 3 rack inlets (max of top/mid/bottom) · hottest ' + fmt(h.inletMax, 1) + ' °F · avg ' + fmt(h.inletAvg, 1) + ' °F');
      // condensate pan
      const L = f.aux.leak;
      S.cls(R.pan, 'high', L.floatSwitch);
      if (R.cable) {
        placeMarkers();
        S.cls(R.leakCtl, 'alarm', L.alarm);
        S.txt(R.leakTxt, L.alarm ? 'LEAK @ ' + L.distFt + ' ft' : 'Normal');
        if (L.wetFt > 0.2 && L.distFt != null && R.cableLen) {
          const p = R.cable.getPointAtLength((L.distFt / 180) * R.cableLen);
          S.set(R.leakDot, 'cx', p.x.toFixed(1));
          S.set(R.leakDot, 'cy', p.y.toFixed(1));
          S.set(R.leakGrow, 'cx', p.x.toFixed(1));
          S.set(R.leakGrow, 'cy', p.y.toFixed(1));
          S.set(R.leakGrow, 'r', (8 + L.wetFt * 2.2).toFixed(1));
          S.set(R.leakGrow, 'opacity', L.source === 'contamination' ? 0.15 : 0.45);
          S.set(R.leakDot, 'opacity', 1);
        } else {
          S.set(R.leakDot, 'opacity', 0);
          S.set(R.leakGrow, 'opacity', 0);
        }
      }
      if (R.vpipe) {
        const F = f.aux.fire;
        S.set(R.smoke, 'r', Math.min(60, F.obsc * 600).toFixed(1));
        S.set(R.smoke, 'opacity', Math.min(0.7, F.obsc * 8).toFixed(2));
        S.txt(R.paTxt, fmt(F.airPsi, 1) + ' psi');
        S.cls(R.paBox, 'alarm', F.supervisory);
        S.cls(R.facpLeds[0], 'on', F.alarm || F.preAlarm);
        S.cls(R.facpLeds[1], 'on', F.supervisory || F.compressorFault);
        S.cls(R.facpLeds[2], 'on', F.trouble);
      }
      void th;
    }
    return { svg, update };
  }

  DCT.views.hall = { title: 'Data hall floor plan', build };
})();

/* ---- visuals/views/bms.js ---- */
/* ==========================================================================
   Overview: building management system (BMS) architecture.
   Front-end server → network switches → DDC controllers → field equipment.
   Each controller shows what the BMS DISPLAYS beside what the equipment is
   ACTUALLY doing, so learners can separate missing telemetry from real
   equipment failure.
   ========================================================================== */
(function () {
  'use strict';
  const DCT = window.DCT;
  const S = DCT.svg;
  const fmt = DCT.util.fmt;

  const CTRL = [
    { id: 'DDC-P1', x: 90, eq: 'Plant: CHWP-1 · CWP-1 · CT-A · CH-1 · sequences', show: ['glycol.supplyT', 'glycol.flow', 'pump.CHWP-1.status'] },
    { id: 'DDC-P2', x: 245, eq: 'Plant: CHWP-2 · CWP-2 · CT-B · CH-2', show: ['pump.CHWP-2.status', 'ch.CH-2.state'] },
    { id: 'DDC-AHU1', x: 400, eq: 'AHU-1', show: ['ahu.AHU-1.sat', 'ahu.AHU-1.cfm'] },
    { id: 'DDC-AHU2', x: 555, eq: 'AHU-2', show: ['ahu.AHU-2.sat', 'ahu.AHU-2.cfm'] },
    { id: 'DDC-AHU3', x: 710, eq: 'AHU-3', show: ['ahu.AHU-3.sat', 'ahu.AHU-3.cfm'] },
    { id: 'DDC-AHU4', x: 865, eq: 'AHU-4', show: ['ahu.AHU-4.sat', 'ahu.AHU-4.cfm'] },
    { id: 'DDC-HALL', x: 1020, eq: 'Hall sensors', show: ['hall.inletMax', 'hall.dp'] },
  ];

  const SHORT = { 'glycol.supplyT': 'Gly supply', 'glycol.flow': 'Gly flow', 'pump.CHWP-1.status': 'CHWP-1', 'pump.CHWP-2.status': 'CHWP-2', 'ch.CH-2.state': 'CH-2', 'hall.inletMax': 'Max inlet', 'hall.dp': 'Dew point' };
  [1, 2, 3, 4].forEach((n) => {
    SHORT['ahu.AHU-' + n + '.sat'] = 'SAT';
    SHORT['ahu.AHU-' + n + '.cfm'] = 'Airflow';
  });

  function build(host) {
    const svg = S.root(host, 1200, 680);
    const R = { c: {} };
    S.text(svg, 22, 30, 'BUILDING MANAGEMENT SYSTEM — NETWORK & CONTROLLERS', 'ov-zone');
    const L = S.g(svg);
    const E = S.g(svg);
    const srv = S.equip(E, 'BMS', 'BMS server / operator workstation', { 'data-cu': 'bms' });
    S.el('rect', { x: 520, y: 52, width: 160, height: 60, rx: 8, class: 'eq-body' }, srv);
    S.el('rect', { x: 532, y: 62, width: 64, height: 40, rx: 3, class: 'screen' }, srv);
    S.text(srv, 640, 80, 'BMS', 'eq-lbl', { 'text-anchor': 'middle' });
    S.text(srv, 640, 98, 'front end', 'tiny', { 'text-anchor': 'middle' });
    S.wire(L, 'M600 112 L600 150', 4);
    const sw = S.equip(E, 'SW-1', 'Network switch', { 'data-cu': 'bms' });
    S.el('rect', { x: 520, y: 150, width: 160, height: 26, rx: 4, class: 'eq-body' }, sw);
    S.text(sw, 600, 168, 'BMS network switch', 'tiny', { 'text-anchor': 'middle' });
    CTRL.forEach((c) => {
      const cx = c.x + 60;
      const w = S.wire(L, 'M600 176 L600 200 L' + cx + ' 200 L' + cx + ' 240', 3);
      const e = S.equip(E, c.id, c.id + ' controller', { 'data-cu': 'bms' });
      S.el('rect', { x: c.x, y: 240, width: 120, height: 70, rx: 6, class: 'eq-body ddc' }, e);
      S.text(e, cx, 260, c.id, 'eq-lbl', { 'text-anchor': 'middle' });
      const led = S.el('circle', { cx: c.x + 14, cy: 255, r: 5, class: 'led on' }, e);
      const st = S.text(e, cx, 278, '', 'tiny', { 'text-anchor': 'middle' });
      S.text(e, cx, 300, '24 VAC · BACnet', 'tiny dim', { 'text-anchor': 'middle' });
      // displayed vs actual
      S.text(E, c.x, 340, 'BMS displays', 'tiny dim');
      const disp = c.show.map((k, i) => S.text(E, c.x, 358 + i * 16, '', 'tiny'));
      S.text(E, c.x, 420, 'Actually', 'tiny dim');
      const act = c.show.map((k, i) => S.text(E, c.x, 438 + i * 16, '', 'tiny'));
      S.el('line', { x1: cx, y1: 310, x2: cx, y2: 330, class: 'field-bus' }, L);
      const fld = S.el('rect', { x: c.x, y: 500, width: 120, height: 46, rx: 6, class: 'eq-body field' }, E);
      S.text(E, cx, 518, 'field devices', 'tiny', { 'text-anchor': 'middle' });
      S.text(E, cx, 534, c.eq.length > 22 ? c.eq.slice(0, 22) + '…' : c.eq, 'tiny dim', { 'text-anchor': 'middle' });
      S.el('line', { x1: cx, y1: 470, x2: cx, y2: 500, class: 'field-bus' }, L);
      R.c[c.id] = { w, led, st, disp, act, show: c.show, fld };
    });
    R.legend = S.text(svg, 22, 600, 'Grey italic values are STALE: the BMS is showing the last value it received before communication was lost. Local control inside the equipment may still be operating normally.', 'ov-note');
    R.sum = S.text(svg, 22, 640, '', 'eq-sub');

    function update(run) {
      const f = run.f;
      let off = 0;
      CTRL.forEach((c) => {
        const r = R.c[c.id];
        const on = f.aux.bms.controllers[c.id];
        if (!on) off++;
        S.energize(r.w, on ? 'dc' : 'dead');
        S.cls(r.led, 'on', on);
        S.cls(r.led, 'bad', !on);
        // a BMS cannot tell a dead controller from a broken network path: both are 'no response'
        S.txt(r.st, on ? 'Online' : 'NO RESPONSE');
        r.show.forEach((k, i) => {
          const rd = f.read(k);
          S.txt(r.disp[i], (SHORT[k] || DCT.POINTS[k].label.slice(0, 14)) + ': ' + DCT.formatPoint(k, rd.v));
          S.cls(r.disp[i], 'stale', rd.stale);
          S.txt(r.act[i], DCT.formatPoint(k, rd.raw));
        });
      });
      S.txt(R.sum, off ? off + ' controller(s) offline — alarms from those controllers cannot update until communication is restored.' : 'All controllers communicating.');
    }
    return { svg, update };
  }

  DCT.views.bms = { title: 'BMS architecture', build };
})();

/* ---- visuals/closeups/electrical.js ---- */
/* ==========================================================================
   Close-ups: UPS internals · battery string · breaker trip unit · ATS ·
   rack power (dual-corded PSUs). Conceptual cut-aways — not wiring diagrams
   and not switching instructions.
   ========================================================================== */
(function () {
  'use strict';
  const DCT = window.DCT;
  const S = DCT.svg;
  const fmt = DCT.util.fmt;
  const W = 640;
  const H = 380;
  const side = (sc) => (sc && sc.focus && sc.focus.side) || 'A';

  // ------------------------------------------------------------------ UPS
  DCT.closeups.ups = {
    title: 'UPS internals',
    build(host, sc) {
      const X = side(sc);
      const svg = S.root(host, W, H, 'cu');
      const R = {};
      S.text(svg, 16, 24, 'UPS-' + X + ' — double-conversion power path', 'cu-title');
      S.el('rect', { x: 14, y: 40, width: 612, height: 250, rx: 10, class: 'eq-body ups-cab' }, svg);
      R.wIn = S.wire(svg, 'M20 190 L80 190', 6);
      R.wByp = S.wire(svg, 'M60 190 L60 80 L470 80 L520 190', 4);
      R.wRect = S.wire(svg, 'M80 190 L120 190', 6);
      R.wDc = S.wire(svg, 'M220 190 L330 190', 6);
      R.wBat = S.wire(svg, 'M275 190 L275 250', 5);
      R.wInv = S.wire(svg, 'M430 190 L520 190 L600 190', 6);
      const box = (x, label, sub) => {
        const g0 = S.g(svg, { class: 'conv' });
        S.el('rect', { x, y: 155, width: 100, height: 70, rx: 6, class: 'conv-box' }, g0);
        S.text(g0, x + 50, 185, label, 'cu-lbl', { 'text-anchor': 'middle' });
        S.text(g0, x + 50, 203, sub, 'tiny dim', { 'text-anchor': 'middle' });
        return g0;
      };
      R.rect = box(120, 'RECTIFIER', 'AC → DC');
      R.inv = box(330, 'INVERTER', 'DC → AC');
      // DC link capacitors
      for (let i = 0; i < 3; i++) S.el('path', { d: 'M' + (238 + i * 14) + ' 196 l0 12 m-6 0 l12 0 m-12 5 l12 0', class: 'eq-stroke' }, svg);
      S.text(svg, 238, 176, 'DC link', 'tiny');
      R.dcTxt = S.text(svg, 238, 230, '', 'cu-val');
      // static switch
      R.ss = S.g(svg, { class: 'conv' });
      S.el('path', { d: 'M455 68 l18 12 l-18 12 z M491 68 l-18 12 l18 12 z', class: 'conv-box ss' }, R.ss);
      S.text(svg, 473, 60, 'static bypass switch', 'tiny', { 'text-anchor': 'middle' });
      R.bypTxt = S.text(svg, 473, 112, '', 'tiny', { 'text-anchor': 'middle' });
      // battery
      R.batG = S.g(svg);
      for (let i = 0; i < 6; i++) S.el('rect', { x: 236 + i * 14, y: 252, width: 11, height: 26, rx: 2, class: 'eq-body' }, R.batG);
      R.soc = S.el('rect', { x: 234, y: 282, width: 84, height: 5, class: 'soc-bar' }, R.batG);
      S.text(svg, 322, 270, 'battery string', 'tiny');
      // readouts
      R.ro = {
        inV: S.readout(svg, 16, 300, 116, 'Input'),
        mode: S.readout(svg, 140, 300, 240, 'Operating mode'),
        out: S.readout(svg, 388, 300, 116, 'Output'),
        rt: S.readout(svg, 512, 300, 114, 'Runtime (UPS est.)'),
        load: S.readout(svg, 16, 340, 116, 'Load'),
        batt: S.readout(svg, 140, 340, 240, 'Battery'),
        byp: S.readout(svg, 388, 340, 238, 'Bypass source'),
      };
      return {
        svg,
        update(run) {
          const f = run.f;
          const sd = f.power.sides[X];
          const p = sd.ups;
          const src = sd.bus.v > 0.1 ? (sd.bus.src === 'generator' ? 'generator' : 'utility') : 'dead';
          const rectFault = !!f.fx('upsRectifier', X);
          S.energize(R.wIn, p.inputOK ? src : sd.bus.v > 0.1 ? 'unstable' : 'dead');
          S.energize(R.wRect, p.rectOK ? src : 'dead');
          const rectOn = p.rectOK && (p.mode === 'normal' || p.mode === 'battery');
          S.energize(R.wDc, p.mode === 'battery' ? 'battery' : rectOn ? 'dc' : 'dead');
          S.energize(R.wBat, p.mode === 'battery' ? 'battery' : rectOn && p.soc < 1 ? 'dc' : 'dead', p.mode === 'battery' ? 1.6 : 0.6);
          const outSrc = p.mode === 'normal' ? src : p.mode === 'battery' ? 'battery' : p.mode === 'bypass' ? src : 'dead';
          S.energize(R.wInv, p.mode === 'normal' || p.mode === 'battery' ? outSrc : 'dead');
          S.energize(R.wByp, p.mode === 'bypass' ? src : 'dead');
          S.cls(R.rect, 'fault', rectFault);
          S.cls(R.rect, 'on', rectOn);
          S.cls(R.inv, 'fault', !p.invOK);
          S.cls(R.inv, 'on', p.mode === 'normal' || p.mode === 'battery');
          S.cls(R.ss, 'on', p.mode === 'bypass');
          S.txt(R.dcTxt, Math.round(p.dcV) + ' V DC');
          S.txt(R.bypTxt, p.bypassAvail ? 'bypass: available, in sync' : 'bypass: NOT available');
          S.set(R.soc, 'width', (84 * p.soc).toFixed(1));
          R.ro.inV.set(sd.bus.v > 0.05 ? Math.round(sd.bus.v * 480) + ' V · ' + fmt(sd.bus.f, 2) + ' Hz' : '0 V', p.inputOK ? 'ok' : sd.bus.v > 0.05 ? 'warn' : 'bad');
          const mt = { normal: 'NORMAL — on inverter', battery: 'ON BATTERY', bypass: 'STATIC BYPASS (' + (p.lastTransferCause || '') + ')', off: 'OUTPUT OFF — load dropped' }[p.mode];
          R.ro.mode.set(mt + (rectFault ? ' · RECT FAULT' : '') + (!p.invOK ? ' · INV FAULT' : ''), p.mode === 'normal' ? 'ok' : p.mode === 'off' ? 'bad' : 'warn');
          R.ro.out.set(p.outV > 0.05 ? Math.round(p.outV * 480) + ' V' : '0 V', p.outV > 0.5 ? 'ok' : 'bad');
          R.ro.rt.set(p.mode === 'off' ? '—' : fmt(Math.min(p.estMin, 999), 1) + ' min', p.mode === 'battery' ? 'warn' : 'info');
          R.ro.load.set(Math.round(p.loadPct) + ' % · ' + Math.round(p.loadKW) + ' kW', p.loadPct > 100 ? 'bad' : p.loadPct > 80 ? 'warn' : 'ok');
          R.ro.batt.set(Math.round(p.battV) + ' V · SOC ' + Math.round(p.soc * 100) + ' % · ' + (p.battI > 1 ? Math.round(p.battI) + ' A discharge' : p.battI < -1 ? 'charging' : 'float'), p.mode === 'battery' ? 'warn' : 'ok');
          R.ro.byp.set(p.bypassAvail ? Math.round(sd.bus.v * 480) + ' V · ' + fmt(sd.bus.f, 2) + ' Hz — in tolerance' : f.fx('upsBypassOpen', X) ? 'bypass input breaker OPEN' : 'out of tolerance / not synchronized', p.bypassAvail ? 'ok' : 'warn');
        },
      };
    },
  };

  // -------------------------------------------------------------- battery
  DCT.closeups.battery = {
    title: 'Battery string',
    build(host, sc) {
      const X = side(sc);
      const svg = S.root(host, W, H, 'cu');
      S.text(svg, 16, 24, 'UPS-' + X + ' battery string — 40 monoblocks (240 cells)', 'cu-title');
      const blocks = [];
      for (let i = 0; i < 40; i++) {
        const x = 20 + (i % 10) * 60;
        const y = 44 + Math.floor(i / 10) * 56;
        const g0 = S.g(svg);
        const b = S.el('rect', { x, y, width: 52, height: 44, rx: 4, class: 'jar' }, g0);
        S.el('rect', { x: x + 10, y: y - 4, width: 8, height: 5, class: 'post' }, g0);
        S.el('rect', { x: x + 34, y: y - 4, width: 8, height: 5, class: 'post' }, g0);
        const t = S.text(g0, x + 26, y + 20, '', 'tiny', { 'text-anchor': 'middle' });
        const t2 = S.text(g0, x + 26, y + 35, '', 'tiny dim', { 'text-anchor': 'middle' });
        blocks.push({ b, t, t2 });
      }
      S.text(svg, 20, 280, 'Block values: internal ohmic resistance (mΩ) · % above commissioning baseline', 'tiny dim');
      const ro = {
        soc: S.readout(svg, 16, 292, 150, 'State of charge'),
        v: S.readout(svg, 174, 292, 150, 'String voltage'),
        est: S.readout(svg, 332, 292, 140, 'UPS runtime estimate'),
        tru: S.readout(svg, 480, 292, 146, 'Runtime to EOD (actual)'),
        cap: S.readout(svg, 16, 334, 230, 'Last capacity test'),
        note: S.readout(svg, 254, 334, 372, 'Interpretation'),
      };
      const spread = blocks.map((b, i) => {
        const h = DCT.util.hash('blk' + i);
        return ((h % 1000) / 1000 - 0.5) * 0.1;
      });
      const weak = blocks.map((b, i) => (DCT.util.hash('weak' + i) % 100) / 100);
      return {
        svg,
        update(run) {
          const p = run.f.power.sides[X].ups;
          const base = 3.2;
          blocks.forEach((b, i) => {
            const extra = Math.max(0, p.rMult - 1) * (0.35 + 1.4 * weak[i]);
            const val = base * (1 + spread[i] + extra);
            const pct = (val / base - 1) * 100;
            S.txt(b.t, fmt(val, 2));
            S.txt(b.t2, (pct >= 0 ? '+' : '') + Math.round(pct) + ' %');
            S.cls(b.b, 'warn', pct > 20 && pct <= 50);
            S.cls(b.b, 'bad', pct > 50);
          });
          ro.soc.set(Math.round(p.soc * 100) + ' %', 'info');
          ro.v.set(Math.round(p.battV) + ' V DC', p.mode === 'battery' ? 'warn' : 'ok');
          ro.est.set(p.mode === 'off' ? '—' : fmt(Math.min(p.estMin, 999), 1) + ' min', 'info');
          ro.tru.set(p.mode === 'off' ? '—' : fmt(Math.min(p.trueMin, 999), 1) + ' min', p.trueMin < 0.6 * p.estMin ? 'bad' : 'ok');
          ro.cap.set(Math.round(p.learnedHealth * 100) + ' % of rated' + (p.learnedHealth < 0.999 ? ' (recalibrated)' : ' (last annual test)'), p.learnedHealth < 0.8 ? 'bad' : 'ok');
          ro.note.set(p.rMult > 1.3 ? 'Ohmic values well above baseline — capacity suspect; SOC alone does not prove health' : 'Ohmic values near baseline', p.rMult > 1.3 ? 'warn' : 'ok');
        },
      };
    },
  };

  // -------------------------------------------------------------- breaker
  DCT.closeups.breaker = {
    title: 'Breaker trip unit',
    build(host, sc) {
      const name = (sc && sc.focus && sc.focus.breaker) || 'CB-A3';
      const svg = S.root(host, W, H, 'cu');
      S.text(svg, 16, 24, name + ' — electronic trip unit (LSIG) · read-only inspection', 'cu-title');
      S.el('rect', { x: 30, y: 44, width: 220, height: 300, rx: 10, class: 'eq-body brk-body' }, svg);
      const handle = S.el('rect', { x: 120, y: 120, width: 40, height: 70, rx: 6, class: 'brk-handle' }, svg);
      const hTxt = S.text(svg, 140, 214, '', 'cu-lbl', { 'text-anchor': 'middle' });
      S.text(svg, 140, 70, name, 'cu-lbl', { 'text-anchor': 'middle' });
      S.el('rect', { x: 280, y: 44, width: 340, height: 300, rx: 10, class: 'eq-body trip-unit' }, svg);
      S.el('rect', { x: 300, y: 64, width: 300, height: 110, rx: 4, class: 'lcd' }, svg);
      const lcd = [0, 1, 2, 3, 4].map((i) => S.text(svg, 312, 86 + i * 19, '', 'lcd-txt'));
      const leds = ['L', 'S', 'I', 'G'].map((k, i) => {
        const c = S.el('circle', { cx: 330 + i * 70, cy: 204, r: 9, class: 'led trip-led' }, svg);
        S.text(svg, 330 + i * 70, 232, { L: 'Long-time', S: 'Short-time', I: 'Instant.', G: 'Gnd fault' }[k], 'tiny', { 'text-anchor': 'middle' });
        return { k, c };
      });
      const heat = S.el('rect', { x: 300, y: 262, width: 0, height: 14, rx: 3, class: 'heat-bar' }, svg);
      S.el('rect', { x: 300, y: 262, width: 300, height: 14, rx: 3, class: 'cfm-track' }, svg);
      svg.appendChild(heat);
      S.text(svg, 300, 256, 'Long-time thermal memory (trip at 100 %)', 'tiny dim');
      const note = S.text(svg, 300, 310, '', 'tiny');
      const note2 = S.text(svg, 300, 328, '', 'tiny dim');
      return {
        svg,
        update(run) {
          const P = run.f.power;
          const b = P.cb[name];
          const R0 = DCT.PLANT.power.breakers[name];
          const st = b.closed ? 'ON' : b.trip ? 'TRIPPED' : 'OFF';
          S.set(handle, 'y', st === 'ON' ? 100 : st === 'TRIPPED' ? 130 : 160);
          S.cls(handle, 'tripped', st === 'TRIPPED');
          S.txt(hTxt, st);
          const pct = (100 * b.amps) / R0.rating;
          S.txt(lcd[0], 'Ir ' + R0.rating + ' A   I ' + Math.round(b.amps) + ' A (' + Math.round(pct) + ' %)');
          S.txt(lcd[1], 'Ia ' + Math.round(b.amps) + '  Ib ' + Math.round(b.amps * 0.98) + '  Ic ' + Math.round(b.amps * 1.01));
          S.txt(lcd[2], 'Ig ' + (b.trip === 'G' ? Math.round(b.faultKA * 1000) : 2) + ' A   pickup ' + R0.gfPickupA + ' A');
          S.txt(lcd[3], b.trip ? 'LAST TRIP: ' + { L: 'LONG-TIME', S: 'SHORT-TIME', I: 'INSTANTANEOUS', G: 'GROUND FAULT' }[b.trip] : 'No trip events');
          S.txt(lcd[4], b.trip ? '@ ' + DCT.util.clock(b.tripT) + '  ' + b.faultKA.toFixed(2) + ' kA' : b.closed ? 'Status: closed' : 'Status: open (planned)');
          leds.forEach((l) => S.cls(l.c, 'on', b.trip === l.k));
          S.set(heat, 'width', Math.min(300, (300 * b.heat) / R0.ltK).toFixed(1));
          S.txt(note, b.trip === 'L' ? 'Overload signature: sustained current above rating, thermal memory filled.' : b.trip === 'G' ? 'Ground-fault signature: current returned outside the phase conductors.' : b.trip === 'I' ? 'Instantaneous signature: very high fault current — a short circuit.' : pct > 90 ? 'Loading is close to the breaker rating.' : '');
          S.txt(note2, b.trip ? 'Re-closing is a qualified-person decision made after the cause is found.' : '');
        },
      };
    },
  };

  // ------------------------------------------------------------------ ATS
  DCT.closeups.ats = {
    title: 'Automatic transfer switch',
    build(host, sc) {
      const X = side(sc);
      const svg = S.root(host, W, H, 'cu');
      S.text(svg, 16, 24, 'ATS-' + X + ' — mechanism (conceptual) and controller', 'cu-title');
      S.el('rect', { x: 20, y: 40, width: 260, height: 300, rx: 10, class: 'eq-body' }, svg);
      S.text(svg, 60, 70, 'NORMAL (utility)', 'tiny');
      S.text(svg, 60, 300, 'EMERGENCY (GEN-' + X + ')', 'tiny');
      const wN = S.wire(svg, 'M40 90 L120 90', 6);
      const wE = S.wire(svg, 'M40 280 L120 280', 6);
      const wL = S.wire(svg, 'M200 185 L270 185', 6);
      S.el('circle', { cx: 120, cy: 90, r: 6, class: 'ats-term' }, svg);
      S.el('circle', { cx: 120, cy: 280, r: 6, class: 'ats-term' }, svg);
      S.el('circle', { cx: 200, cy: 185, r: 7, class: 'ats-term' }, svg);
      const blade = S.el('line', { x1: 200, y1: 185, x2: 120, y2: 90, class: 'ats-blade big' }, svg);
      const motor = S.el('rect', { x: 150, y: 220, width: 46, height: 30, rx: 4, class: 'eq-body motor' }, svg);
      S.text(svg, 173, 268, 'operator', 'tiny', { 'text-anchor': 'middle' });
      S.text(svg, 236, 176, 'LOAD', 'tiny');
      const auxN = S.el('circle', { cx: 250, cy: 90, r: 7, class: 'led' }, svg);
      const auxE = S.el('circle', { cx: 250, cy: 280, r: 7, class: 'led' }, svg);
      S.text(svg, 236, 112, 'aux N', 'tiny');
      S.text(svg, 236, 302, 'aux E', 'tiny');
      S.el('rect', { x: 300, y: 40, width: 320, height: 300, rx: 10, class: 'eq-body' }, svg);
      S.text(svg, 316, 64, 'ATS controller', 'cu-lbl');
      const ro = {
        n: S.readout(svg, 314, 74, 292, 'Normal source'),
        e: S.readout(svg, 314, 114, 292, 'Emergency source'),
        pos: S.readout(svg, 314, 154, 292, 'Switch position (mechanism) / aux-contact feedback'),
        t: S.readout(svg, 314, 194, 292, 'Timers'),
        inh: S.readout(svg, 314, 234, 292, 'Transfer inhibit input'),
        al: S.readout(svg, 314, 274, 292, 'Controller alarms', { h: 54 }),
      };
      return {
        svg,
        update(run) {
          const f = run.f;
          const sd = f.power.sides[X];
          const a = sd.ats;
          const u = f.power.utility;
          const g = sd.gen;
          S.energize(wN, u.v > 0.1 ? (a.nOK ? 'utility' : 'unstable') : 'dead');
          S.energize(wE, g.outV > 0.05 ? (a.eOK ? 'generator' : 'unstable') : 'dead');
          S.energize(wL, sd.bus.v > 0.1 ? (sd.bus.src === 'generator' ? 'generator' : 'utility') : 'dead');
          const y = a.pos === 'N' ? 90 : a.pos === 'E' ? 280 : 185;
          S.set(blade, 'y2', y);
          S.set(blade, 'x2', a.pos === 'moving' ? 140 : 120);
          S.cls(motor, 'fault', !!f.fx('atsMechanism', X));
          S.cls(auxN, 'on', a.fb === 'N');
          S.cls(auxE, 'on', a.fb === 'E');
          ro.n.set(u.v > 0.1 ? Math.round(u.v * 480) + ' V · ' + fmt(u.f, 2) + ' Hz · ' + u.rot + ' — ' + (a.nOK ? 'ACCEPTABLE' : 'NOT acceptable') : 'not available', a.nOK ? 'ok' : 'bad');
          ro.e.set(g.outV > 0.05 ? Math.round(g.outV * 480) + ' V · ' + fmt(g.outF, 1) + ' Hz — ' + (a.eOK ? 'ACCEPTABLE' : 'NOT acceptable') : g.v > 0.05 && !g.breakerClosed ? 'genset running — output breaker OPEN' : 'not available', a.eOK ? 'ok' : g.outV > 0.05 ? 'warn' : 'info');
          ro.pos.set({ N: 'Normal', E: 'Emergency', moving: 'transferring' }[a.pos] + '  /  ' + { N: 'Normal', E: 'Emergency', moving: '—' }[a.fb] + (a.fb !== a.pos && a.pos !== 'moving' ? '  ← DISAGREE' : ''), a.fb !== a.pos && a.pos !== 'moving' ? 'warn' : 'ok');
          const retx = a.pos === 'E' && a.nOK ? 'retransfer in ' + Math.max(0, Math.ceil(DCT.PLANT.power.ats.tdRetransfer - a.nOkSec)) + ' s' : a.pos === 'E' ? 'retransfer waiting for acceptable normal' : '—';
          ro.t.set('engine start: ' + (a.startSig ? 'ON' : 'off') + ' · ' + retx, 'info');
          ro.inh.set(a.inhibitActive ? 'ACTIVE — automatic transfer blocked' : 'inactive', a.inhibitActive ? 'warn' : 'ok');
          const al = [];
          if (a.failAlarm) al.push('FAIL TO TRANSFER');
          if (a.rotAlarm) al.push('NORMAL PHASE ROTATION ' + u.rot);
          if (!a.nOK && u.v > 0.1) al.push('normal source out of limits');
          ro.al.set(al.length ? al.join(' · ') : 'none', al.length ? 'bad' : 'ok');
        },
      };
    },
  };

  // ---------------------------------------------------------- rack power
  DCT.closeups.pdu = {
    title: 'Rack power (dual-corded)',
    build(host) {
      const svg = S.root(host, W, H, 'cu');
      S.text(svg, 16, 24, 'Dual-corded IT equipment — A and B power supplies', 'cu-title');
      const rows = [];
      S.el('rect', { x: 150, y: 40, width: 340, height: 300, rx: 6, class: 'rack-body' }, svg);
      const stripA = S.el('rect', { x: 120, y: 44, width: 20, height: 290, rx: 3, class: 'strip' }, svg);
      const stripB = S.el('rect', { x: 500, y: 44, width: 20, height: 290, rx: 3, class: 'strip' }, svg);
      S.text(svg, 130, 352, 'A-PDU', 'tiny', { 'text-anchor': 'middle' });
      S.text(svg, 510, 352, 'B-PDU', 'tiny', { 'text-anchor': 'middle' });
      for (let i = 0; i < 10; i++) {
        const y = 52 + i * 28;
        S.el('rect', { x: 162, y, width: 316, height: 22, rx: 2, class: 'server' }, svg);
        const a = S.el('circle', { cx: 178, cy: y + 11, r: 4.5, class: 'led' }, svg);
        const b = S.el('circle', { cx: 462, cy: y + 11, r: 4.5, class: 'led' }, svg);
        S.text(svg, 190, y + 15, 'PSU-A', 'tiny dim');
        S.text(svg, 418, y + 15, 'PSU-B', 'tiny dim');
        rows.push({ a, b });
      }
      const ro = {
        a: S.readout(svg, 530, 60, 100, 'A side'),
        b: S.readout(svg, 530, 104, 100, 'B side'),
        r: S.readout(svg, 530, 148, 100, 'Row 3'),
        lost: S.readout(svg, 530, 192, 100, 'Load dark'),
      };
      S.text(svg, 20, 370, 'Servers share load across both PSUs; if one cord is lost the other carries the server — if energized.', 'tiny dim');
      void stripA;
      void stripB;
      return {
        svg,
        update(run) {
          const P = run.f.power;
          const fA = P.load.psuFailA;
          const aLive = P.sides.A.pdu.v > 0.5;
          const bLive = P.sides.B.pdu.v > 0.5;
          rows.forEach((r, i) => {
            const failedA = i < Math.round(fA * 10);
            S.cls(r.a, 'on', aLive && !failedA);
            S.cls(r.a, 'bad', failedA || !aLive);
            S.cls(r.b, 'on', bLive);
            S.cls(r.b, 'bad', !bLive);
          });
          ro.a.set(Math.round(P.load.A) + ' kW', aLive ? 'ok' : 'bad');
          ro.b.set(Math.round(P.load.B) + ' kW', bLive ? 'ok' : 'bad');
          ro.r.set('A ' + Math.round(P.load.rowA) + ' / B ' + Math.round(P.load.rowB), P.load.rowLostKW > 1 ? 'bad' : P.load.rowA < 0.5 || P.load.rowB < 0.5 ? 'warn' : 'ok');
          ro.lost.set(Math.round(P.load.lostKW) + ' kW', P.load.lostKW > 1 ? 'bad' : 'ok');
        },
      };
    },
  };
})();

/* ---- visuals/closeups/generator.js ---- */
/* ==========================================================================
   Close-up: standby diesel generator set — engine, alternator, radiator &
   belt-driven fan, starting batteries, day tank, controller and output
   breaker. Conceptual illustration; not a maintenance procedure.
   ========================================================================== */
(function () {
  'use strict';
  const DCT = window.DCT;
  const S = DCT.svg;
  const fmt = DCT.util.fmt;

  DCT.closeups.generator = {
    title: 'Generator set',
    build(host, sc) {
      const X = (sc && sc.focus && sc.focus.side) || 'A';
      const svg = S.root(host, 640, 380, 'cu');
      S.text(svg, 16, 24, 'GEN-' + X + ' — standby diesel generator set', 'cu-title');
      // skid
      S.el('rect', { x: 20, y: 214, width: 470, height: 14, rx: 3, class: 'skid' }, svg);
      // radiator + fan
      S.el('rect', { x: 26, y: 60, width: 46, height: 154, rx: 4, class: 'radiator' }, svg);
      for (let i = 0; i < 12; i++) S.el('line', { x1: 30, y1: 68 + i * 12, x2: 68, y2: 68 + i * 12, class: 'coil-fin' }, svg);
      const fan = S.fan(svg, 100, 137, 38, { blades: 6 });
      const belt = S.el('path', { d: 'M100 137 L170 160', class: 'belt' }, svg);
      const beltBroken = S.el('path', { d: 'M100 137 L128 146 M150 154 L170 160', class: 'belt broken' }, svg);
      S.text(svg, 48, 52, 'radiator', 'tiny', { 'text-anchor': 'middle' });
      const radAir = [S.airArrow(svg, 'M0 100 L24 100', false), S.airArrow(svg, 'M0 170 L24 170', false)];
      // engine
      const eng = S.el('rect', { x: 150, y: 90, width: 180, height: 124, rx: 10, class: 'eq-body engine' }, svg);
      for (let i = 0; i < 6; i++) S.el('rect', { x: 162 + i * 27, y: 76, width: 20, height: 18, rx: 3, class: 'eq-body' }, svg);
      S.text(svg, 240, 160, 'DIESEL ENGINE', 'cu-lbl', { 'text-anchor': 'middle' });
      // alternator
      S.el('rect', { x: 330, y: 104, width: 130, height: 100, rx: 40, class: 'eq-body alt' }, svg);
      S.text(svg, 395, 152, 'ALTERNATOR', 'cu-lbl', { 'text-anchor': 'middle' });
      S.text(svg, 395, 170, '+ AVR / exciter', 'tiny dim', { 'text-anchor': 'middle' });
      // output breaker
      const brk = S.breaker(svg, 490, 154, 16, 'output breaker', 'above');
      const wOut = S.wire(svg, 'M460 154 L482 154 M498 154 L540 154', 6);
      // batteries + day tank
      const batt = S.el('rect', { x: 170, y: 236, width: 70, height: 34, rx: 4, class: 'eq-body' }, svg);
      S.text(svg, 205, 286, 'start batteries', 'tiny', { 'text-anchor': 'middle' });
      const tankLvl = S.el('rect', { x: 300, y: 236, width: 90, height: 34, rx: 3, class: 'tank-lvl' }, svg);
      S.el('rect', { x: 300, y: 236, width: 90, height: 34, rx: 3, class: 'tank' }, svg);
      S.text(svg, 345, 286, 'day tank', 'tiny', { 'text-anchor': 'middle' });
      // gauges
      const gT = S.gauge(svg, 560, 70, 34, 'coolant °F');
      const gO = S.gauge(svg, 560, 170, 34, 'oil psi');
      // controller
      S.el('rect', { x: 20, y: 300, width: 600, height: 72, rx: 8, class: 'eq-body' }, svg);
      const ro = {
        st: S.readout(svg, 30, 308, 180, 'Controller state'),
        out: S.readout(svg, 216, 308, 200, 'Output'),
        al: S.readout(svg, 422, 308, 190, 'Active alarm'),
      };
      const sub = S.text(svg, 30, 362, '', 'tiny');
      return {
        svg,
        update(run) {
          const f = run.f;
          const g = f.power.sides[X].gen;
          const running = g.state === 'run' || g.state === 'cooldown';
          const beltFault = !!f.fx('genFanBelt', X);
          S.spin(fan, g.fanOn ? 1.8 : g.rpm > 0 && !beltFault ? g.rpm / 1800 : 0);
          S.set(belt, 'opacity', beltFault ? 0 : 1);
          S.set(beltBroken, 'opacity', beltFault ? 1 : 0);
          radAir.forEach((a) => S.airRate(a, g.fanOn ? 1 : 0, DCT.tempColor(g.radInF, 60, 130)));
          S.cls(eng, 'on', running);
          S.brkState(brk, g.breakerClosed ? 'closed' : 'open');
          S.energize(wOut, g.outV > 0.05 ? (Math.abs(g.outF - 60) < 1.2 && g.outV > 0.9 ? 'generator' : 'unstable') : 'dead');
          S.cls(batt, 'warn', g.battV < 24.5 && g.state === 'standby');
          S.cls(batt, 'bad', g.battV < 16);
          const lvl = f.fx('genFuel', X) ? 0.06 : 0.82;
          S.set(tankLvl, 'height', (34 * lvl).toFixed(1));
          S.set(tankLvl, 'y', (236 + 34 * (1 - lvl)).toFixed(1));
          gT.set(f.read('gen.' + X + '.coolT').v, 60, 260, (v) => Math.round(v) + '°');
          gO.set(g.oilP, 0, 100, (v) => Math.round(v));
          const stx = { standby: g.mode === 'auto' ? 'STANDBY — AUTO' : 'OFF — switch not in AUTO', crank: 'CRANKING (' + g.attempt + '/3) · ' + Math.round(g.rpm) + ' rpm', rest: 'CRANK REST (' + g.attempt + '/3)', accel: 'ACCELERATING ' + Math.round(g.rpm) + ' rpm', run: 'RUNNING ' + Math.round(g.rpm) + ' rpm', cooldown: 'COOL-DOWN', shutdown: 'SHUTDOWN (latched)' }[g.state];
          ro.st.set(stx, g.state === 'shutdown' || g.mode !== 'auto' ? 'bad' : running ? 'ok' : g.state === 'standby' ? 'info' : 'warn');
          ro.out.set(running ? Math.round(g.v * 480) + ' V · ' + fmt(g.f, 1) + ' Hz · ' + Math.round(g.kw) + ' kW' : '—', running ? (g.v > 0.9 && Math.abs(g.f - 60) < 1.2 ? 'ok' : 'bad') : 'info');
          const al = g.alarm || (g.mode !== 'auto' ? 'Not in Auto' : g.preAlarm ? 'High coolant temp pre-alarm' : g.coolLevel < 0.75 ? 'Low coolant level' : !g.breakerClosed ? 'Output breaker open' : g.battV < 24.5 && g.state === 'standby' ? 'Low battery voltage' : 'none');
          ro.al.set(al, al === 'none' ? 'ok' : 'bad');
          S.txt(sub, 'Battery ' + fmt(g.battV, 1) + ' V · radiator inlet air ' + Math.round(g.radInF) + ' °F · coolant level ' + Math.round(g.coolLevel * 100) + ' % · fan ' + (g.fanOn ? 'turning' : running ? 'NOT turning' : 'stopped'));
        },
      };
    },
  };
})();

/* ---- visuals/closeups/mechanical.js ---- */
/* ==========================================================================
   Close-ups: chiller refrigeration cycle · pump/strainer/VFD · cooling tower
   cell · control valve & actuator.
   ========================================================================== */
(function () {
  'use strict';
  const DCT = window.DCT;
  const S = DCT.svg;
  const fmt = DCT.util.fmt;
  const focus = (sc, k, d) => (sc && sc.focus && sc.focus[k]) || d;

  // ------------------------------------------------------------ chiller
  DCT.closeups.chiller = {
    title: 'Chiller refrigeration cycle',
    build(host, sc) {
      const id = focus(sc, 'chiller', 'CH-1');
      const th = DCT.THEME;
      const svg = S.root(host, 640, 380, 'cu');
      S.text(svg, 16, 18, id + ' — vapour-compression cycle (R-134a)', 'cu-title');
      const cond = S.el('rect', { x: 120, y: 44, width: 360, height: 56, rx: 26, class: 'eq-body shell cond' }, svg);
      const evap = S.el('rect', { x: 120, y: 232, width: 360, height: 56, rx: 26, class: 'eq-body shell evap' }, svg);
      S.text(svg, 300, 77, 'CONDENSER', 'cu-lbl', { 'text-anchor': 'middle' });
      S.text(svg, 300, 265, 'EVAPORATOR', 'cu-lbl', { 'text-anchor': 'middle' });
      const comp = S.el('circle', { cx: 540, cy: 166, r: 36, class: 'eq-body comp' }, svg);
      S.text(svg, 540, 170, 'COMP', 'cu-lbl', { 'text-anchor': 'middle' });
      const exv = S.el('path', { d: 'M62 156 l20 0 l-10 18 z', class: 'eq-mark' }, svg);
      S.text(svg, 72, 196, 'EXV', 'tiny', { 'text-anchor': 'middle' });
      const disc = S.pipe(svg, 'M540 130 L540 72 L480 72', 'ref', 7);
      const liq = S.pipe(svg, 'M120 72 L72 72 L72 156', 'ref', 7);
      const twoPh = S.pipe(svg, 'M72 174 L72 260 L120 260', 'ref', 7);
      const suct = S.pipe(svg, 'M480 260 L540 260 L540 202', 'ref', 7);
      // water connections
      const cwIn = S.pipe(svg, 'M150 28 L150 44', 'cw', 6);
      const cwOut = S.pipe(svg, 'M450 44 L450 28', 'cw', 6);
      const gIn = S.pipe(svg, 'M450 312 L450 288', 'gly', 6);
      const gOut = S.pipe(svg, 'M150 288 L150 312', 'gly', 6);
      const ro = {
        pc: S.readout(svg, 186, 108, 230, 'Condenser: pressure / sat. temp'),
        pe: S.readout(svg, 186, 190, 230, 'Evaporator: pressure / sat. temp'),
        cw: S.readout(svg, 16, 318, 196, 'Condenser water in → out'),
        gl: S.readout(svg, 220, 318, 196, 'Glycol in → out'),
        sh: S.readout(svg, 424, 318, 200, 'Superheat / subcooling'),
        st: S.readout(svg, 424, 216, 200, 'State'),
        mt: S.readout(svg, 424, 262, 200, 'Motor % RLA · winding'),
      };
      const apTxt = S.text(svg, 16, 372, '', 'tiny');
      return {
        svg,
        update(run) {
          const c = run.f.thermal.chillers.find((x) => x.id === id);
          const on = c.state === 'running';
          const r = on ? 1 : 0;
          S.flow(disc, r, th.refVaporHigh);
          S.flow(liq, r, th.refLiquid);
          S.flow(twoPh, r, th.refVaporLow);
          S.flow(suct, r, th.refVaporLow);
          S.cls(comp, 'on', on);
          S.cls(comp, 'fault', c.state === 'tripped');
          const cwR = c.cwFlow / 1350;
          S.flow(cwIn, cwR, th.cwCool);
          S.flow(cwOut, cwR, th.cwWarm);
          const gR = c.evapFlow / 760;
          S.flow(gIn, gR, th.glycolWarm);
          S.flow(gOut, gR, th.glycolCool);
          S.cls(cond, 'hot', c.pCond > 120);
          S.cls(evap, 'cold', c.tEvap < 30);
          void exv;
          ro.pc.set(Math.round(c.pCond) + ' psig / ' + fmt(c.tCond, 1) + ' °F', c.pCond > 145 ? 'bad' : c.pCond > 120 ? 'warn' : 'ok');
          ro.pe.set(fmt(c.pEvap, 1) + ' psig / ' + fmt(c.tEvap, 1) + ' °F', c.tEvap < 30 ? 'warn' : 'ok');
          ro.cw.set(c.cwFlow > 50 ? fmt(c.ecwt, 1) + ' → ' + fmt(c.lcwt, 1) + ' °F · ' + Math.round(c.cwFlow) + ' gpm' : 'NO FLOW', c.cwFlow > 50 ? 'ok' : 'bad');
          ro.gl.set(c.evapFlow > 1 ? fmt(run.f.thermal.glycol.returnT, 1) + ' → ' + fmt(c.lchwt, 1) + ' °F · ' + Math.round(c.evapFlow) + ' gpm' : 'NO FLOW', c.evapFlow > 300 ? 'ok' : 'warn');
          ro.sh.set(on ? 'SH ' + fmt(c.sh, 1) + ' °F · SC ' + fmt(c.sc, 1) + ' °F' : '—', on && (c.sh > 8 || c.sc < 3 || c.sc > 14) ? 'warn' : 'info');
          ro.st.set(!c.available ? 'OUT OF SERVICE' : c.state === 'tripped' ? 'TRIPPED: ' + c.alarm : c.state === 'running' ? 'Running · ' + Math.round(c.q / 12000) + ' tons' : c.state === 'prelube' ? 'Starting — pre-lube' : c.enabled ? 'Waiting: ' + (c.waitingOn || []).join('; ') : 'Off (not enabled)', c.state === 'tripped' ? 'bad' : on ? 'ok' : 'info');
          ro.mt.set(Math.round(c.rla) + ' % · ' + Math.round(c.winding) + ' °F · CU ' + fmt(c.cu, 0) + ' %', c.winding > 230 || c.cu > 15 ? 'warn' : 'ok');
          S.txt(apTxt, on ? 'Condenser approach ' + fmt(c.tCond - c.lcwt, 1) + ' °F · CW ΔT ' + fmt(c.lcwt - c.ecwt, 1) + ' °F · evaporator approach ' + fmt(c.lchwt - c.tEvap, 1) + ' °F · lift ' + fmt(c.lift, 1) + ' °F · oil ΔP ' + Math.round(c.oilDp) + ' psid' : 'Compressor stopped — pressures drift toward the surrounding water temperatures.');
        },
      };
    },
  };

  // ------------------------------------------------------------ pump
  DCT.closeups.pump = {
    title: 'Pump, strainer & VFD',
    build(host, sc) {
      const id = focus(sc, 'pump', 'CHWP-1');
      const cw = id.indexOf('CWP') === 0;
      const th = DCT.THEME;
      const svg = S.root(host, 640, 380, 'cu');
      S.text(svg, 16, 24, id + ' — ' + (cw ? 'condenser water pump' : 'glycol pump') + ', strainer and VFD', 'cu-title');
      const pin = S.pipe(svg, 'M20 200 L120 200 M200 200 L262 200', cw ? 'cw' : 'gly', 16);
      const pout = S.pipe(svg, 'M330 136 L330 70 L460 70', cw ? 'cw' : 'gly', 16);
      // strainer
      const str = S.g(svg);
      S.el('path', { d: 'M120 184 L200 184 L200 216 L120 216 Z', class: 'eq-body' }, str);
      S.el('path', { d: 'M136 216 L160 270 L184 216', class: 'eq-body' }, str);
      const basket = S.el('path', { d: 'M142 216 L160 258 L178 216', class: 'basket' }, str);
      S.text(svg, 160, 290, 'Y-strainer', 'tiny', { 'text-anchor': 'middle' });
      const gS = S.gauge(svg, 108, 128, 24, 'in');
      const gD = S.gauge(svg, 212, 128, 24, 'out');
      // pump volute + impeller
      S.el('circle', { cx: 330, cy: 200, r: 66, class: 'eq-body volute' }, svg);
      const imp = S.fan(svg, 330, 200, 48, { blades: 7 });
      S.cls(imp.g, 'impeller', true);
      // coupling + motor
      const coup = S.el('rect', { x: 400, y: 186, width: 26, height: 28, rx: 3, class: 'coupling' }, svg);
      const coupX = S.el('path', { d: 'M404 190 l18 20 m0 -20 l-18 20', class: 'fan-x' }, svg);
      const mot = S.el('rect', { x: 426, y: 160, width: 120, height: 80, rx: 10, class: 'eq-body motor' }, svg);
      S.text(svg, 486, 205, 'MOTOR', 'cu-lbl', { 'text-anchor': 'middle' });
      // VFD keypad
      S.el('rect', { x: 470, y: 260, width: 156, height: 96, rx: 8, class: 'eq-body vfd' }, svg);
      S.el('rect', { x: 480, y: 270, width: 136, height: 44, rx: 3, class: 'lcd' }, svg);
      const k1 = S.text(svg, 486, 288, '', 'lcd-txt');
      const k2 = S.text(svg, 486, 305, '', 'lcd-txt');
      S.text(svg, 548, 340, 'VFD keypad (local)', 'tiny', { 'text-anchor': 'middle' });
      const ro = {
        cmd: S.readout(svg, 16, 310, 140, 'BMS command / status'),
        kw: S.readout(svg, 164, 310, 140, 'Motor power meter'),
        q: S.readout(svg, 312, 310, 150, cw ? 'CW flow' : 'Glycol flow / DP'),
      };
      const strTxt = S.text(svg, 108, 330 - 30, '', 'tiny');
      return {
        svg,
        update(run) {
          const T = run.f.thermal;
          const grp = cw ? T.cw : T.glycol;
          const p = grp.pumps.find((x) => x.id === id);
          const turning = p.run && !p.coupling;
          S.spin(imp, turning ? (cw ? 1.6 : grp.speed * 1.8) : 0);
          S.cls(mot, 'on', p.run);
          S.cls(coup, 'broken', p.coupling);
          S.set(coupX, 'opacity', p.coupling ? 1 : 0);
          const n = grp.pumps.filter((x) => x.run && !x.coupling).length;
          const flowShare = turning && n ? grp.flow / n : 0;
          const r = flowShare / (cw ? 1350 : 760);
          S.flow(pin, r, cw ? th.cwCool : th.glycolWarm);
          S.flow(pout, r, cw ? th.cwCool : th.glycolWarm);
          const clog = cw ? 0 : Math.min(1, T.glycol.strainerDp / 30);
          S.set(basket, 'fill', 'rgba(150,120,80,' + (0.1 + 0.8 * clog).toFixed(2) + ')');
          if (!cw) {
            // upstream gauge = loop static pressure; downstream = pump suction (difference = strainer ΔP)
            gS.set(T.glycol.loopPsi, -30, 60, (v) => Math.round(v) + ' psi');
            gD.set(T.glycol.suctionPsi, -30, 60, (v) => Math.round(v) + ' psi');
            S.txt(strTxt, 'strainer ΔP ' + fmt(T.glycol.strainerDp, 1) + ' psid');
          } else {
            gS.set(20, 0, 60);
            gD.set(18, 0, 60);
          }
          const vfd = p.vfd;
          S.txt(k1, vfd.length > 22 ? vfd.slice(0, 22) : vfd);
          S.txt(k2, vfd.length > 22 ? vfd.slice(22, 44) : p.run ? Math.round((cw ? 1 : grp.speed) * 60) + '.0 Hz  ' + fmt(p.amps, 0) + ' A' : '');
          ro.cmd.set((p.cmd ? 'ON' : 'OFF') + ' / ' + (p.status ? 'ON' : 'OFF'), p.cmd !== p.status ? 'bad' : 'ok');
          ro.kw.set(fmt(p.kw, 1) + ' kW', p.run ? (p.coupling ? 'warn' : 'ok') : 'info');
          ro.q.set(cw ? Math.round(T.cw.flow) + ' gpm' : Math.round(T.glycol.flow) + ' gpm · ' + fmt(T.glycol.dp, 1) + ' psid', 'info');
        },
      };
    },
  };

  // ------------------------------------------------------------ tower
  DCT.closeups.tower = {
    title: 'Cooling tower cell',
    build(host, sc) {
      const id = focus(sc, 'cell', 'CT-A');
      const i = id === 'CT-B' ? 1 : 0;
      const th = DCT.THEME;
      const svg = S.root(host, 640, 380, 'cu');
      S.text(svg, 16, 24, id + ' — induced-draft counter-flow cell (cut-away)', 'cu-title');
      S.el('path', { d: 'M80 340 L100 60 L440 60 L460 340 Z', class: 'eq-body tower' }, svg);
      S.el('rect', { x: 200, y: 40, width: 140, height: 22, rx: 4, class: 'eq-body stack' }, svg);
      const fanWrap = S.g(svg, { transform: 'translate(270 51) scale(1 0.22) translate(-270 -51)' });
      const fan = S.fan(fanWrap, 270, 51, 62, { blades: 4 });
      S.el('rect', { x: 110, y: 96, width: 320, height: 16, class: 'drift' }, svg);
      S.text(svg, 438, 108, 'drift elim.', 'tiny');
      // distribution nozzles
      const noz = [];
      for (let k = 0; k < 9; k++) {
        const x = 130 + k * 35;
        S.el('rect', { x: x - 4, y: 124, width: 8, height: 8, class: 'nozzle' }, svg);
        const spray = S.el('path', { d: 'M' + x + ' 132 l-12 22 m12 -22 l0 24 m0 -24 l12 22', class: 'spray' }, svg);
        noz.push(spray);
      }
      S.text(svg, 438, 136, 'nozzles', 'tiny');
      const fill = S.el('rect', { x: 110, y: 160, width: 320, height: 110, fill: 'url(#hatch)', class: 'fill-hatch' }, svg);
      const foul = S.el('rect', { x: 110, y: 160, width: 320, height: 110, class: 'fouling' }, svg);
      S.text(svg, 438, 220, 'fill', 'tiny');
      const louv = [];
      for (let k = 0; k < 3; k++) louv.push(S.airArrow(svg, 'M30 ' + (290 + k * 12) + ' L100 ' + (290 + k * 12), false));
      const up = [S.airArrow(svg, 'M220 150 L220 70', true), S.airArrow(svg, 'M320 150 L320 70', true)];
      const basin = S.el('rect', { x: 92, y: 314, width: 356, height: 24, class: 'basin' }, svg);
      const ro = {
        fan: S.readout(svg, 488, 150, 140, 'Fan'),
        out: S.readout(svg, 488, 194, 140, 'Cell leaving water'),
        wb: S.readout(svg, 488, 238, 140, 'Wet-bulb / approach'),
        rng: S.readout(svg, 488, 282, 140, 'Range (in → out)'),
      };
      void basin;
      return {
        svg,
        update(run) {
          const T = run.f.thermal;
          const cell = T.tower.cells[i];
          S.spin(fan, cell.speed * 1.5);
          const dist = run.f.fx('towerDistribution', id);
          noz.forEach((n, k) => S.set(n, 'opacity', dist && k % 3 !== 1 && dist.sev > 0.3 && k > 2 ? 0.1 : T.cw.flow > 50 ? 1 : 0.1));
          const fl = run.f.fx('towerFill');
          S.set(foul, 'opacity', fl ? (0.6 * fl.sev).toFixed(2) : 0);
          louv.forEach((a) => S.airRate(a, cell.g, th.airCool));
          up.forEach((a) => S.airRate(a, cell.g, th.airHot));
          ro.fan.set(cell.run ? Math.round(cell.speed * 100) + ' % · ' + fmt(cell.kw, 1) + ' kW' : 'STOPPED — ' + (cell.fault || ''), cell.run ? 'ok' : 'bad');
          ro.out.set(fmt(cell.outT, 1) + ' °F', cell.outT > 86 ? 'warn' : 'ok');
          ro.wb.set(fmt(T.tower.wb, 1) + ' °F / ' + fmt(cell.outT - T.tower.wb, 1) + ' °F', cell.outT - T.tower.wb > 9 ? 'warn' : 'ok');
          ro.rng.set(fmt(T.tower.inletT, 1) + ' → ' + fmt(cell.outT, 1) + ' °F', 'info');
          void fill;
        },
      };
    },
  };

  // ------------------------------------------------------------ valve
  DCT.closeups.valve = {
    title: 'Control valve & actuator',
    build(host, sc) {
      const id = focus(sc, 'ahu', 'AHU-1');
      const th = DCT.THEME;
      const svg = S.root(host, 640, 380, 'cu');
      S.text(svg, 16, 24, id + ' coil control valve — actuator, linkage, plug', 'cu-title');
      const act = S.el('rect', { x: 190, y: 40, width: 150, height: 80, rx: 8, class: 'eq-body act' }, svg);
      S.text(svg, 265, 66, 'ACTUATOR', 'cu-lbl', { 'text-anchor': 'middle' });
      S.text(svg, 265, 84, '0–10 V cmd · 2–10 V fb', 'tiny dim', { 'text-anchor': 'middle' });
      const ind = S.el('rect', { x: 346, y: 50, width: 8, height: 60, class: 'cfm-track' }, svg);
      const indM = S.el('rect', { x: 342, y: 50, width: 16, height: 4, class: 'ind-mark' }, svg);
      S.text(svg, 364, 60, 'position', 'tiny');
      S.text(svg, 364, 74, 'indicator', 'tiny');
      void ind;
      const stemUp = S.el('rect', { x: 260, y: 120, width: 10, height: 50, class: 'stem' }, svg);
      const link = S.el('rect', { x: 250, y: 168, width: 30, height: 14, rx: 3, class: 'coupling' }, svg);
      const stemLo = S.el('rect', { x: 260, y: 182, width: 10, height: 60, class: 'stem' }, svg);
      S.el('path', { d: 'M120 230 L410 230 L410 330 L120 330 Z', class: 'eq-body valve-body' }, svg);
      S.el('rect', { x: 230, y: 284, width: 70, height: 10, class: 'seat' }, svg);
      const plug = S.el('rect', { x: 240, y: 250, width: 50, height: 30, rx: 10, class: 'plug' }, svg);
      const fin = S.pipe(svg, 'M20 300 L120 300', 'gly', 18);
      const fout = S.pipe(svg, 'M410 300 L520 300', 'gly', 18);
      const ro = {
        c: S.readout(svg, 470, 40, 160, 'BMS command'),
        f: S.readout(svg, 470, 84, 160, 'BMS feedback'),
        a: S.readout(svg, 470, 128, 160, 'Actuator (local)'),
        p: S.readout(svg, 470, 172, 160, 'Coil flow (meter)'),
        o: S.readout(svg, 470, 216, 160, 'Point priority'),
      };
      const note = S.text(svg, 20, 360, '', 'tiny');
      return {
        svg,
        update(run) {
          const T = run.f.thermal;
          const a = T.ahus.find((x) => x.id === id);
          S.set(indM, 'y', (106 - 56 * a.valvePos).toFixed(1));
          const plugY = 284 - 30 - 30 * a.valvePlug;
          S.set(plug, 'y', plugY.toFixed(1));
          S.set(stemLo, 'y', (plugY - 60).toFixed(1));
          const slip = run.f.fx('linkageSlip', id);
          S.set(link, 'y', (168 - 30 * a.valvePos + 30 * 0).toFixed(1));
          S.set(stemUp, 'height', (48 - 30 * a.valvePos + 2).toFixed(1));
          S.cls(link, 'broken', !!slip);
          S.cls(act, 'fault', !!run.f.fx('actuatorFail', id) || !!run.f.fx('valveStuck', id));
          const r = a.gpm / 190;
          S.flow(fin, r, th.glycolCool);
          S.flow(fout, r, th.glycolWarm);
          ro.c.set(Math.round(a.valveCmd * 100) + ' %', 'info');
          ro.f.set(Math.round(a.valveFb * 100) + ' %', Math.abs(a.valveCmd - a.valveFb) > 0.15 ? 'warn' : 'ok');
          ro.a.set(Math.round(a.valvePos * 100) + ' %', 'info');
          ro.p.set(Math.round(a.gpm) + ' gpm', 'info');
          ro.o.set(a.override ? 'OPERATOR OVERRIDE' : 'Auto (PI loop)', a.override ? 'warn' : 'ok');
          S.txt(note, slip ? 'Actuator and plug positions disagree: the coupling between stem and actuator is slipping.' : run.f.fx('valveFeedbackFail', id) ? 'Feedback signal disagrees with the actuator position indicator and the measured flow.' : '');
        },
      };
    },
  };
})();

/* ---- visuals/closeups/air.js ---- */
/* ==========================================================================
   Close-ups: fanwall · coil fins & frost · filter bank · rack front ·
   psychrometric chart (dry-bulb vs humidity ratio with RH curves).
   ========================================================================== */
(function () {
  'use strict';
  const DCT = window.DCT;
  const S = DCT.svg;
  const U = DCT.util;
  const fmt = U.fmt;
  const ahuOf = (sc) => (sc && sc.focus && sc.focus.ahu) || (sc && sc.focusAhu) || 'AHU-1';

  // ------------------------------------------------------------ fanwall
  DCT.closeups.fanwall = {
    title: 'Fanwall / fan array',
    build(host, sc) {
      const id = ahuOf(sc);
      const svg = S.root(host, 640, 380, 'cu');
      const R = { fans: [] };
      R.title = S.text(svg, 16, 24, id + ' — fan array (each fan has its own VFD)', 'cu-title');
      S.el('rect', { x: 20, y: 40, width: 400, height: 300, rx: 8, class: 'fanwall-frame' }, svg);
      for (let k = 0; k < 6; k++) {
        const col = k % 3;
        const row = Math.floor(k / 3);
        const cx = 90 + col * 130;
        const cy = 115 + row * 150;
        const fn = S.fan(svg, cx, cy, 52);
        const tag = S.text(svg, cx, cy + 72, '', 'tiny', { 'text-anchor': 'middle' });
        const x = S.el('path', { d: 'M' + (cx - 20) + ' ' + (cy - 20) + ' l40 40 m0 -40 l-40 40', class: 'fan-x' }, svg);
        R.fans.push({ fn, tag, x, g: fn.g });
      }
      const ro = {
        q: S.readout(svg, 436, 50, 192, 'Airflow / target'),
        s: S.readout(svg, 436, 94, 192, 'Fan speed command'),
        sp: S.readout(svg, 436, 138, 192, 'Total static pressure'),
        kw: S.readout(svg, 436, 182, 192, 'Fan power'),
        r: S.readout(svg, 436, 226, 192, 'Redundancy'),
        o: S.readout(svg, 436, 270, 192, 'Other AHUs'),
      };
      return {
        svg,
        update(run) {
          const T = run.f.thermal;
          const a = T.ahus.find((x) => x.id === id);
          R.fans.forEach((f, k) => {
            const exists = k < a.nFans;
            S.set(f.g, 'opacity', exists ? 1 : 0.12);
            const on = exists && a.fanRun[k];
            S.spin(f.fn, on ? a.speed * 1.5 : 0);
            S.set(f.x, 'opacity', exists && !on ? 1 : 0);
            S.txt(f.tag, !exists ? '' : on ? 'VFD run · ' + Math.round(a.speed * 60) + ' Hz' : a.on ? 'VFD FAULT' : 'no power');
          });
          ro.q.set(Math.round(a.cfm).toLocaleString() + ' / ' + Math.round(a.target).toLocaleString() + ' CFM', a.cfm < 0.9 * a.target ? 'bad' : 'ok');
          ro.s.set(Math.round(a.speed * 100) + ' %', a.speed > 0.97 ? 'warn' : 'ok');
          ro.sp.set(fmt(a.staticInWc, 2) + ' in. w.c.', 'info');
          ro.kw.set(fmt(a.fanKW, 1) + ' kW', 'info');
          ro.r.set(a.nRun + ' of ' + a.nFans + ' fans running', a.nRun < a.nFans ? 'warn' : 'ok');
          const others = T.ahus.filter((x) => x.id !== id);
          ro.o.set(others.map((x) => (x.on ? Math.round(x.speed * 100) + '%' : 'off')).join(' · '), others.some((x) => !x.on) ? 'warn' : 'ok');
        },
      };
    },
  };

  // ------------------------------------------------------------ coil
  DCT.closeups.coil = {
    title: 'Cooling coil (fins, tubes, frost)',
    build(host, sc) {
      const id = ahuOf(sc);
      const th = DCT.THEME;
      const svg = S.root(host, 640, 380, 'cu');
      S.text(svg, 16, 24, id + ' cooling coil — magnified fin pack (air flows left → right)', 'cu-title');
      const fins = [];
      const frost = [];
      for (let k = 0; k < 9; k++) {
        const x = 150 + k * 34;
        fins.push(S.el('rect', { x, y: 50, width: 3, height: 250, class: 'fin' }, svg));
        frost.push(S.el('rect', { x: x - 1, y: 50, width: 5, height: 250, rx: 2, fill: 'url(#frost-pat)', class: 'frost-on-fin' }, svg));
      }
      const tubes = [];
      for (let r = 0; r < 4; r++)
        for (let c = 0; c < 5; c++) {
          const cx = 167 + r * 68 + (c % 2) * 34;
          const cy = 80 + c * 50;
          const t = S.el('circle', { cx, cy, r: 11, class: 'tube' }, svg);
          tubes.push(t);
        }
      const drops = [];
      for (let k = 0; k < 8; k++) drops.push(S.el('circle', { cx: 160 + k * 38, cy: 310, r: 3, class: 'drop' }, svg));
      const arrIn = [0, 1, 2, 3].map((k) => S.airArrow(svg, 'M30 ' + (80 + k * 62) + ' L140 ' + (80 + k * 62), true));
      const arrOut = [0, 1, 2, 3].map((k) => S.airArrow(svg, 'M460 ' + (80 + k * 62) + ' L520 ' + (80 + k * 62), false));
      S.text(svg, 40, 330, 'entering air', 'tiny');
      S.text(svg, 456, 330, 'leaving air', 'tiny');
      const ro = {
        ea: S.readout(svg, 16, 338, 150, 'Entering air / dew point'),
        la: S.readout(svg, 172, 338, 120, 'Leaving air'),
        gl: S.readout(svg, 298, 338, 150, 'Glycol in → out'),
        fs: S.readout(svg, 454, 338, 172, 'Coldest fin surface'),
        fr: S.readout(svg, 530, 44, 100, 'Frost on face', { h: 34 }),
        dp: S.readout(svg, 530, 84, 100, 'Coil air ΔP', { h: 34 }),
        cfm: S.readout(svg, 530, 124, 100, 'Airflow', { h: 34 }),
        st: S.readout(svg, 530, 164, 100, 'Surface state', { h: 34 }),
        fz: S.readout(svg, 530, 204, 100, 'Glycol freeze pt', { h: 34 }),
      };
      const note = S.text(svg, 530, 260, '', 'tiny');
      const note2 = S.text(svg, 530, 274, '', 'tiny');
      const note3 = S.text(svg, 530, 288, '', 'tiny');
      return {
        svg,
        update(run) {
          const T = run.f.thermal;
          const a = T.ahus.find((x) => x.id === id);
          const h = T.hall;
          const fr = Math.min(1, a.frost);
          frost.forEach((e, k) => {
            const w = 5 + fr * (26 + (k % 3) * 2);
            S.set(e, 'width', w.toFixed(1));
            S.set(e, 'x', (150 + k * 34 - w / 2 + 1.5).toFixed(1));
            // inline style: the stylesheet's hidden default (.frost-on-fin / .drop) outranks an opacity attribute
            S.style(e, 'opacity', fr > 0.004 ? '0.95' : '0');
          });
          tubes.forEach((t) => S.set(t, 'fill', DCT.tempColor(a.glyIn + (a.glyOut - a.glyIn) * 0.5, 10, 90)));
          drops.forEach((d) => S.style(d, 'opacity', a.wet && a.tRoot >= 32 ? '0.9' : '0'));
          const air = a.cfm / run.f.cfg.thermal.ahu.designCfm;
          arrIn.forEach((p) => S.airRate(p, air, DCT.tempColor(h.tRet, 40, 100)));
          arrOut.forEach((p) => S.airRate(p, air, DCT.tempColor(a.sat, 40, 100)));
          ro.ea.set(fmt(h.tRet, 1) + ' °F / DP ' + fmt(h.dp, 1) + ' °F', 'info');
          ro.la.set(fmt(a.sat, 1) + ' °F', a.sat < 45 ? 'warn' : 'ok');
          ro.gl.set(fmt(a.glyIn, 1) + ' → ' + fmt(a.glyOut, 1) + ' °F', a.glyIn < 32 ? 'warn' : 'info');
          ro.fs.set(fmt(a.tRoot, 1) + ' °F', a.tRoot < 32 ? 'bad' : a.tRoot < h.dp ? 'warn' : 'ok');
          ro.fr.set(Math.round(a.frost * 100) + ' %', a.frost > 0.1 ? 'bad' : a.frost > 0.01 ? 'warn' : 'ok');
          ro.dp.set(fmt(a.coilDp, 2) + '"', a.coilDp > 0.75 ? 'warn' : 'ok');
          ro.cfm.set(Math.round(a.cfm / 1000) + 'k', 'info');
          const state = a.tRoot < 32 && a.tRoot < h.dp ? 'FROSTING' : a.melting ? 'melting' : a.wet ? 'wet (condensing)' : 'dry';
          ro.st.set(state, state === 'FROSTING' ? 'bad' : state === 'dry' ? 'ok' : 'warn');
          ro.fz.set(fmt(run.f.cfg.thermal.glycol.freezePointF, 0) + ' °F', a.glyIn <= run.f.cfg.thermal.glycol.freezePointF + 3 ? 'bad' : 'ok');
          S.txt(note, 'Frost forms on fins');
          S.txt(note2, 'if surface ≤ 32 °F');
          S.txt(note3, 'AND below dew point.');
          void th;
        },
      };
    },
  };

  // ------------------------------------------------------------ filter
  DCT.closeups.filter = {
    title: 'Filter bank',
    build(host, sc) {
      const id = ahuOf(sc);
      const svg = S.root(host, 640, 380, 'cu');
      S.text(svg, 16, 24, id + ' — pleated filter bank and differential-pressure gauge', 'cu-title');
      const cells = [];
      for (let r = 0; r < 3; r++)
        for (let c = 0; c < 4; c++) {
          const x = 30 + c * 92;
          const y = 50 + r * 92;
          S.el('rect', { x, y, width: 84, height: 84, rx: 3, class: 'filter-frame' }, svg);
          let d = 'M' + (x + 4) + ' ' + (y + 6);
          for (let k = 0; k < 9; k++) d += ' L' + (x + 8 + k * 9) + ' ' + (k % 2 ? y + 6 : y + 78);
          const p = S.el('path', { d, class: 'filter-pleat' }, svg);
          const dust = S.el('rect', { x: x + 2, y: y + 2, width: 80, height: 80, class: 'dust' }, svg);
          cells.push({ p, dust, k: (r * 4 + c) % 5 });
        }
      const g = S.gauge(svg, 480, 110, 60, 'filter ΔP (in. w.c.)');
      const ro = {
        q: S.readout(svg, 410, 200, 218, 'Airflow / target'),
        s: S.readout(svg, 410, 244, 218, 'Fan speed'),
        kw: S.readout(svg, 410, 288, 218, 'Fan power'),
      };
      const note = S.text(svg, 30, 340, '', 'tiny');
      return {
        svg,
        update(run) {
          const a = run.f.thermal.ahus.find((x) => x.id === id);
          const load = U.clamp01((a.filterDp - 0.35) / 1.3);
          cells.forEach((c) => S.set(c.dust, 'opacity', (load * (0.55 + 0.1 * c.k)).toFixed(2)));
          g.set(a.filterDp, 0, 2, (v) => v.toFixed(2) + '"');
          ro.q.set(Math.round(a.cfm).toLocaleString() + ' / ' + Math.round(a.target).toLocaleString() + ' CFM', a.cfm < 0.95 * a.target ? 'bad' : 'ok');
          ro.s.set(Math.round(a.speed * 100) + ' %', a.speed > 0.97 ? 'warn' : 'ok');
          ro.kw.set(fmt(a.fanKW, 1) + ' kW', 'info');
          S.txt(note, a.filterDp > 1.0 ? 'ΔP above the change-out point (1.0 in. w.c. in this model): fans work harder, then airflow falls.' : 'Clean filter ≈ 0.35 in. w.c. at design airflow (illustrative).');
        },
      };
    },
  };

  // ------------------------------------------------------------ rack
  DCT.closeups.rack = {
    title: 'Rack inlet (front view)',
    build(host) {
      const svg = S.root(host, 640, 380, 'cu');
      S.text(svg, 16, 24, 'Rack R3-07 — front (cold-aisle side) with inlet sensors', 'cu-title');
      S.el('rect', { x: 200, y: 40, width: 180, height: 320, rx: 4, class: 'rack-body' }, svg);
      const gap = S.el('rect', { x: 210, y: 70, width: 160, height: 64, class: 'blank-gap big' }, svg);
      const servers = [];
      for (let u = 0; u < 12; u++) {
        const y = 50 + u * 25;
        servers.push(S.el('rect', { x: 210, y, width: 160, height: 20, rx: 2, class: 'server' }, svg));
      }
      const sens = ['top', 'mid', 'bot'].map((h, k) => {
        const cy = 70 + k * 120;
        const c = S.el('circle', { cx: 395, cy, r: 9, class: 'inlet-sensor' }, svg);
        const t = S.text(svg, 412, cy + 5, '', 'cu-val');
        S.text(svg, 412, cy + 20, h === 'top' ? 'top inlet' : h === 'mid' ? 'middle inlet' : 'bottom inlet', 'tiny dim');
        return { c, t, h };
      });
      const rec = S.airArrow(svg, 'M180 60 C 140 40, 140 120, 196 110', true);
      const tile = [S.airArrow(svg, 'M110 370 L110 300 L196 260', false), S.airArrow(svg, 'M80 370 L80 220 L196 180', false)];
      S.text(svg, 40, 360, 'perforated tile', 'tiny');
      const ro = {
        t: S.readout(svg, 500, 200, 130, 'Tile airflow'),
        r: S.readout(svg, 500, 244, 130, 'Containment'),
        s: S.readout(svg, 500, 288, 130, 'Supply air'),
      };
      return {
        svg,
        update(run) {
          const h = run.f.thermal.hall;
          const r7 = h.racks.find((r) => r.id === 'R3-07');
          const blank = run.f.fx('blankingMissing');
          S.set(gap, 'opacity', blank ? 1 : 0);
          servers.slice(1, 4).forEach((s) => S.set(s, 'opacity', blank ? 0 : 1));
          sens.forEach((s) => {
            S.set(s.c, 'fill', DCT.tempColor(r7[s.h], 60, 95));
            S.txt(s.t, fmt(r7[s.h], 1) + ' °F');
          });
          S.airRate(rec, blank ? 1.2 : run.f.fx('containmentBreach') ? 0.6 : 0, DCT.THEME.airHot);
          tile.forEach((p) => S.airRate(p, h.tileCfm / 1075, DCT.tempColor(h.tSa, 40, 100)));
          ro.t.set(Math.round(h.tileCfm) + ' CFM', h.tileCfm < 700 ? 'warn' : 'ok');
          ro.r.set(run.f.fx('containmentBreach') ? 'DOOR OPEN' : 'closed', run.f.fx('containmentBreach') ? 'warn' : 'ok');
          ro.s.set(fmt(h.tSa, 1) + ' °F', 'info');
        },
      };
    },
  };

  // ------------------------------------------------------------ humidity
  DCT.closeups.humidity = {
    title: 'Psychrometric view',
    build(host) {
      const svg = S.root(host, 640, 380, 'cu');
      S.text(svg, 16, 24, 'Psychrometric chart — dry-bulb vs moisture content', 'cu-title');
      const x0 = 60;
      const x1 = 600;
      const y0 = 330;
      const y1 = 50;
      const tMin = 40;
      const tMax = 100;
      const gMax = 140;
      const X = (t) => x0 + ((t - tMin) / (tMax - tMin)) * (x1 - x0);
      const Y = (gr) => y0 - (gr / gMax) * (y0 - y1);
      S.el('line', { x1: x0, y1: y0, x2: x1, y2: y0, class: 'axis' }, svg);
      S.el('line', { x1: x1, y1: y0, x2: x1, y2: y1, class: 'axis' }, svg);
      for (let t = 40; t <= 100; t += 10) S.text(svg, X(t), y0 + 16, t + '°F', 'tiny', { 'text-anchor': 'middle' });
      for (let gr = 0; gr <= 140; gr += 20) S.text(svg, x1 + 6, Y(gr) + 4, gr, 'tiny');
      S.text(svg, x1 - 10, y1 - 8, 'grains/lb', 'tiny', { 'text-anchor': 'end' });
      // RH curves
      [20, 40, 60, 80, 100].forEach((rh) => {
        let d = '';
        for (let t = tMin; t <= tMax; t += 2) {
          const dp = U.dpFromRh(t, rh);
          const gr = U.grainsFromDp(dp);
          if (gr > gMax) break;
          d += (d ? ' L' : 'M') + X(t).toFixed(1) + ' ' + Y(gr).toFixed(1);
        }
        S.el('path', { d, class: rh === 100 ? 'sat-curve' : 'rh-curve' }, svg);
        const tl = rh === 100 ? 58 : 98;
        const gl = U.grainsFromDp(U.dpFromRh(tl, rh));
        if (gl < gMax) S.text(svg, X(tl) - 4, Y(gl) - 4, rh + '%', 'tiny dim', { 'text-anchor': 'end' });
      });
      // ASHRAE recommended envelope (approx.): 64.4–80.6 °F DB, 15.8–59 °F DP, ≤ 60 % RH
      let env = '';
      const gLo = U.grainsFromDp(15.8);
      const gHi = U.grainsFromDp(59);
      env += 'M' + X(64.4) + ' ' + Y(gLo) + ' L' + X(80.6) + ' ' + Y(gLo);
      for (let t = 80.6; t >= 64.4; t -= 0.8) {
        const g60 = Math.min(gHi, U.grainsFromDp(U.dpFromRh(t, 60)));
        env += ' L' + X(t).toFixed(1) + ' ' + Y(g60).toFixed(1);
      }
      env += ' Z';
      S.el('path', { d: env, class: 'envelope' }, svg);
      S.text(svg, X(66), Y(gLo) - 6, 'ASHRAE recommended (approx.)', 'tiny');
      const dpLine = S.el('line', { x1: x0, x2: x1, y1: 0, y2: 0, class: 'dp-line' }, svg);
      const ptC = S.el('circle', { r: 7, class: 'pt cold' }, svg);
      const ptH = S.el('circle', { r: 7, class: 'pt hot' }, svg);
      const lbC = S.text(svg, 0, 0, '', 'tiny');
      const lbH = S.text(svg, 0, 0, '', 'tiny');
      const ro = S.readout(svg, 70, 56, 250, 'Dew point (same moisture → same DP)');
      const ro2 = S.readout(svg, 70, 98, 250, 'Cold-aisle RH / hot-aisle RH');
      return {
        svg,
        update(run) {
          const h = run.f.thermal.hall;
          const gr = h.grains;
          S.set(dpLine, 'y1', Y(gr).toFixed(1));
          S.set(dpLine, 'y2', Y(gr).toFixed(1));
          S.set(ptC, 'cx', X(Math.max(tMin, h.tSa)).toFixed(1));
          S.set(ptC, 'cy', Y(gr).toFixed(1));
          S.set(ptH, 'cx', X(Math.min(tMax, h.tRet)).toFixed(1));
          S.set(ptH, 'cy', Y(gr).toFixed(1));
          S.set(lbC, 'x', X(Math.max(tMin, h.tSa)) - 8);
          S.set(lbC, 'y', Y(gr) - 12);
          S.set(lbC, 'text-anchor', 'end');
          S.txt(lbC, 'cold aisle ' + fmt(h.tSa, 0) + '°F, ' + fmt(h.rhCold, 0) + '%');
          S.set(lbH, 'x', X(Math.min(tMax, h.tRet)) - 8);
          S.set(lbH, 'y', Y(gr) + 22);
          S.set(lbH, 'text-anchor', 'end');
          S.txt(lbH, 'hot aisle ' + fmt(h.tRet, 0) + '°F, ' + fmt(h.rhRet, 0) + '%');
          ro.set(fmt(h.dp, 1) + ' °F · ' + fmt(gr, 0) + ' gr/lb', h.dp > 59 || h.dp < 15.8 ? 'bad' : 'ok');
          ro2.set(fmt(h.rhCold, 0) + ' % / ' + fmt(h.rhRet, 0) + ' %', h.rhCold > 60 ? 'warn' : 'ok');
        },
      };
    },
  };
})();

/* ---- visuals/closeups/controls.js ---- */
/* ==========================================================================
   Close-ups: sensor vs reference instrument · BMS point screen ·
   leak-detection controller · fire alarm control unit (FACU).
   The FACU close-up is display-only: it never offers silencing, resetting,
   bypassing or disabling — those actions belong to authorised personnel
   following approved site procedures.
   ========================================================================== */
(function () {
  'use strict';
  const DCT = window.DCT;
  const S = DCT.svg;
  const fmt = DCT.util.fmt;

  // ------------------------------------------------------------ sensor
  DCT.closeups.sensor = {
    title: 'Sensor vs reference',
    build(host, sc) {
      const key = (sc && sc.focus && sc.focus.sensor) || 'ahu.AHU-1.sat';
      const P = DCT.POINTS[key];
      const svg = S.root(host, 640, 380, 'cu');
      S.text(svg, 16, 24, 'Instrument check — ' + P.label, 'cu-title');
      // duct / pipe with transmitter
      S.el('rect', { x: 20, y: 150, width: 380, height: 70, rx: 6, class: 'duct' }, svg);
      const flowA = [S.airArrow(svg, 'M40 175 L380 175', false), S.airArrow(svg, 'M40 200 L380 200', false)];
      S.el('rect', { x: 160, y: 96, width: 70, height: 54, rx: 6, class: 'eq-body xmtr' }, svg);
      S.el('rect', { x: 191, y: 150, width: 8, height: 50, class: 'probe' }, svg);
      S.text(svg, 195, 116, 'TT', 'cu-lbl', { 'text-anchor': 'middle' });
      S.text(svg, 195, 136, 'transmitter', 'tiny dim', { 'text-anchor': 'middle' });
      const wire = S.wire(svg, 'M195 96 L195 60 L470 60', 3);
      // BMS screen
      S.el('rect', { x: 470, y: 36, width: 156, height: 96, rx: 8, class: 'eq-body' }, svg);
      S.el('rect', { x: 480, y: 46, width: 136, height: 58, rx: 3, class: 'screen' }, svg);
      const bmsV = S.text(svg, 548, 80, '', 'screen-val', { 'text-anchor': 'middle' });
      S.text(svg, 548, 122, 'BMS display', 'tiny', { 'text-anchor': 'middle' });
      // handheld
      S.el('rect', { x: 290, y: 236, width: 90, height: 120, rx: 14, class: 'eq-body handheld' }, svg);
      S.el('rect', { x: 300, y: 248, width: 70, height: 40, rx: 3, class: 'lcd' }, svg);
      const hh = S.text(svg, 335, 274, '', 'lcd-txt', { 'text-anchor': 'middle' });
      S.el('line', { x1: 335, y1: 236, x2: 300, y2: 200, class: 'probe-line' }, svg);
      S.text(svg, 335, 302, 'calibrated', 'tiny dim', { 'text-anchor': 'middle' });
      S.text(svg, 335, 316, 'reference', 'tiny dim', { 'text-anchor': 'middle' });
      const ro = {
        ma: S.readout(svg, 410, 150, 216, 'Loop signal (4–20 mA)'),
        d: S.readout(svg, 410, 194, 216, 'BMS minus reference'),
        tr: S.readout(svg, 410, 238, 216, 'Trend behaviour'),
        v: S.readout(svg, 410, 282, 216, 'Verdict'),
      };
      let last = [];
      return {
        svg,
        update(run) {
          const rd = run.f.read(key);
          const raw = rd.raw;
          const v = rd.v;
          flowA.forEach((a) => S.airRate(a, 1, DCT.tempColor(raw, 40, 100)));
          S.txt(bmsV, DCT.formatPoint(key, v) + (rd.stale ? ' (stale)' : ''));
          S.txt(hh, fmt(raw, P.dec));
          const lo = -40;
          const hi = 160;
          const open = run.f.fx('sensorOpen', P.sensor || key);
          const ma = open ? 0.0 : 4 + (16 * (v - lo)) / (hi - lo);
          S.energize(wire, open ? 'dead' : 'dc');
          ro.ma.set(fmt(ma, 2) + ' mA' + (open ? ' — OPEN CIRCUIT (< 3.6 mA)' : ''), open ? 'bad' : 'ok');
          const diff = v - raw;
          ro.d.set((diff >= 0 ? '+' : '') + fmt(diff, P.dec || 1) + ' ' + (P.unit || ''), Math.abs(diff) > 2 ? 'bad' : 'ok');
          last.push(v);
          if (last.length > 60) last.shift();
          const flat = last.length > 30 && Math.max.apply(null, last) - Math.min.apply(null, last) < 1e-6;
          ro.tr.set(flat ? 'FLAT-LINED (no variation)' : 'varies with process', flat ? 'warn' : 'ok');
          ro.v.set(open ? 'Signal failure' : Math.abs(diff) > 2 ? 'Reading disagrees with reference' : flat ? 'Suspect stuck value' : 'Agrees with reference', open || Math.abs(diff) > 2 ? 'bad' : flat ? 'warn' : 'ok');
        },
      };
    },
  };

  // ------------------------------------------------------------ BMS screen
  DCT.closeups.bms = {
    title: 'BMS point screen',
    build(host, sc) {
      const keys = (sc && sc.focus && sc.focus.bmsPoints) || ['pump.CHWP-1.cmd', 'pump.CHWP-1.status', 'glycol.flow', 'glycol.dp'];
      const svg = S.root(host, 640, 380, 'cu');
      S.text(svg, 16, 24, 'BMS graphic — point summary (what the operator sees)', 'cu-title');
      S.el('rect', { x: 16, y: 36, width: 608, height: 330, rx: 8, class: 'screen' }, svg);
      S.text(svg, 30, 58, 'Point', 'screen-hdr');
      S.text(svg, 360, 58, 'Value', 'screen-hdr');
      S.text(svg, 520, 58, 'Status', 'screen-hdr');
      const rows = keys.slice(0, 12).map((k, i) => {
        const y = 82 + i * 24;
        S.text(svg, 30, y, DCT.POINTS[k] ? DCT.POINTS[k].label : k, 'screen-txt');
        return { k, v: S.text(svg, 360, y, '', 'screen-val sm'), s: S.text(svg, 520, y, '', 'screen-txt') };
      });
      return {
        svg,
        update(run) {
          rows.forEach((r) => {
            const rd = run.f.read(r.k);
            S.txt(r.v, DCT.formatPoint(r.k, rd.v));
            S.cls(r.v, 'stale', rd.stale);
            const P = DCT.POINTS[r.k];
            const ddc = P && P.ddc;
            S.txt(r.s, rd.stale ? 'COMM FAIL' : ddc ? 'OK · ' + ddc : 'OK · EPMS/local');
            S.cls(r.s, 'bad', rd.stale);
          });
        },
      };
    },
  };

  // ------------------------------------------------------------ leak
  DCT.closeups.leak = {
    title: 'Leak detection controller',
    build(host) {
      const svg = S.root(host, 640, 380, 'cu');
      S.text(svg, 16, 24, 'Distance-reading leak detection — controller and cable map', 'cu-title');
      S.el('rect', { x: 20, y: 40, width: 250, height: 150, rx: 10, class: 'eq-body' }, svg);
      S.el('rect', { x: 34, y: 54, width: 222, height: 70, rx: 4, class: 'lcd' }, svg);
      const l1 = S.text(svg, 44, 80, '', 'lcd-txt big');
      const l2 = S.text(svg, 44, 108, '', 'lcd-txt');
      const led = S.el('circle', { cx: 50, cy: 160, r: 9, class: 'led' }, svg);
      S.text(svg, 66, 165, 'LEAK', 'tiny');
      const led2 = S.el('circle', { cx: 140, cy: 160, r: 9, class: 'led on' }, svg);
      S.text(svg, 156, 165, 'CABLE OK', 'tiny');
      // cable strip 0–180 ft
      const x0 = 40;
      const x1 = 600;
      S.el('line', { x1: x0, y1: 240, x2: x1, y2: 240, class: 'leak-cable straight' }, svg);
      for (let d = 0; d <= 180; d += 30) {
        const x = x0 + ((x1 - x0) * d) / 180;
        S.el('line', { x1: x, y1: 232, x2: x, y2: 248, class: 'axis' }, svg);
        S.text(svg, x, 264, d + ' ft', 'tiny', { 'text-anchor': 'middle' });
      }
      [[42, 'AHU-2 glycol valves'], [77, 'cable tray crossing'], [118, 'AHU-3 cond. pan'], [150, 'pipe chase']].forEach((m) => {
        const x = x0 + ((x1 - x0) * m[0]) / 180;
        S.text(svg, x, 222, m[1], 'tiny dim', { 'text-anchor': 'middle' });
      });
      const wet = S.el('rect', { x: 0, y: 232, width: 0, height: 16, rx: 3, class: 'wet' }, svg);
      const ro = {
        ohm: S.readout(svg, 290, 50, 160, 'Cable loop resistance'),
        fl: S.readout(svg, 460, 50, 166, 'AHU-3 pan float switch'),
        lp: S.readout(svg, 290, 94, 160, 'Glycol loop pressure'),
        mu: S.readout(svg, 460, 94, 166, 'Glycol makeup flow'),
        pan: S.readout(svg, 290, 138, 160, 'Condensate pan level'),
      };
      const note = S.text(svg, 20, 300, '', 'tiny');
      const note2 = S.text(svg, 20, 318, 'The controller reports WHERE the cable is wet — not what the liquid is or where it came from.', 'tiny dim');
      return {
        svg,
        update(run) {
          const L = run.f.aux.leak;
          const g = run.f.thermal.glycol;
          S.txt(l1, L.alarm ? 'LEAK  ' + String(L.distFt).padStart(3, '0') + ' ft' : 'NORMAL');
          S.txt(l2, L.alarm ? 'wetted ~' + fmt(L.wetFt, 1) + ' ft' : 'no leak detected');
          S.cls(led, 'on', L.alarm);
          S.cls(led, 'bad', L.alarm);
          void led2;
          if (L.distFt != null && L.wetFt > 0.1) {
            const xa = x0 + ((x1 - x0) * L.distFt) / 180;
            S.set(wet, 'x', xa.toFixed(1));
            S.set(wet, 'width', ((x1 - x0) * L.wetFt / 180).toFixed(1));
            S.set(wet, 'opacity', 1);
          } else S.set(wet, 'opacity', 0);
          ro.ohm.set(fmt(L.cableOhm, 2) + ' kΩ', L.cableOhm < 3 ? 'warn' : 'ok');
          ro.fl.set(L.floatSwitch ? 'HIGH LEVEL' : 'normal', L.floatSwitch ? 'bad' : 'ok');
          ro.lp.set(fmt(g.loopPsi, 1) + ' psig', g.loopPsi < 21 ? 'warn' : 'ok');
          ro.mu.set(fmt(g.makeupGpm, 2) + ' gpm', g.makeupGpm > 0.1 ? 'warn' : 'ok');
          ro.pan.set(Math.round(Math.min(100, L.panLevel * 100)) + ' %', L.panLevel > 0.85 ? 'bad' : 'ok');
          S.txt(note, L.alarm ? 'Alarm location ' + L.distFt + ' ft along cable 1. Verify visually from a safe position before any action.' : '');
        },
      };
    },
  };

  // ------------------------------------------------------------ FACU
  DCT.closeups.facp = {
    title: 'Fire alarm control unit',
    build(host) {
      const svg = S.root(host, 640, 380, 'cu');
      S.text(svg, 16, 24, 'Fire alarm control unit (display only) · aspirating detector · pre-action air', 'cu-title');
      S.el('rect', { x: 20, y: 40, width: 330, height: 320, rx: 10, class: 'eq-body facp' }, svg);
      const leds = [['AC POWER', 'on ok'], ['ALARM', 'alarm'], ['PRE-ALARM', 'prealarm'], ['SUPERVISORY', 'supervisory'], ['TROUBLE', 'trouble']].map((d, i) => {
        const c = S.el('circle', { cx: 48, cy: 70 + i * 30, r: 9, class: 'led ' + d[1] }, svg);
        S.text(svg, 66, 75 + i * 30, d[0], 'cu-lbl');
        return c;
      });
      S.el('rect', { x: 34, y: 222, width: 302, height: 124, rx: 4, class: 'lcd' }, svg);
      const lines = [0, 1, 2, 3, 4].map((i) => S.text(svg, 44, 244 + i * 21, '', 'lcd-txt'));
      // VESDA bar graph
      S.text(svg, 372, 56, 'Aspirating detector (%obs/ft)', 'tiny');
      const bx = 372;
      const bw = 250;
      S.el('rect', { x: bx, y: 64, width: bw, height: 22, rx: 3, class: 'cfm-track' }, svg);
      const bar = S.el('rect', { x: bx, y: 64, width: 0, height: 22, rx: 3, class: 'smoke-bar' }, svg);
      const C = DCT.PLANT.aux.fire;
      const xs = (v) => bx + (bw * Math.log10(v / 0.005)) / Math.log10(0.4 / 0.005);
      [['Alert', C.vesdaAlert], ['Action', C.vesdaAction], ['Fire 1', C.vesdaFire1], ['Fire 2', C.vesdaFire2]].forEach((t) => {
        S.el('line', { x1: xs(t[1]), y1: 60, x2: xs(t[1]), y2: 92, class: 'thresh' }, svg);
        S.text(svg, xs(t[1]), 104, t[0], 'tiny', { 'text-anchor': 'middle' });
      });
      const lvl = S.readout(svg, 372, 116, 250, 'Detector level / first sector');
      const g = S.gauge(svg, 440, 220, 52, 'pre-action supervisory air (psi)');
      const ro = {
        c: S.readout(svg, 510, 170, 116, 'Compressor'),
        s: S.readout(svg, 510, 214, 116, 'SLC loop 2'),
      };
      S.text(svg, 372, 352, 'Silence / reset / bypass are NOT simulated: they are', 'tiny dim');
      S.text(svg, 372, 366, 'actions for authorised personnel under site procedures.', 'tiny dim');
      return {
        svg,
        update(run) {
          const F = run.f.aux.fire;
          S.cls(leds[1], 'on', F.alarm);
          S.cls(leds[2], 'on', F.preAlarm);
          S.cls(leds[3], 'on', F.supervisory || F.compressorFault);
          S.cls(leds[4], 'on', F.trouble);
          const ev = [];
          if (F.alarm) ev.push('ALARM  ASD sector ' + (F.sector || '-') + ' ' + F.level);
          if (F.preAlarm) ev.push('PRE-ALARM ASD ' + F.level + ' ' + (F.sector || ''));
          if (F.supervisory) ev.push('SUPV  PRE-ACTION LOW AIR');
          if (F.compressorFault) ev.push('SUPV  AIR MAINT. DEVICE FAULT');
          if (F.slc !== 'Normal') ev.push('TRBL  SLC 2 OPEN CIRCUIT');
          if (!ev.length) ev.push('SYSTEM NORMAL');
          lines.forEach((l, i) => S.txt(l, ev[i] || ''));
          const w = F.obsc <= 0.005 ? 0 : Math.max(0, xs(Math.min(F.obsc, 0.4)) - bx);
          S.set(bar, 'width', w.toFixed(1));
          lvl.set(fmt(F.obsc, 3) + ' · ' + F.level + (F.sector && F.level !== 'Normal' ? ' · ' + F.sector : ''), F.alarm ? 'bad' : F.preAlarm ? 'warn' : 'ok');
          g.set(F.airPsi, 0, 50, (v) => v.toFixed(1));
          ro.c.set(F.compressorFault ? 'FAULT' : F.compressorRun ? 'running' : 'idle', F.compressorFault ? 'bad' : 'ok');
          ro.s.set(F.slc === 'Normal' ? 'normal' : 'OPEN', F.slc === 'Normal' ? 'ok' : 'bad');
        },
      };
    },
  };
})();

/* ---- education/guided.js ---- */
/* ==========================================================================
   Guided mode logic (DOM-free).
   Stages are anchored to simulation time ('start', 'onset+120', 'recover+60').
   Jumping to a stage rebuilds the deterministic run and fast-forwards to the
   stage time, so the picture and readings always match the explanation.
   At the variant's recovery time the variant's recovery steps are applied
   automatically (as an approved, qualified response would be).
   ========================================================================== */
(function () {
  'use strict';
  const DCT = window.DCT;

  function GuidedSession(sc, variantId) {
    this.sc = sc;
    this.v = sc.variants.find((x) => x.id === variantId) || sc.variants[0];
    this.recoverAt = DCT.recoverAtOf(this.v);
    this.stages = sc.guided.map((st, i) => Object.assign({ index: i }, st, { t: DCT.timeOf(st.at, this.v) }));
    // keep authored order but guarantee monotonic times
    for (let i = 1; i < this.stages.length; i++) if (this.stages[i].t < this.stages[i - 1].t) this.stages[i].t = this.stages[i - 1].t;
    this.index = 0;
  }

  /** Called every simulation step by the app (or tests). */
  GuidedSession.prototype.tick = function (run) {
    if (!run.recovery && run.t >= this.recoverAt) run.scheduleRecovery(this.v.recovery, this.v.recoverySpacing || 30);
    let k = 0;
    for (let i = 0; i < this.stages.length; i++) if (this.stages[i].t <= run.t + 1e-6) k = i;
    this.index = k;
    return k;
  };

  /** Build a fresh run positioned at stage i (deterministic replay). */
  GuidedSession.prototype.runAtStage = function (i) {
    const run = new DCT.Run(this.sc, this.v.id);
    const target = this.stages[Math.max(0, Math.min(i, this.stages.length - 1))].t;
    while (run.t < target - 1e-9) {
      this.tick(run);
      run.step();
    }
    this.tick(run);
    this.index = Math.max(0, Math.min(i, this.stages.length - 1));
    return run;
  };

  GuidedSession.prototype.stage = function () {
    return this.stages[this.index];
  };

  DCT.GuidedSession = GuidedSession;
})();

/* ---- education/diagnose.js ---- */
/* ==========================================================================
   Diagnose mode logic (DOM-free).

   Flow: investigate → hypothesis → protective response → controlled
   recovery → debrief.
   • Evidence items return live readings from the run plus an interpretation
     specific to the hidden fault variant.
   • A hypothesis is accepted only when it is correct AND the learner has
     inspected at least one discriminating (key) evidence item for the active
     variant and at least two items overall — arbitrary clicking cannot win.
   • Wrong hypotheses return explanatory feedback without naming the answer.
   • Responses: the selection must include every response required for the
     variant and no inappropriate/unsafe one.
   • Recovery: steps must be chosen in a valid order; distractors and
     out-of-order choices explain what is missing. Each accepted step is
     applied to the simulation immediately.
   ========================================================================== */
(function () {
  'use strict';
  const DCT = window.DCT;
  const U = DCT.util;

  function shuffle(arr, seed) {
    const r = U.rng(seed);
    const a = arr.slice();
    for (let i = a.length - 1; i > 0; i--) {
      const j = Math.floor(r() * (i + 1));
      const t = a[i];
      a[i] = a[j];
      a[j] = t;
    }
    return a;
  }

  /** Pick the hidden variant deterministically from a seed. */
  DCT.pickVariant = function (sc, seed) {
    return sc.variants[U.rng(U.hash(sc.id + ':' + seed))() * sc.variants.length | 0].id;
  };

  const isGood = (r, vid) => (Array.isArray(r.good) ? r.good.indexOf(vid) >= 0 : r.good === true);
  const isRequired = (r, vid) => (Array.isArray(r.required) ? r.required.indexOf(vid) >= 0 : r.required === true);
  DCT.responseIsGood = isGood;
  DCT.responseIsRequired = isRequired;

  function DiagnoseSession(sc, variantId, seed) {
    this.sc = sc;
    this.v = sc.variants.find((x) => x.id === variantId) || sc.variants[0];
    this.seed = seed || 1;
    this.stage = 'investigate';
    this.inspected = [];
    this.hypLog = [];
    this.respLog = [];
    this.recSeq = [];
    this.recErrors = [];
    this.recOptions = shuffle(this.v.recovery.map((r) => ({ id: r.id, label: r.label, valid: true })).concat((sc.recoveryDistractors || []).map((d) => ({ id: d.id, label: d.label, valid: false }))), U.hash(sc.id + this.v.id + this.seed));
  }

  DiagnoseSession.prototype.evidence = function (id) {
    return this.sc.evidence.find((e) => e.id === id);
  };

  DiagnoseSession.prototype.inspect = function (id, run) {
    const e = this.evidence(id);
    if (!e) return null;
    const readings = (e.points || []).map((k) => {
      const r = run.read(k);
      return { key: k, label: DCT.POINTS[k].label, value: DCT.formatPoint(k, r.v), stale: r.stale };
    });
    const finding = (e.findings && (e.findings[this.v.id] || e.findings.default)) || '';
    const rec = { id, t: run.t, label: e.label, cat: e.cat, readings, finding, key: this.v.keyEvidence.indexOf(id) >= 0 };
    const prev = this.inspected.findIndex((x) => x.id === id);
    if (prev >= 0) this.inspected[prev] = rec;
    else this.inspected.push(rec);
    return rec;
  };

  DiagnoseSession.prototype.hasKeyEvidence = function () {
    return this.inspected.some((x) => this.v.keyEvidence.indexOf(x.id) >= 0);
  };

  DiagnoseSession.prototype.submitHypothesis = function (hid) {
    if (this.stage !== 'investigate') return { ok: false, feedback: 'The diagnosis has already been accepted.' };
    const h = this.sc.hypotheses.find((x) => x.id === hid);
    if (!h) return { ok: false, feedback: 'Unknown hypothesis.' };
    if (this.inspected.length < 2) {
      const r = { ok: false, kind: 'insufficient', feedback: 'Gather more evidence first — inspect at least two items before committing to a root cause.' };
      this.hypLog.push({ hid, kind: r.kind });
      return r;
    }
    if (hid === this.v.answer) {
      if (!this.hasKeyEvidence()) {
        const r = { ok: false, kind: 'unsupported', feedback: 'That explanation may fit the symptoms, but nothing you have inspected yet distinguishes it from the competing explanations. Look for evidence that would come out differently if another cause were responsible.' };
        this.hypLog.push({ hid, kind: r.kind });
        return r;
      }
      this.stage = 'respond';
      const r = { ok: true, kind: 'correct', feedback: (this.v.explain || h.explain || 'Correct.') };
      this.hypLog.push({ hid, kind: r.kind });
      return r;
    }
    const fb = (h.wrong && (h.wrong[this.v.id] || h.wrong.default)) || 'The evidence does not support this explanation.';
    this.hypLog.push({ hid, kind: 'wrong' });
    return { ok: false, kind: 'wrong', feedback: fb };
  };

  DiagnoseSession.prototype.submitResponses = function (ids) {
    if (this.stage !== 'respond') return { ok: false, items: [], feedback: 'Confirm the diagnosis first.' };
    const vid = this.v.id;
    const items = [];
    let bad = 0;
    let missing = 0;
    this.sc.responses.forEach((r) => {
      const sel = ids.indexOf(r.id) >= 0;
      const good = isGood(r, vid);
      const req = isRequired(r, vid);
      if (sel && !good) {
        bad++;
        items.push({ id: r.id, verdict: 'inappropriate', feedback: r.feedback });
      } else if (sel && good) items.push({ id: r.id, verdict: 'good', feedback: r.feedback });
      else if (!sel && req) {
        missing++;
        items.push({ id: r.id, verdict: 'missing', feedback: 'An essential action is missing from your plan.' });
      }
    });
    const ok = bad === 0 && missing === 0 && ids.length > 0;
    this.respLog.push({ ids: ids.slice(), ok, bad, missing });
    if (ok) this.stage = 'recover';
    return {
      ok,
      items,
      feedback: ok ? 'Your response plan protects people and equipment and escalates appropriately.' : (bad ? bad + ' selected action(s) are inappropriate. ' : '') + (missing ? 'At least one essential action is missing.' : ''),
    };
  };

  DiagnoseSession.prototype.chooseRecovery = function (id, run) {
    if (this.stage !== 'recover') return { ok: false, feedback: 'Complete the response plan first.' };
    const next = this.v.recovery[this.recSeq.length];
    const opt = this.recOptions.find((o) => o.id === id);
    if (!opt) return { ok: false, feedback: 'Unknown step.' };
    if (this.recSeq.indexOf(id) >= 0) return { ok: false, feedback: 'Already completed.' };
    if (id === next.id) {
      (next.ops || []).forEach((op) => run.apply(op, 'recovery:' + id));
      this.recSeq.push(id);
      if (this.recSeq.length === this.v.recovery.length) {
        this.stage = 'complete';
        run.recovery = { t0: run.t, steps: this.recSeq.slice(), end: run.t + 1 };
      }
      return { ok: true, feedback: next.why || 'Step completed.', done: this.stage === 'complete' };
    }
    if (!opt.valid) {
      const d = this.sc.recoveryDistractors.find((x) => x.id === id);
      this.recErrors.push({ id, kind: 'distractor' });
      return { ok: false, feedback: d.why };
    }
    this.recErrors.push({ id, kind: 'order' });
    return { ok: false, feedback: 'Not yet — a prerequisite has not been satisfied. Think about what must be true before this step is safe and effective.' };
  };

  DiagnoseSession.prototype.score = function () {
    const ev = this.inspected.length;
    const wrongH = this.hypLog.filter((x) => x.kind === 'wrong').length;
    const unsup = this.hypLog.filter((x) => x.kind === 'unsupported' || x.kind === 'insufficient').length;
    const respTries = this.respLog.length;
    const recErr = this.recErrors.length;
    let s = 100;
    s -= wrongH * 12 + unsup * 5 + Math.max(0, respTries - 1) * 10 + recErr * 6;
    s -= Math.max(0, ev - 8) * 2;
    s = Math.max(0, Math.min(100, s));
    return { score: s, evidence: ev, wrongHypotheses: wrongH, unsupported: unsup, responseAttempts: respTries, recoveryErrors: recErr };
  };

  DCT.DiagnoseSession = DiagnoseSession;
  DCT.shuffle = shuffle;
})();

/* ---- education/quiz.js ---- */
/* ==========================================================================
   Quiz mode logic (DOM-free). Option order is shuffled deterministically per
   attempt so learners reason about content rather than answer positions.
   ========================================================================== */
(function () {
  'use strict';
  const DCT = window.DCT;

  function QuizSession(sc, attempt) {
    this.sc = sc;
    this.attempt = attempt || 1;
    this.items = sc.quiz.map((q, i) => {
      const order = DCT.shuffle(q.options.map((o, k) => k), DCT.util.hash(sc.id + ':' + i + ':' + this.attempt));
      return { q: q.q, options: order.map((k) => q.options[k]), answer: order.indexOf(q.answer), explain: q.explain, topic: q.topic || null };
    });
    this.answers = {};
  }
  QuizSession.prototype.answer = function (i, choice) {
    const it = this.items[i];
    if (!it || this.answers[i] != null) return null;
    this.answers[i] = choice;
    return { correct: choice === it.answer, explain: it.explain, answer: it.answer };
  };
  QuizSession.prototype.score = function () {
    let c = 0;
    Object.keys(this.answers).forEach((i) => {
      if (this.answers[i] === this.items[i].answer) c++;
    });
    return { correct: c, answered: Object.keys(this.answers).length, total: this.items.length };
  };
  DCT.QuizSession = QuizSession;
})();

/* ---- scenarios/references.js ---- */
/* ==========================================================================
   Reference registry. Scenario `refs` arrays point at these ids.
   The full source ledger (access dates, verified principles vs illustrative
   assumptions, limitations) is research/source-ledger.md — keep both in sync.
   Only public sources located during research are listed; none are
   employer or confidential documents.
   ========================================================================== */
(function () {
  'use strict';
  window.DCT.REFS = {
    'ASHRAE-TG': { title: 'Equipment Thermal Guidelines for Data Processing Environments — Reference Card (5th ed.)', org: 'ASHRAE TC 9.9', url: 'https://www.ashrae.org/file%20library/technical%20resources/bookstore/supplemental%20files/therm-gdlns-5th-r-e-refcard.pdf', topic: 'Recommended inlet temperature and dew-point envelope' },
    'ASHRAE-PWR': { title: 'Data Center Power Equipment Thermal Guidelines and Best Practices (white paper, 2016)', org: 'ASHRAE TC 9.9', url: 'https://www.ashrae.org/File%20Library/Technical%20Resources/Bookstore/ASHRAE_TC0909_Power_White_Paper_22_June_2016_REVISED.pdf', topic: 'UPS / battery / power equipment environments' },
    'LBNL-ASHRAE': { title: 'ASHRAE Thermal Guidelines (SVLG 2015 presentation)', org: 'Lawrence Berkeley National Laboratory — Center of Expertise for Data Centers', url: 'https://datacenters.lbl.gov/sites/default/files/ASHRAE%20Thermal%20Guidelines_%20SVLG%202015.pdf', topic: 'Recommended vs allowable envelopes, dew point' },
    'UPTIME-TIERS': { title: 'Explaining the Uptime Institute’s Tier Classification System', org: 'Uptime Institute Journal', url: 'https://journal.uptimeinstitute.com/?p=3737', topic: 'Redundancy, concurrent maintainability, fault tolerance' },
    'SE-UPS-TYPES': { title: 'The Different Types of UPS Systems (white paper 1, FAQ FA157448)', org: 'Schneider Electric / APC', url: 'https://www.se.com/us/en/faqs/FA157448', topic: 'Double-conversion UPS, static bypass' },
    'CSE-UPS': { title: 'UPS Selection', org: 'Consulting-Specifying Engineer', url: 'https://www.csemag.com/ups-selection/', topic: 'Double conversion, static transfer on UPS failure' },
    'BATTCON-OHMIC': { title: 'Internal Ohmic Measurements and Their Relationship to Battery Capacity (BATTCON 1998)', org: 'BATTCON / Vertiv', url: 'https://www.battcon.com/4afd18/globalassets/documents/battcon-static-assets/1998/internal-ohmic-measurement-and-their-relationship-to-battery-capacity.pdf', topic: 'Ohmic trending vs capacity testing (IEEE 1188 context)' },
    'FLUKE-BATT': { title: 'Recommended battery tests and testing schedule for battery back-up systems', org: 'Fluke', url: 'https://www.fluke.com/en/learn/blog/energy-efficiency/recommended-battery-tests', topic: 'Battery test types and schedules' },
    'SE-LSIG': { title: 'What does LSIG signify on Micrologic trip units? (FAQ FA90779)', org: 'Schneider Electric', url: 'https://www.se.com/us/en/faqs/FA90779', topic: 'Long-time, short-time, instantaneous, ground-fault protection' },
    'OSHA-1910-333': { title: '29 CFR 1910.333 — Selection and use of work practices', org: 'OSHA', url: 'https://www.osha.gov/laws-regs/regulations/standardnumber/1910/1910.333', topic: 'Qualified persons, de-energized work, electrical safety' },
    'NIOSH-ELEC': { title: 'Electrical Safety: Safety and Health for Electrical Trades (Publication 2004-101)', org: 'NIOSH / CDC', url: 'https://www.cdc.gov/niosh/docs/2004-101/pdfs/2004-101_Electrical-Safety-Work-Practices.pdf', topic: 'Electrical hazard awareness' },
    'NFPA110-CSE': { title: 'NFPA 110-2016: Design considerations', org: 'Consulting-Specifying Engineer', url: 'https://www.csemag.com/articles/nfpa-110-2016-design-considerations/', topic: 'Emergency power supply levels, 10-second restoration' },
    'CUMMINS-110': { title: 'PowerHour: NFPA 110 overview', org: 'Cummins', url: 'https://www.cummins.com/sites/default/files/2018-08/201703%20PowerHour%202017%20NFPA110%20overview.pdf', topic: 'Generator start, transfer and test requirements' },
    'CUMMINS-T030': { title: 'Application Manual T-030: Liquid-Cooled Generator Sets (cooling chapter)', org: 'Cummins', url: 'https://incal.cummins.com/www/literature/applicationmanuals/t030-ch-6-en.pdf', topic: 'Radiator cooling, engine-driven fan, hot-air recirculation' },
    'GEN-NOSTART': { title: 'Cummins no-start: fuel or ignition failure / overcrank fault notes', org: 'TechFaultFix (secondary source)', url: 'https://techfaultfix.com/standby-generators/cummins/generator-cranks-but-does-not-start-no-firing', topic: 'Overcrank, weak batteries, fuel supply (secondary source — verify with OEM manual)' },
    'ATS-UTD': { title: 'Design & Construction Standards 26 40 00 — Automatic Transfer Switch', org: 'University of Texas at Dallas', url: 'https://facilities.utdallas.edu/download/UTD_DGCS_26-40-00_Automatic_Transfer_Switch.pdf', topic: 'Source pickup/dropout, time delays, phase-rotation check, retransfer' },
    'ATS-UM': { title: 'Section 26 36 23 — Automatic Transfer Switches (guide specification)', org: 'University of Missouri System', url: 'https://www.umsystem.edu/sites/default/files/media/fa/fpd/docs/263623%20Automatic%20Transfer%20Switches.pdf', topic: 'ATS controller sensing and timing' },
    'ACHR-COND': { title: 'Troubleshooting Water-Cooled Condensers', org: 'ACHR News', url: 'https://achrnews.com/articles/145627-troubleshooting-water-cooled-condensers', topic: 'Approach and water ΔT distinguish fouling, low flow and high entering water' },
    'ACHR-RESTRICT': { title: 'Don’t Mistake Liquid Line Restriction for an Undercharge of Refrigerant', org: 'ACHR News', url: 'https://achrnews.com/articles/142801-dont-mistake-liquid-line-restriction-for-an-undercharge-of-refrigerant', topic: 'Superheat and subcooling diagnosis' },
    'TRANE-ANTIRECYCLE': { title: 'Anti-Recycle Timers (CGAM)', org: 'Trane support', url: 'https://support.trane.com/hc/en-us/articles/23462286425613-Anti-Recycle-Timers-CGAM', topic: 'Start-to-start / restart inhibit timers' },
    'TRANE-LOWEVAP': { title: 'RTAC/RTHD Low Evaporator Temperature: Unit Off', org: 'Trane support', url: 'https://support.trane.com/hc/en-us/articles/18233306134541-RTAC-RTHD-Low-Evaporator-Temperature-Unit-Off', topic: 'Low evaporator temperature protection' },
    'SWEP-FREEZE': { title: 'Refrigerant Handbook 8.4 — Freeze protection', org: 'SWEP', url: 'https://www.swep.net/refrigerant-handbook/8.-practical-advice/qw4', topic: 'Flow switch, low leaving-temperature and low-pressure cut-outs' },
    'ASHRAE15-HA': { title: 'Mechanical Equipment Rooms — refrigerant monitoring application note (ASHRAE 15 requirements)', org: 'Honeywell Analytics', url: 'https://www.honeywellanalytics.com/~/media/honeywell-analytics/products/301irf/documents/mechanical-rooms.pdf', topic: 'Machinery-room refrigerant detector, alarm and ventilation' },
    'BRENTWOOD-TOWER': { title: 'Approach & Range Explained', org: 'Brentwood Industries', url: 'https://brentwoodindustries.com/resources/learning-center/cooling-tower/approach-range-explained', topic: 'Cooling tower approach to wet-bulb, range' },
    'FROST-JAFM': { title: 'Frost formation on fin-and-tube heat exchangers (Journal of Applied Fluid Mechanics)', org: 'JAFM', url: 'https://www.jafmonline.net/article_1283_7c16e0f65d157111c61ba5e908089edb.pdf', topic: 'Frost growth, pressure drop and heat-transfer degradation' },
    'FROST-PURDUE': { title: 'International Refrigeration and Air Conditioning Conference paper 1230 (frosting on coils)', org: 'Purdue e-Pubs', url: 'https://docs.lib.purdue.edu/iracc/1230', topic: 'Surface temperature dependence of frost growth' },
    'DOWFROST': { title: 'DOWFROST freeze & burst protection', org: 'ChemPoint (Dow distributor)', url: 'https://www.chempoint.com/insights/dowfrost-dan-freeze-and-burst-protection', topic: 'Propylene glycol concentration vs freeze point' },
    'UPSITE-BLANK': { title: 'Two-Dimensional CFD Analysis of Blanking Panel Solutions', org: 'Upsite Technologies', url: 'https://www.upsite.com/wp-content/uploads/2017/08/Two-Dimensional-Computational-Fluid-Dynamics-Analysis-of-Blanking-Panel-Solutions.pdf', topic: 'Hot-air recirculation through open rack spaces' },
    'TT-AIRFLOW': { title: 'Airflow management strategies for efficient data center cooling', org: 'TechTarget', url: 'https://www.techtarget.com/searchdatacenter/tip/Air-flow-management-strategies-for-efficient-data-center-cooling', topic: 'Bypass and recirculation airflow' },
    'RLE-LEAK': { title: 'Leak detection system design worksheet (distance-read cable)', org: 'RLE Technologies', url: 'https://RLETech.com/wp-content/uploads/2014/08/System-Design-Worksheet.pdf', topic: 'Distance-reading sensing cable systems' },
    'NFPA72-CSE': { title: 'Which fire alarm signal should be used?', org: 'Consulting-Specifying Engineer', url: 'https://www.csemag.com/articles/which-fire-alarm-signal-should-be-used/', topic: 'NFPA 72 alarm, supervisory and trouble signals' },
    'VESDA-KIDDE': { title: 'VESDA-E VES aspirating smoke detector', org: 'Kidde / Xtralis', url: 'https://kidde.com/fire-safety/en/au/products/vesda-e-ves', topic: 'Alert / Action / Fire 1 / Fire 2 thresholds' },
    'BACNET-FLAGS': { title: 'BACnet binary input object — status flags and out-of-service', org: 'Control Solutions Inc. (BACnet device documentation)', url: 'https://csimn.com/Demo-MX-73-R/pgSysDataBI.html', topic: 'Status flags: in-alarm, fault, overridden, out-of-service' },
    'NEMA-UNBAL': { title: 'Unbalanced Voltages and Electric Motors', org: 'Pumps & Systems', url: 'https://www.pumpsandsystems.com/unbalanced-voltages-and-electric-motors', topic: 'NEMA MG 1 voltage unbalance, current unbalance multiplier, derating' },
    'MAGNUS': { title: 'Improved Magnus form approximation of saturation vapor pressure (Alduchov & Eskridge, 1996, J. Applied Meteorology 35)', org: 'American Meteorological Society', url: null, topic: 'Dew point / relative humidity calculation (cited from the literature; not accessed online during this project)' },
  };
})();

/* ---- scenarios/A-electrical.js ---- */
/* ==========================================================================
   Scenarios — Category A: Electrical distribution & UPS.
   Schema: docs/scenario-schema.md · Reference implementation: C02.
   All electrical behaviour comes from src/simulation/models/power.js
   (2N: utility → XFMR → ATS (GEN on E) → UPS → PDU → dual-corded IT).
   ========================================================================== */
(function () {
  'use strict';
  const reg = window.DCT.registerScenario;
  const SAFE_ELEC =
    'Operators observe, verify, escalate and protect. Switching, breaker operation, UPS transfers, battery work and any work on or near energized equipment are performed only by qualified electrical personnel under the approved site procedure, with the required risk assessment and PPE.';

  // ------------------------------------------------------------------ A01
  reg({
    id: 'A01',
    category: 'A',
    title: 'Utility undervoltage or unstable input',
    summary:
      'The incoming utility supply misbehaves. Depending on whether the disturbance is a sustained undervoltage, a frequency swing or a brief sag, the same 2N system responds very differently: a full generator transfer, no transfer but a lost bypass path, or nothing more than a power-quality record. Learners read EPMS power-quality data, ATS source qualification and UPS status to tell the cases apart.',
    brief:
      'The EPMS has logged a <b>utility power-quality event</b> on the incoming service and both UPS systems annunciated alarms at the same moment. Work out what the utility supply did, how the ATSs, generators and UPSs responded, how exposed the IT load is now, and what — if anything — needs to be done.',
    objectives: [
      'Explain how ATS pickup/dropout limits, the UPS rectifier input window and the static-bypass synchronization window each respond to a utility disturbance.',
      'Use EPMS voltage and frequency records, ATS source status and UPS mode to determine whether a transfer was required and whether it occurred correctly.',
      'Recognize that an event the load rides through can still remove a protection layer (e.g., an unsynchronized bypass).',
      'Choose responses that keep the facility on a stable source without forcing transfers or widening protective limits.',
    ],
    equipment: ['Utility service', 'XFMR-A/B', 'ATS-A/B', 'GEN-A/B', 'UPS-A/B', 'Batteries A/B', 'MCC-1/2', 'PDU-A/B'],
    topology:
      'One utility service feeds two transformers. Each side has an ATS (normal = utility, emergency = its own 2,000 kW generator) feeding a 1,500 kW double-conversion UPS (with a static bypass from the same ATS bus), an MCC for mechanical loads, and a PDU serving dual-corded IT load (1,200 kW total, 600 kW per side). Both ATSs see the same utility, so a utility event affects both sides at once.',
    view: 'power',
    focus: { side: 'A' },
    closeups: ['ats', 'ups', 'generator'],
    status: ['util.vpu', 'util.f', 'ats.A.fb', 'ups.A.mode'],
    telemetry: [
      'util.v', 'util.vpu', 'util.f', 'ats.A.nok', 'ats.A.fb', 'ats.A.start', 'ats.A.retx', 'gen.A.state', 'gen.A.kw',
      'ups.A.mode', 'ups.A.inA', 'ups.A.byp', 'ups.A.soc', 'ups.A.est', 'ups.B.mode', 'bus.A.src',
    ],
    trends: ['util.vpu', 'util.f', 'ups.A.inA', 'ups.A.soc', 'gen.A.kw'],
    alarms: ['UTIL_*', 'ATS_A_*', 'ATS_B_*', 'GEN_A_RUN', 'GEN_B_RUN', 'UPS_A_*', 'UPS_B_*', 'MCC*_LOSS', 'IT_LOSS'],
    variants: [
      {
        id: 'uv',
        label: 'Sustained utility undervoltage (≈80 %)',
        summary: 'The utility voltage falls to about 80 % of nominal and stays there — below the ATS dropout and the UPS rectifier window.',
        events: [{ t: 60, op: { type: 'utility', v: 0.8 } }],
        answer: 'h_uv',
        keyEvidence: ['e_epms', 'e_ats'],
        explain:
          'The utility voltage dropped to ≈80 % (384 V) and stayed there. That is below the UPS rectifier window (85 %), so both UPSs went to battery instantly, and below the ATS dropout (85 %), so after the 3-s engine-start delay both generators started. About 13 s after the sag both ATSs transferred to generator and the UPSs returned to double conversion. The ATSs are still on emergency because the normal source remains unacceptable — the system did exactly what it was designed to do.',
        recoverAt: 900,
        recovery: [
          { id: 'ru1', label: 'Keep both sides on generator; monitor generator load, fuel and coolant and keep the generators in Auto', why: 'The generators are the only acceptable source while the utility is low. Nothing is forced; the plant stays in its automatic state.', ops: [{ type: 'note', text: 'monitor generators' }] },
          { id: 'ru2', label: 'Utility confirms the supply is restored; EPMS shows voltage back at nominal', why: 'Restoration is a utility action. The ATS only accepts the normal source after it has been continuously acceptable for the retransfer delay.', ops: [{ type: 'utility', v: 1 }] },
          { id: 'ru3', label: 'Let the ATSs retransfer automatically after the 5-minute retransfer timer', why: 'The timer proves the utility is stable before the load is moved back; overriding it risks transferring onto a source that fails again.', ops: [{ type: 'note', text: 'retransfer timer' }] },
          { id: 'ru4', label: 'Verify UPS normal mode on utility, generator cool-down and return to standby in Auto, then document the event', why: 'Confirms the plant is back in its normal, redundant configuration and records the event for the utility and trend review.', ops: [{ type: 'note', text: 'verify and document' }] },
        ],
        expect: [
          { at: 'onset+5', key: 'ups.A.mode', op: 'has', value: 'BATTERY' },
          { at: 'onset+5', key: 'ups.B.mode', op: 'has', value: 'BATTERY' },
          { at: 'onset+60', key: 'ats.A.pos', op: '==', value: 'Emergency' },
          { at: 'onset+60', key: 'ups.A.mode', op: 'has', value: 'Normal' },
          { at: 'onset+60', key: 'gen.A.kw', op: '>', value: 850 },
          { at: 'onset+300', key: 'util.vpu', op: '~', value: [80, 1] },
          { at: 'onset+300', key: 'ups.A.soc', op: '>', value: 99 },
          { at: 'recover+500', key: 'ats.A.pos', op: '==', value: 'Normal' },
          { at: 'recover+700', key: 'gen.A.state', op: 'has', value: 'Standby' },
        ],
        expectAlarms: ['UTIL_PQ', 'UPS_A_BATT', 'UPS_B_BATT', 'ATS_A_NUNACC', 'ATS_B_NUNACC', 'GEN_A_RUN', 'ATS_A_EMERG'],
        forbidAlarms: ['IT_LOSS', 'UPS_A_EOD'],
      },
      {
        id: 'osc',
        label: 'Utility frequency instability (±1 Hz swing)',
        summary: 'Grid frequency swings about ±1 Hz with a ≈40-s period. Voltage stays normal.',
        events: [{ t: 60, op: { type: 'utility', osc: { amp: 1.0, period: 40 } } }],
        answer: 'h_freq',
        keyEvidence: ['e_epms', 'e_ups'],
        explain:
          'Utility voltage is normal but frequency swings between ≈59 and ≈61 Hz. That stays inside the ATS dropout (±3 Hz) and the rectifier window (±5 Hz), so nothing transferred and the load is on double conversion. But each time the frequency is more than 0.5 Hz from 60 Hz, the UPS static bypass is outside its synchronization window and reported unavailable. While that lasts, an inverter fault or overload on either UPS would have no transfer path.',
        diagnoseAt: 370,
        recoverAt: 900,
        recovery: [
          { id: 'ro1', label: 'Contact the utility, share the EPMS records and defer any work that would rely on the static bypass', why: 'The cause is upstream; the site can only reduce its exposure while the grid is unstable.', ops: [{ type: 'note', text: 'utility contact' }] },
          { id: 'ro2', label: 'The utility reports the disturbance is over; EPMS shows frequency steady at 60 Hz', why: 'With frequency back inside ±0.5 Hz, the bypass is synchronized and available again.', ops: [{ type: 'utility', osc: null }] },
          { id: 'ro3', label: 'Verify both UPS bypasses stay "Available, synchronized" and release the deferred work', why: 'Confirms the protection layer has been restored before normal activities resume.', ops: [{ type: 'note', text: 'verify bypass' }] },
        ],
        expect: [
          { at: 'onset+10', key: 'util.f', op: '>', value: 60.9 },
          { at: 'onset+10', key: 'ups.A.byp', op: 'has', value: 'UNAVAILABLE' },
          { at: 'onset+20', key: 'ups.A.byp', op: 'has', value: 'Available' },
          { at: 'onset+310', key: 'ats.A.nok', op: '==', value: 'Acceptable' },
          { at: 'onset+310', key: 'ups.A.mode', op: 'has', value: 'Normal' },
          { at: 'onset+310', key: 'gen.A.state', op: 'has', value: 'Standby' },
          { at: 'onset+310', key: 'util.vpu', op: '~', value: [100, 1] },
          { at: 'recover+120', key: 'ups.A.byp', op: 'has', value: 'Available' },
          { at: 'recover+120', key: 'util.f', op: '~', value: [60, 0.05] },
        ],
        expectAlarms: ['UTIL_PQ', 'UPS_A_BYPUN', 'UPS_B_BYPUN'],
        forbidAlarms: ['IT_LOSS', 'UPS_A_BATT', 'ATS_A_EMERG', 'GEN_A_RUN', 'ATS_A_NUNACC'],
      },
      {
        id: 'sag',
        label: 'Brief voltage sag to ≈88 % (4 s)',
        summary: 'A 4-second sag to about 88 % of nominal, for example from a fault elsewhere on the utility network.',
        events: [{ t: 60, op: { type: 'utility', v: 0.88 } }, { t: 64, op: { type: 'utility', v: 1 } }],
        answer: 'h_sag',
        keyEvidence: ['e_epms', 'e_ats'],
        explain:
          'The utility sagged to ≈88 % (≈422 V) for about 4 s and recovered. That is above the rectifier minimum (85 %) and the ATS dropout (85 %), so neither UPS went to battery, no engine-start signal was issued and nothing transferred. The rectifiers drew more current to deliver the same power (≈791 A → ≈899 A), and the bypass briefly fell outside its ±10 % voltage window. The only lasting trace is the EPMS power-quality record.',
        recoverAt: 900,
        recovery: [
          { id: 'rs1', label: 'Retrieve the EPMS event capture and confirm no equipment was left in an abnormal state', why: 'A ride-through event still needs a check that every UPS, ATS and MCC returned to normal by itself.', ops: [{ type: 'note', text: 'review capture' }] },
          { id: 'rs2', label: 'Acknowledge the alarms, log the event and report it to the utility if sags recur', why: 'Recurring sags are a utility power-quality matter and part of the site’s risk trend.', ops: [{ type: 'note', text: 'document' }] },
        ],
        expect: [
          { at: 'onset+2', key: 'util.vpu', op: '~', value: [88, 0.5] },
          { at: 'onset+2', key: 'ups.A.inA', op: '>', value: 880 },
          { at: 'onset+2', key: 'ups.A.mode', op: 'has', value: 'Normal' },
          { at: 'onset+2', key: 'ats.A.pos', op: '==', value: 'Normal' },
          { at: 'onset+2', key: 'ups.A.byp', op: 'has', value: 'UNAVAILABLE' },
          { at: 'onset+300', key: 'ups.A.inA', op: '<', value: 800 },
          { at: 'onset+300', key: 'gen.A.state', op: 'has', value: 'Standby' },
          { at: 'recover+60', key: 'ups.A.byp', op: 'has', value: 'Available' },
        ],
        expectAlarms: ['UTIL_PQ', 'UPS_A_BYPUN'],
        forbidAlarms: ['IT_LOSS', 'UPS_A_BATT', 'ATS_A_NUNACC', 'ATS_A_START', 'GEN_A_RUN'],
      },
    ],
    evidence: [
      { id: 'e_alarms', label: 'Review the alarm history (both sides)', cat: 'alarms', target: 'EPMS / BMS', findings: { default: 'Alarms on both sides at the same moment point to a common upstream cause.', uv: 'Utility PQ alarm, then both UPSs ON BATTERY within 1 s, both ATS "normal source unacceptable", engine-start signals, generators running and both ATSs on emergency about 13 s after the event. No IT load alarms.', osc: 'Repeated utility PQ alarms and "bypass unavailable / out of synchronization window" on BOTH UPSs. No battery, transfer or generator alarms.', sag: 'One short utility PQ alarm and brief "bypass unavailable" alarms on both UPSs, all cleared within ≈4 s. No battery, engine-start or transfer alarms.' } },
      { id: 'e_epms', label: 'EPMS power-quality record: utility voltage and frequency', cat: 'trend', target: 'UTIL', points: ['util.v', 'util.vpu', 'util.f'], findings: { default: 'Compare the recorded voltage and frequency with nominal (480 V, 60 Hz).', uv: 'Voltage dropped to ≈384 V (80 %) and has stayed there; frequency is steady at 60 Hz. This is a sustained undervoltage.', osc: 'Voltage is at nominal, but frequency swings smoothly between ≈59 and ≈61 Hz with a period of about 40 s.', sag: 'A single sag to ≈422 V (88 %) lasting about 4 s, then a full recovery. Frequency stayed at 60 Hz.' } },
      { id: 'e_ats', label: 'ATS-A controller: source status, engine-start contact, position', cat: 'telemetry', target: 'ATS-A', points: ['ats.A.nok', 'ats.A.start', 'ats.A.fb', 'ats.A.retx'], closeup: 'ats', findings: { default: 'The ATS rejects the normal source below 85 % voltage or beyond ±3 Hz (dropout) and accepts it again at 90 % / ±1.2 Hz (pickup).', uv: 'Normal source "Present — NOT acceptable", engine-start contact active, switch on Emergency. The ATS correctly rejected the low utility voltage and transferred.', osc: 'Normal source "Acceptable" throughout; the ±1 Hz swing is well inside the ±3 Hz dropout limit. No start signal, switch on Normal.', sag: 'Normal source stayed "Acceptable" — 88 % is above the 85 % dropout. No start signal was issued; switch on Normal.' } },
      { id: 'e_ups', label: 'UPS-A panel: mode, rectifier, bypass status, input current', cat: 'telemetry', target: 'UPS-A', points: ['ups.A.mode', 'ups.A.rect', 'ups.A.byp', 'ups.A.inA'], closeup: 'ups', findings: { default: 'Rectifier window ≈85–110 % voltage and ±5 Hz; bypass (sync) window ≈90–110 % and ±0.5 Hz.', uv: 'Now in double conversion on the generator-fed bus. The event log shows ≈12 s on battery while the generator started and the ATS transferred.', osc: 'Double conversion and rectifier on, but the bypass status flips between "Available, synchronized" and "UNAVAILABLE (out of tolerance)" every time the frequency deviates by more than 0.5 Hz.', sag: 'Double conversion throughout. The event log shows input current rising from ≈791 A to ≈899 A during the sag (the rectifier draws constant power) and the bypass briefly out of tolerance.' } },
      { id: 'e_gen', label: 'GEN-A controller: state, load and output', cat: 'telemetry', target: 'GEN-A', points: ['gen.A.state', 'gen.A.kw', 'gen.A.load'], closeup: 'generator', findings: { default: 'Generators start only when an ATS issues an engine-start signal.', uv: 'Running and carrying ≈875 kW (≈44 % of 2,000 kW): the UPS input plus the house/mechanical load, slightly more at first while the battery recharged.', osc: 'Standby in Auto. No start signal was ever received.', sag: 'Standby in Auto. No start signal was ever received.' } },
      { id: 'e_batt', label: 'UPS-A battery: state of charge and runtime estimate', cat: 'trend', target: 'BATT-A', points: ['ups.A.soc', 'ups.A.est'], closeup: 'battery', findings: { default: 'Battery is at 100 % with ≈19 min estimated at the present load.', uv: 'SOC dipped to ≈99 % during the ≈12 s on battery and has already recharged to 100 %.', osc: 'No discharge: SOC 100 % throughout.', sag: 'No discharge: SOC 100 % throughout.' } },
      { id: 'e_compare', label: 'Compare side A with side B', cat: 'compare', target: 'UPS-A / UPS-B', points: ['ups.A.mode', 'ups.B.mode', 'ats.B.fb', 'ups.B.byp'], findings: { default: 'Both sides behaved identically — consistent with a disturbance on the shared utility supply rather than a fault in one UPS or one ATS.' } },
      { id: 'e_mcc', label: 'Mechanical plant supply (MCC-1 / MCC-2)', cat: 'telemetry', target: 'MCC-1/2', points: ['mcc.1.v', 'mcc.2.v', 'bus.A.src'], findings: { default: 'MCCs are fed from the ATS output, not from the UPS, so the mechanical plant sees every utility disturbance and every open-transition transfer.', uv: 'MCC voltage sagged to ≈384 V, then dropped for about 1 s during the open-transition transfer. Chilled-water plant equipment restarted on generator; cooling recovery should be confirmed separately.', osc: 'MCCs on utility at nominal voltage; motors follow the frequency swing.', sag: 'MCCs rode through the 4-s sag at ≈422 V.' } },
      { id: 'e_utility', label: 'Utility notification / outage map', cat: 'records', target: 'Utility', findings: { default: 'No planned work was announced by the utility.', uv: 'The utility reports a voltage problem on the feeding substation and is working to restore it; no time estimate yet.', osc: 'The utility reports grid frequency disturbances after the loss of a large generating unit in the region; operators are stabilizing the system.', sag: 'The utility logged a fault cleared by a recloser on a neighboring feeder at the time of the sag.' } },
    ],
    hypotheses: [
      { id: 'h_uv', label: 'A sustained utility undervoltage beyond the ATS dropout caused a correct transfer to generator', wrong: { default: 'Check the recorded voltage and the ATS source status: the normal source was never declared unacceptable, and the generators did not start.' } },
      { id: 'h_freq', label: 'Utility frequency instability within the ATS limits but outside the UPS bypass synchronization window', wrong: { default: 'Look at the frequency record: frequency did not swing outside ±0.5 Hz in a repeating way, so the bypass was not repeatedly lost to synchronization.' } },
      { id: 'h_sag', label: 'A brief voltage sag within UPS and ATS tolerance (power-quality event only)', wrong: { default: 'This disturbance was not brief or was not a voltage sag — compare the duration and nature of the EPMS record with what the ATS and UPS did.', uv: 'The voltage did not recover: it is still ≈80 %, below the ATS dropout, and the site is on generator.' } },
      { id: 'h_upsfault', label: 'An internal fault in one UPS', wrong: { default: 'Both UPSs reacted at exactly the same moment, and both are now in normal double conversion with healthy rectifiers and inverters. A common upstream cause fits; a single UPS fault does not.' } },
      { id: 'h_atsfault', label: 'An ATS malfunction (spurious or failed transfer)', wrong: { default: 'Each ATS behaved consistently with its settings and with the measured source: it transferred only when the normal source fell below dropout and otherwise stayed on Normal. Both ATSs agree.' } },
    ],
    responses: [
      { id: 'r_verify', label: 'Verify each side’s source, ATS position, UPS mode and generator status on EPMS and local panels', cat: 'verify', good: true, required: true, feedback: 'Good — establishes what actually happened on both sides before anything else is done.' },
      { id: 'r_escalate', label: 'Notify the shift lead / chief engineer, contact the utility and log the event', cat: 'escalate', good: true, required: true, feedback: 'Escalation brings decision authority and the utility’s information about the disturbance.' },
      { id: 'r_monitor', label: 'Monitor power quality, UPS status and (if running) generator load, fuel and coolant until the source is stable', cat: 'observe', good: true, required: true, feedback: 'Continued observation shows whether the condition is ending or getting worse.' },
      { id: 'r_defer', label: 'Postpone planned maintenance or tests that would reduce redundancy until the utility is confirmed stable', cat: 'protect', good: true, feedback: 'Good — avoids stacking a planned risk on top of an unstable source.' },
      { id: 'r_manual', label: 'Ask the chief engineer whether the site procedure calls for a planned transfer to generator while the grid remains unstable', cat: 'protect', good: ['osc'], feedback: 'Some sites pre-emptively run on generator during prolonged grid instability; it is a management decision under the site procedure, not an operator improvisation. It is not useful when the ATSs have already transferred or the disturbance is already over.' },
      { id: 'r_forceretx', label: 'Force the ATSs back to utility as soon as the voltage looks normal, without waiting for the retransfer timer', cat: 'unsafe', good: false, feedback: 'The retransfer delay proves the utility is stable. Overriding it can return the load to a source that fails again and adds an unnecessary open-transition transfer.' },
      { id: 'r_genoff', label: 'Stop the generators to save fuel once the UPS batteries are recharged', cat: 'unsafe', good: false, feedback: 'Never remove the acceptable source. On generator the batteries are the only backup; stopping the engines would put the load on a ≈19-minute clock, or on an unacceptable utility.' },
      { id: 'r_bypass', label: 'Transfer both UPSs to static bypass to reduce stress on the rectifiers', cat: 'unsafe', good: false, feedback: 'Bypass removes the UPS from the power path, exposing the IT load directly to the disturbed supply. It would also be impossible while the bypass is out of tolerance.' },
      { id: 'r_widen', label: 'Widen the ATS and UPS voltage/frequency limits so the alarms stop', cat: 'unsafe', good: false, feedback: 'Protective settings are engineered values. Changing them to silence alarms defeats protection and is never an operator action.' },
    ],
    recoveryDistractors: [
      { id: 'rd1', label: 'Manually retransfer to utility now to shorten generator run time', why: 'The automatic retransfer timer exists to prove source stability; forcing an early transfer adds risk with no benefit to the load.' },
      { id: 'rd2', label: 'Restart both UPSs to clear the alarms', why: 'The UPSs are healthy; restarting them would remove conditioned power for no reason. Alarms are acknowledged, not cleared by restarting equipment.' },
      { id: 'rd3', label: 'Switch the generators to Off as soon as the ATSs are back on Normal', why: 'The generators run an automatic unloaded cool-down and must return to standby in Auto, ready for the next event.' },
    ],
    guided: [
      { at: 'start', title: 'Equipment overview', closeup: 'ats', highlight: ['UTIL', 'ATS-A', 'ATS-B', 'GEN-A', 'GEN-B', 'UPS-A', 'UPS-B'], text: ['Each side of this 2N system has three independent ways to react to a bad utility supply: the <b>ATS</b> (rejects the utility and transfers to its generator), the <b>UPS rectifier</b> (stops drawing from a bad input and uses the battery) and the <b>static bypass</b> (an alternate path that is only available while the input is within a tight voltage and frequency window).', 'Each layer has its own tolerance, so the same disturbance can trigger one layer and not another.'], points: ['util.vpu', 'util.f', 'ats.A.nok'] },
      { at: 20, title: 'Normal operation', highlight: ['UTIL', 'UPS-A', 'UPS-B'], text: ['Utility at 480 V / 60 Hz. Both ATSs on Normal, both UPSs in double conversion at 40 % load (600 kW each), batteries at 100 % with ≈19 min estimated runtime, generators in standby/Auto.', 'Tolerances (illustrative): ATS dropout 85 % V or ±3 Hz, pickup 90 % / ±1.2 Hz; rectifier 85–110 % / ±5 Hz; bypass 90–110 % / ±0.5 Hz.'], points: ['util.vpu', 'ups.A.mode', 'ups.A.byp', 'ups.A.est'] },
      { at: 'onset+2', title: { default: 'Initiating event', uv: 'Initiating event: utility voltage falls to 80 %', osc: 'Initiating event: grid frequency starts to swing', sag: 'Initiating event: a 4-second sag' }, highlight: ['UTIL'], closeup: 'ups', text: { default: 'The utility supply leaves its normal range.', uv: 'Voltage drops to ≈384 V (80 %). This is below the rectifier minimum, so <b>both UPSs go to battery immediately</b>. It is also below the ATS dropout, so the ATS timers start.', osc: 'Voltage stays at 480 V but frequency begins swinging ±1 Hz. The rectifiers (±5 Hz) and ATSs (±3 Hz) accept it; the static bypass (±0.5 Hz) does not, whenever the deviation exceeds 0.5 Hz.', sag: 'Voltage dips to ≈422 V (88 %). That is inside the rectifier window and above the ATS dropout, so the UPSs stay on double conversion — the rectifiers simply draw more current. The bypass (≥90 %) is briefly out of tolerance.' }, points: ['util.vpu', 'util.f', 'ups.A.mode', 'ups.A.inA'] },
      { at: 'onset+12', title: 'Fault development', highlight: { default: ['ATS-A', 'ATS-B', 'UPS-A'], uv: ['GEN-A', 'GEN-B', 'ATS-A', 'ATS-B'] }, closeup: { default: 'ups', uv: 'generator' }, text: { default: 'Watch how each protection layer responds.', uv: ['After the 3-s engine-start delay both generators crank, reach rated speed and build voltage. Once the emergency source is acceptable the ATSs transfer (open transition); the UPS batteries carry the IT load for ≈12 s.', 'The MCCs are not on UPS: mechanical loads see the sag and a ≈1-s interruption during the transfer.'], osc: 'Nothing transfers. The bypass status toggles between "Available" and "UNAVAILABLE" in step with the frequency swing — the protection layer behind the inverter comes and goes.', sag: 'The sag is already over. The rectifiers returned to normal current and the bypass is synchronized again. Nothing transferred and no battery energy was used.' }, points: ['gen.A.state', 'ats.A.fb', 'ups.A.mode', 'ups.A.byp'] },
      { at: 'onset+60', title: 'Observable symptoms', highlight: ['UPS-A', 'UPS-B'], text: { default: 'The alarm list tells the story, but only when read against the tolerances.', uv: 'Both sides now run on generator: ATS on Emergency, generators ≈935 kW while the batteries recharge, UPSs back in double conversion. The utility is still at 80 %, so the normal source stays "NOT acceptable".', osc: 'Repeating utility PQ and "bypass unavailable" alarms on both UPSs. No transfer, no battery discharge — the IT load is fully protected by the inverters, but not by the bypass.', sag: 'Only the PQ alarm and a 4-s "bypass unavailable" remain in the history. Everything has already returned to normal.' }, points: ['ats.A.nok', 'gen.A.kw', 'ups.A.byp'] },
      { at: 'onset+240', title: 'Diagnostic evidence', closeup: 'ats', highlight: ['UTIL', 'ATS-A'], text: { default: 'Compare the measured disturbance with each layer’s tolerance.', uv: 'EPMS: 80 % voltage, sustained. ATS: normal "NOT acceptable", start signal on, Emergency. UPS: on battery for ≈12 s, then normal on generator. → A sustained undervoltage handled by an automatic transfer.', osc: 'EPMS: 100 % voltage, frequency 59–61 Hz. ATS: normal acceptable. UPS: double conversion, bypass intermittently unavailable. → A frequency disturbance that only defeats the bypass.', sag: 'EPMS: one 4-s sag to 88 %. ATS: normal stayed acceptable, no start. UPS: double conversion throughout, input current up ≈14 %. → A ride-through PQ event.' }, points: ['util.vpu', 'util.f', 'ats.A.nok', 'ups.A.byp'] },
      { at: 'onset+300', title: 'Root cause and exposure', highlight: { default: ['UTIL'], uv: ['UTIL', 'GEN-A', 'GEN-B'], osc: ['UTIL', 'UPS-A', 'UPS-B'] }, text: { default: 'The cause is upstream; what matters now is the exposure.', uv: 'Root cause: a utility undervoltage. Exposure: the site depends on two generators and their fuel; the batteries (≈19 min) are the only reserve if a generator fails.', osc: 'Root cause: grid frequency instability. Exposure: if either UPS suffered an inverter fault or overload while out of sync, its load could not transfer to bypass — the static transfer would be inhibited.', sag: 'Root cause: a short utility sag (a recloser operation on a neighboring feeder). Exposure: none remaining — but the record belongs in the PQ trend.' } },
      { at: 'recover-60', title: 'Appropriate operational response', highlight: ['UPS-A', 'UPS-B', 'ATS-A', 'ATS-B'], text: ['Verify both sides, escalate to the shift lead and the utility, and keep monitoring. Defer work that would reduce redundancy until the source is stable.', 'Do <b>not</b> force retransfers, stop running generators, place UPSs on bypass or alter protective settings.'], safety: 'ATS, generator and UPS operating changes are made only by qualified personnel under the approved site procedure.' },
      { at: 'recover+40', title: 'Controlled recovery', highlight: { default: ['UTIL'], uv: ['UTIL', 'ATS-A', 'ATS-B'] }, closeup: 'ats', text: { default: 'The source returns to normal and the plant verifies itself.', uv: 'The utility is restored. The ATS shows a retransfer countdown: the normal source must stay acceptable for 5 minutes before the load moves back. The retransfer is another open transition — the UPSs ride through it on battery for about a second.', osc: 'Grid frequency settles at 60 Hz; the bypass stays synchronized and the alarms stop recurring.', sag: 'Nothing needs restoring. The event is reviewed, logged and reported.' }, points: ['util.vpu', 'ats.A.retx', 'ups.A.byp'] },
      { at: 'recover+700', title: 'Stabilized outcome & key lessons', highlight: ['UPS-A', 'UPS-B'], text: { default: 'Both sides are on utility in double conversion with the bypass synchronized and generators in standby/Auto.', uv: 'Both ATSs are back on Normal, generators completed their unloaded cool-down and are in standby/Auto, and batteries are full. One utility event, three different possible outcomes — the tolerances decide which.' } },
    ],
    lessons: [
      'Each protection layer has its own tolerance: ATS dropout (85 % / ±3 Hz), rectifier (85 % / ±5 Hz), bypass synchronization (90 % / ±0.5 Hz). The disturbance decides which layers react.',
      'A sustained undervoltage below dropout should produce battery ride-through, generator start and transfer within seconds — and retransfer only after the source proves stable.',
      'An event the load rides through can still remove a safety net: an out-of-sync bypass means an inverter fault would have nowhere to transfer.',
      'Power-quality records (EPMS) are primary evidence; operators never force transfers or change protective settings to silence alarms.',
    ],
    quiz: [
      { q: 'Utility voltage drops to 87 % and stays there. With the settings in this scenario, what happens?', options: ['Both UPSs go to battery and the generators start', 'UPSs stay on double conversion, ATSs stay on Normal, but the static bypass is unavailable', 'The ATSs transfer to generator immediately', 'The IT load is lost'], answer: 1, explain: '87 % is above the rectifier minimum and the ATS dropout (85 %), but below the bypass minimum (90 %). Nothing transfers; only the bypass path is lost.' },
      { q: 'Why did the rectifier input current rise during the 88 % sag even though the IT load did not change?', options: ['The battery started charging', 'The rectifier draws roughly constant power, so lower voltage means higher current', 'The bypass was carrying the load', 'The input breaker was overloaded'], answer: 1, explain: 'P ≈ √3·V·I·pf. At 88 % voltage the same power needs ≈14 % more current (≈791 A → ≈899 A).' },
      { q: 'Grid frequency swings ±1 Hz. No transfer occurs and the load is on inverter. What is the real risk?', options: ['Battery depletion', 'The static bypass is out of its synchronization window, so an inverter fault or overload could not transfer to bypass', 'The generators will overload', 'The ATS will fail to transfer'], answer: 1, explain: 'The bypass needs frequency within ≈±0.5 Hz to transfer safely. While it is out of sync the UPS has no fallback path.' },
      { q: 'After the utility returns to normal, the ATS stays on generator for 5 minutes. Why?', options: ['The ATS has failed', 'The retransfer timer proves the utility has been continuously acceptable before moving the load back', 'The generator must reach operating temperature', 'The UPS batteries must be full first'], answer: 1, explain: 'Retransfer delays avoid moving the load back onto a source that fails again moments later.' },
      { q: 'Both UPSs and both ATSs reacted at exactly the same moment. What does that most strongly suggest?', options: ['Two simultaneous equipment failures', 'A common cause upstream of both sides — the shared utility supply', 'A BMS communication fault', 'An overloaded PDU'], answer: 1, explain: 'Independent sides behaving identically point to what they share: the utility supply.' },
      { q: 'The site is on generator during a utility undervoltage. Which action is appropriate?', options: ['Stop the generators once the batteries are full', 'Keep the generators in Auto, monitor fuel/load/coolant, and let the ATS retransfer automatically when the utility is stable', 'Transfer the UPSs to bypass to save fuel', 'Force an early retransfer to test the utility'], answer: 1, explain: 'Keep the acceptable source, monitor it, and let the automatic controls prove the utility before retransfer.' },
    ],
    refs: ['ATS-UTD', 'ATS-UM', 'NFPA110-CSE', 'SE-UPS-TYPES', 'UPTIME-TIERS'],
    assumptions: [
      'ATS dropout 85 % V / ±3 Hz, pickup 90 % / ±1.2 Hz, engine-start delay 3 s, retransfer delay 300 s (illustrative; real settings come from the ATS specification and coordination study).',
      'UPS rectifier window 85–110 % / ±5 Hz and bypass window 90–110 % / ±0.5 Hz are illustrative; manufacturers and sites set these differently.',
      'Generator start-to-transfer time of ≈12 s and an open-transition (break-before-make) ATS are modelled; closed-transition ATSs behave differently.',
      'Utility disturbance shapes (80 % sustained, ±1 Hz / 40 s, 88 % for 4 s) are simplified teaching profiles.',
    ],
    safety: SAFE_ELEC + ' Operators never force ATS transfers or retransfers, never stop a generator that is carrying load, and never change ATS or UPS protective settings.',
  });

  // ------------------------------------------------------------------ A02
  reg({
    id: 'A02',
    category: 'A',
    title: 'UPS on battery with a healthy input',
    summary:
      'UPS-A transfers to battery although the utility, the ATS and UPS-B are all normal. The cause is inside the UPS input path — a failed rectifier or an open UPS input breaker — and the battery starts a countdown to end-of-discharge. Learners separate rectifier, input, inverter and battery problems using the UPS status points and DC-link behavior.',
    brief:
      'UPS-A has annunciated <b>ON BATTERY</b>. The EPMS shows no utility event and UPS-B is operating normally. The battery is discharging and the runtime estimate is counting down. Determine why UPS-A is on battery, how much time you have, what happens when the battery is exhausted, and what to do.',
    objectives: [
      'Describe the double-conversion power path: input breaker → rectifier → DC link/battery → inverter, with a separate static bypass.',
      'Distinguish a rectifier fault, a loss of UPS input, an inverter fault and a battery problem from UPS status points and alarms.',
      'Estimate remaining battery time and predict the end-of-discharge transfer to static bypass.',
      'Respond by protecting the remaining path and escalating to qualified UPS service, without operating breakers or resetting the UPS repeatedly.',
    ],
    equipment: ['UPS-A (rectifier, DC link, inverter, static bypass)', 'BATT-A', 'UPS-A input breaker', 'ATS-A', 'UPS-B', 'PDU-A'],
    topology:
      'ATS-A feeds UPS-A through a UPS input breaker (rectifier input) and, separately, the static-bypass input. The rectifier supplies the DC link that feeds the inverter and floats the battery (240 cells). The inverter feeds PDU-A, which supplies the A cords of the dual-corded IT load (600 kW). UPS-B independently supplies the B cords.',
    view: 'power',
    focus: { side: 'A' },
    closeups: ['ups', 'battery'],
    status: ['ups.A.mode', 'ups.A.soc', 'ups.A.est', 'ups.A.dcV'],
    telemetry: [
      'ups.A.mode', 'ups.A.inV', 'ups.A.inA', 'ups.A.rect', 'ups.A.inv', 'ups.A.byp', 'ups.A.dcV', 'ups.A.battV', 'ups.A.battI',
      'ups.A.soc', 'ups.A.est', 'ups.A.outV', 'ups.B.mode', 'util.vpu', 'bus.A.src',
    ],
    trends: ['ups.A.soc', 'ups.A.dcV', 'ups.A.est', 'ups.A.inA', 'ups.A.battI'],
    alarms: ['UPS_A_*', 'UPS_B_BATT', 'UPS_B_OFF', 'UTIL_*', 'ATS_A_*', 'PDU_A_LOSS', 'IT_LOSS'],
    variants: [
      {
        id: 'rect',
        label: 'UPS-A rectifier failure',
        summary: 'The rectifier section fails (e.g., a failed power-semiconductor module); input power is present but no longer converted.',
        faults: [{ type: 'upsRectifier', target: 'A', onset: 60 }],
        answer: 'h_rect',
        keyEvidence: ['e_panel', 'e_alarms'],
        explain:
          'Input power is available at UPS-A (480 V, ATS on Normal, UPS-B normal on the same source), yet UPS-A draws no input current and the panel reports RECTIFIER FAULT. The DC link has fallen from the 540 V float to battery voltage (≈477 V, falling) and the battery carries the full 600 kW. The inverter is healthy — the output is normal — so the problem is the rectifier itself.',
        recoverAt: 1500,
        recovery: [
          { id: 'rr1', label: 'Confirm UPS-B and PDU-B are carrying their side normally and keep the B path free of any work', why: 'While UPS-A is on battery or bypass, the B path is the only conditioned supply.', ops: [{ type: 'note', text: 'protect B' }] },
          { id: 'rr2', label: 'UPS service engineer diagnoses and repairs the rectifier under the manufacturer’s procedure', why: 'Rectifier repair is internal UPS work for qualified service personnel only.', ops: [{ type: 'clearFault', match: { type: 'upsRectifier', target: 'A' } }] },
          { id: 'rr3', label: 'Service engineer returns UPS-A to inverter (double conversion) and verifies rectifier operation', why: 'The load returns from unconditioned bypass to conditioned power only after the repair is proven.', ops: [{ type: 'upsReturnToInverter', target: 'A' }] },
          { id: 'rr4', label: 'Monitor the battery recharge and treat UPS-A as having little or no runtime until it is complete', why: 'After a full discharge the battery needs hours to recharge; until then UPS-A cannot ride through an outage.', ops: [{ type: 'note', text: 'recharge' }] },
        ],
        expect: [
          { at: 'onset+300', key: 'ups.A.mode', op: 'has', value: 'BATTERY' },
          { at: 'onset+300', key: 'ups.A.rect', op: '==', value: 'FAULT' },
          { at: 'onset+300', key: 'ups.A.inV', op: '~', value: [480, 5] },
          { at: 'onset+300', key: 'ups.A.inA', op: '<', value: 1 },
          { at: 'onset+300', key: 'ups.A.dcV', op: '<', value: 465 },
          { at: 'onset+300', key: 'ups.A.est', op: '~', value: [14.2, 0.5] },
          { at: 'onset+300', key: 'ups.A.inv', op: '==', value: 'On' },
          { at: 'onset+1200', key: 'ups.A.mode', op: 'has', value: 'BYPASS' },
          { at: 'onset+1200', key: 'pdu.A.v', op: '>', value: 470 },
          { at: 'recover+300', key: 'ups.A.mode', op: 'has', value: 'Normal' },
          { at: 'recover+300', key: 'ups.A.battI', op: '<', value: 0 },
          { at: 'recover+300', key: 'ups.A.soc', op: '<', value: 20 },
        ],
        expectAlarms: ['UPS_A_BATT', 'UPS_A_RECT', 'UPS_A_LOWRT', 'UPS_A_EOD', 'UPS_A_BYPASS'],
        forbidAlarms: ['IT_LOSS', 'PDU_A_LOSS', 'UPS_A_INPUT', 'UTIL_PQ'],
      },
      {
        id: 'input',
        label: 'UPS-A input breaker open',
        summary: 'The UPS-A rectifier input breaker was opened in error during adjacent switchboard work; the rectifier is healthy but has no input.',
        faults: [{ type: 'upsInputOpen', target: 'A', onset: 60 }],
        answer: 'h_input',
        keyEvidence: ['e_brk', 'e_panel'],
        explain:
          'The switchboard bus feeding UPS-A is at 480 V, but the rectifier reports "Off — input out of tolerance" (not a rectifier fault) and the UPS raises an input alarm. A local check finds the UPS-A input breaker open with no protective-trip indication, and the work log shows switchboard maintenance on an adjacent feeder. The rectifier is healthy; it simply has no input.',
        recoverAt: 1500,
        recovery: [
          { id: 'ri1', label: 'Confirm UPS-B and PDU-B are carrying their side normally and stop the adjacent switchboard work', why: 'Stops further accidental operations and protects the only conditioned path.', ops: [{ type: 'note', text: 'stop work, protect B' }] },
          { id: 'ri2', label: 'Qualified electrical personnel establish why the input breaker is open, inspect it and restore it under the approved procedure', why: 'A breaker is only re-closed after confirming it did not open on a fault and that it is safe to energize.', ops: [{ type: 'clearFault', match: { type: 'upsInputOpen', target: 'A' } }] },
          { id: 'ri3', label: 'UPS service confirms the rectifier restarted and UPS-A is back in double conversion', why: 'Proves the UPS is supplying conditioned power again before the event is closed.', ops: [{ type: 'upsReturnToInverter', target: 'A' }] },
          { id: 'ri4', label: 'Monitor the battery recharge and correct the work-control/labeling failure', why: 'The battery is depleted for hours, and the human-factors cause must be fixed to prevent recurrence.', ops: [{ type: 'note', text: 'recharge and work control' }] },
        ],
        expect: [
          { at: 'onset+300', key: 'ups.A.mode', op: 'has', value: 'BATTERY' },
          { at: 'onset+300', key: 'ups.A.rect', op: 'has', value: 'input out of tolerance' },
          { at: 'onset+300', key: 'ups.A.inA', op: '<', value: 1 },
          { at: 'onset+300', key: 'ups.A.est', op: '~', value: [14.2, 0.5] },
          { at: 'onset+300', key: 'ups.A.byp', op: 'has', value: 'Available' },
          { at: 'onset+1200', key: 'ups.A.mode', op: 'has', value: 'BYPASS' },
          { at: 'recover+300', key: 'ups.A.mode', op: 'has', value: 'Normal' },
          { at: 'recover+300', key: 'ups.A.inA', op: '>', value: 800 },
        ],
        expectAlarms: ['UPS_A_BATT', 'UPS_A_INPUT', 'UPS_A_EOD', 'UPS_A_BYPASS'],
        forbidAlarms: ['IT_LOSS', 'PDU_A_LOSS', 'UPS_A_RECT', 'UTIL_PQ'],
      },
    ],
    evidence: [
      { id: 'e_alarms', label: 'Review the UPS-A alarm and event log', cat: 'alarms', target: 'UPS-A', findings: { default: 'UPS-A ON BATTERY with no utility, ATS or UPS-B alarm before it.', rect: 'UPS-A RECTIFIER FAULT followed immediately by ON BATTERY. No input-out-of-tolerance alarm and no utility PQ event.', input: 'UPS-A INPUT OUT OF TOLERANCE followed immediately by ON BATTERY. No rectifier-fault alarm and no utility PQ event.' } },
      { id: 'e_panel', label: 'UPS-A front panel: rectifier, inverter and bypass status', cat: 'local', target: 'UPS-A', points: ['ups.A.mode', 'ups.A.rect', 'ups.A.inv', 'ups.A.byp'], closeup: 'ups', findings: { default: 'The panel reports each power stage separately.', rect: 'Rectifier: FAULT. Inverter: On. Bypass: available, synchronized. The rectifier has failed internally.', input: 'Rectifier: "Off — input out of tolerance" (not faulted). Inverter: On. Bypass: available. The rectifier sees no input.' } },
      { id: 'e_input', label: 'Switchboard feed to UPS-A: voltage and UPS input current', cat: 'telemetry', target: 'UPS-A input', points: ['ups.A.inV', 'ups.A.inA', 'util.vpu', 'bus.A.src'], findings: { default: 'The switchboard bus feeding UPS-A is on utility at 480 V, yet the UPS input current is zero — no power is being drawn through the rectifier. The supply upstream of the UPS is healthy.' } },
      { id: 'e_dc', label: 'DC link, battery voltage/current and runtime trend', cat: 'trend', target: 'BATT-A', points: ['ups.A.dcV', 'ups.A.battV', 'ups.A.battI', 'ups.A.soc', 'ups.A.est'], closeup: 'battery', findings: { default: 'The DC link fell from the 540 V float voltage to battery voltage (≈477 V at first, now ≈460 V and falling) with ≈1,310–1,360 A of discharge current. The battery is doing its job: SOC ≈74 % and ≈14 min left at the 600 kW load. End-of-discharge is expected about 19 min after the event.' } },
      { id: 'e_output', label: 'UPS-A output and PDU-A', cat: 'telemetry', target: 'PDU-A', points: ['ups.A.outV', 'pdu.A.v', 'ups.A.kw'], findings: { default: 'Output 480 V, PDU-A energized, 600 kW delivered. The inverter is working; the load has not been interrupted.' } },
      { id: 'e_compare', label: 'Compare with UPS-B and ATS-A', cat: 'compare', target: 'UPS-B / ATS-A', points: ['ups.B.mode', 'ats.A.fb', 'ats.A.nok'], findings: { default: 'UPS-B is in normal double conversion from the same utility, and ATS-A is on Normal with an acceptable source. A utility problem would affect both UPSs.' } },
      { id: 'e_brk', label: 'Local check of the UPS-A input breaker (look only — no operation)', cat: 'inspect', target: 'UPS-A input breaker', closeup: 'ups', findings: { default: 'Check the position indicator and trip flag without touching the breaker.', rect: 'Input breaker CLOSED; no trip indication. Power reaches the rectifier terminals.', input: 'Input breaker OPEN. No protective-trip flag is shown — it appears to have been opened manually.' } },
      { id: 'e_records', label: 'Work orders and recent activity', cat: 'records', target: 'CMMS', findings: { default: 'No work scheduled on UPS-A.', rect: 'No work on or near UPS-A. The UPS service history notes a rectifier fan replacement last year and a recommendation to replace aging rectifier capacitors.', input: 'An electrical contractor was working today on a neighboring feeder in the same switchboard. Breaker labeling in that section was flagged as unclear during the last audit.' } },
    ],
    hypotheses: [
      { id: 'h_rect', label: 'The UPS-A rectifier has failed', wrong: { default: 'The rectifier is not reporting a fault — it reports that its input is missing or out of tolerance. Look at what is upstream of the rectifier.' } },
      { id: 'h_input', label: 'UPS-A has lost its input supply at the UPS input breaker', wrong: { default: 'The UPS input breaker is closed and the rectifier does not report a missing input; it reports its own fault.' } },
      { id: 'h_util', label: 'A utility failure put the UPS on battery', wrong: { default: 'The utility, ATS-A and UPS-B are all normal on the same source. A utility failure would have put both UPSs on battery and raised a PQ alarm.' } },
      { id: 'h_inv', label: 'The UPS-A inverter has failed', wrong: { default: 'The inverter is on and delivering 480 V to PDU-A. An inverter failure would transfer the load to static bypass (or drop it), not discharge the battery.' } },
      { id: 'h_batt', label: 'A battery failure is the cause', wrong: { default: 'The battery is the part that is working: it is carrying the full 600 kW at a reasonable voltage. A battery fault would not stop the UPS from drawing input power.' } },
    ],
    responses: [
      { id: 'r_verify', label: 'Confirm UPS-A is on battery while its upstream supply is healthy (compare UPS-B, ATS-A and the switchboard meter)', cat: 'verify', good: true, required: true, feedback: 'Good — separating an internal UPS problem from a supply problem is the key first step.' },
      { id: 'r_escalate', label: 'Notify the shift lead / chief engineer and request emergency UPS service; log the event', cat: 'escalate', good: true, required: true, feedback: 'The repair needs qualified UPS service personnel; the clock is the battery runtime.' },
      { id: 'r_protectB', label: 'Confirm UPS-B and PDU-B are healthy and suspend any work that could affect the B path or the generators', cat: 'protect', good: true, required: true, feedback: 'The B path is the only conditioned supply until UPS-A is repaired.' },
      { id: 'r_watch', label: 'Track the runtime countdown and expect UPS-A to transfer to static bypass at end of discharge', cat: 'observe', good: true, required: true, feedback: 'Knowing what will happen at end-of-discharge (and whether the bypass is available) lets you warn stakeholders in advance.' },
      { id: 'r_gen', label: 'Start a generator and transfer side A to it to give UPS-A a better input', cat: 'restore', good: false, feedback: 'The input source is already healthy; the problem is inside the UPS input path. An unnecessary transfer adds risk and changes nothing for the rectifier.' },
      { id: 'r_close', label: 'Close the UPS-A input breaker yourself to get the rectifier running again', cat: 'unsafe', good: false, feedback: 'Operators do not operate distribution breakers. Why the breaker is open must be understood first, and re-closing is done by qualified personnel under the approved procedure.' },
      { id: 'r_reset', label: 'Reset the rectifier from the UPS panel repeatedly until it restarts', cat: 'unsafe', good: false, feedback: 'Repeated resets of a faulted power stage can turn a repairable fault into a destructive one. Resets are for qualified UPS service after diagnosis.' },
      { id: 'r_shed', label: 'Unplug the A cords of servers to reduce the battery load', cat: 'unsafe', good: false, feedback: 'Disturbing IT cords is uncontrolled work that removes redundancy server by server. UPS-A and its bypass still supply the A side.' },
    ],
    recoveryDistractors: [
      { id: 'rd1', label: 'Replace the UPS-A battery because it is discharging', why: 'Discharging is the battery doing its job. The cause is upstream of the battery, in the rectifier or its input.' },
      { id: 'rd2', label: 'Restart the whole UPS-A to clear the alarm', why: 'A restart does not repair a failed rectifier or close an open breaker, and it risks dropping the A-side load.' },
      { id: 'rd3', label: 'Return UPS-A to inverter before the repair is complete', why: 'Without a working rectifier or input the UPS would go straight back to a depleted battery.' },
    ],
    guided: [
      { at: 'start', title: 'Equipment overview', closeup: 'ups', highlight: ['UPS-A', 'BATT-A', 'PDU-A'], text: ['A double-conversion UPS converts AC to DC in its <b>rectifier</b>, holds the <b>DC link</b> (with the battery floating on it), and makes clean AC again in its <b>inverter</b>. A separate <b>static bypass</b> can connect the load directly to the input supply if the inverter cannot.', 'If the rectifier stops supplying the DC link for any reason, the battery takes over without a break — and the clock starts.'], points: ['ups.A.mode', 'ups.A.dcV', 'ups.A.est'] },
      { at: 20, title: 'Normal operation', highlight: ['UPS-A', 'UPS-B'], text: ['UPS-A draws ≈791 A from the 480 V switchboard to supply 600 kW (40 % of its 1,500 kW rating). The DC link is at the 540 V float voltage, the battery is full and the runtime estimate is ≈19 min at this load.'], points: ['ups.A.inA', 'ups.A.dcV', 'ups.A.soc', 'ups.A.est'] },
      { at: 'onset+1', title: { default: 'Initiating fault', rect: 'Initiating fault: the rectifier fails', input: 'Initiating fault: the input breaker opens' }, highlight: ['UPS-A'], closeup: 'ups', text: { default: 'The rectifier stops supplying the DC link.', rect: 'A power stage inside the rectifier fails. The rectifier shuts down and reports FAULT, even though 480 V is present at its input.', input: 'During work on an adjacent feeder, the UPS-A input breaker is opened by mistake. The rectifier is healthy but loses its input.' }, points: ['ups.A.rect', 'ups.A.inA', 'ups.A.mode'] },
      { at: 'onset+30', title: 'Fault development', highlight: ['BATT-A'], closeup: 'battery', text: ['With no rectifier output the DC link falls to battery voltage (540 V → ≈477 V) and the battery supplies ≈1,310 A. The inverter keeps running from the battery, so the load sees no interruption.'], points: ['ups.A.dcV', 'ups.A.battI', 'ups.A.soc'] },
      { at: 'onset+300', title: 'Observable symptoms', highlight: ['UPS-A', 'BATT-A'], text: ['Five minutes in: SOC ≈74 %, estimated runtime ≈14 min, DC voltage ≈460 V and falling, discharge current rising as the voltage falls (constant power). UPS-B, ATS-A and the utility are all normal.'], points: ['ups.A.soc', 'ups.A.est', 'ups.A.dcV', 'ups.B.mode'] },
      { at: 'onset+330', title: 'Diagnostic evidence', closeup: 'ups', highlight: ['UPS-A'], text: { default: 'Separate the candidates: utility (both UPSs would be affected), inverter (load would go to bypass), battery (it is working), input or rectifier.', rect: 'Upstream bus 480 V, input current 0 A, rectifier FAULT, input breaker closed. → The rectifier itself has failed.', input: 'Upstream bus 480 V, input current 0 A, rectifier "Off — input out of tolerance", input breaker found OPEN with no trip flag. → The rectifier has lost its input.' }, points: ['ups.A.inV', 'ups.A.inA', 'ups.A.rect'] },
      { at: 'onset+900', title: 'Low runtime', highlight: ['BATT-A'], closeup: 'battery', text: ['Fifteen minutes in, the estimate falls below 5 min and the UPS raises a low-runtime warning. Repairs are rarely complete within the battery autonomy — plan for what comes next.'], points: ['ups.A.est', 'ups.A.dcV'] },
      { at: 'onset+1160', title: 'End of discharge → static bypass', highlight: ['UPS-A', 'PDU-A'], closeup: 'ups', text: ['About 19 min after the event the battery reaches end-of-discharge. Because the bypass input is healthy and synchronized, the UPS transfers the A-side load to <b>static bypass</b>: still powered, but now raw utility with no UPS protection.', 'Had the bypass been unavailable, PDU-A would have been lost and the dual-corded load would depend on the B side alone.'], points: ['ups.A.mode', 'ups.A.byp', 'pdu.A.v'] },
      { at: 'recover-60', title: 'Appropriate operational response', highlight: ['UPS-B', 'PDU-B'], text: ['Escalate for emergency UPS service, protect the B path, watch the countdown and tell stakeholders that A will be on bypass.', 'Do <b>not</b> operate breakers, reset the rectifier repeatedly or improvise with IT cords.'], safety: 'UPS internal diagnosis, breaker operation and transfers are performed by qualified personnel under the manufacturer’s and site procedures.' },
      { at: 'recover+40', title: 'Controlled recovery', highlight: ['UPS-A'], closeup: 'ups', text: { default: 'The cause is corrected and UPS-A returns to double conversion.', rect: 'The service engineer repairs the rectifier and returns UPS-A to inverter. Input current returns (≈867 A including ≈60 kW of battery recharge).', input: 'Qualified personnel confirm the breaker opened without a fault and restore it; the rectifier restarts and UPS-A returns to double conversion.' }, points: ['ups.A.mode', 'ups.A.inA', 'ups.A.battI'] },
      { at: 'recover+400', title: 'Stabilized outcome & key lessons', highlight: ['UPS-A', 'BATT-A'], closeup: 'battery', text: ['UPS-A is back on double conversion, but its battery is almost empty and recharging at ≈60 kW — about 3½ hours to full. Until then UPS-A has little ride-through capability: treat the A side as degraded and keep the B path protected.'], points: ['ups.A.soc', 'ups.A.est', 'ups.A.battI'] },
    ],
    lessons: [
      'On battery with a healthy, shared input source means the problem is inside that UPS’s input path: rectifier or input breaker.',
      'Rectifier FAULT = the rectifier failed; "input out of tolerance" with healthy upstream voltage = the input is not reaching it.',
      'Inverter faults send the load to bypass; rectifier/input problems drain the battery. The DC link voltage tells you which.',
