      'At end of discharge the UPS transfers to static bypass only if the bypass is available; after recovery the battery needs hours to recharge.',
    ],
    quiz: [
      { q: 'UPS-A is on battery, UPS-B is normal on the same utility, and UPS-A input current is 0 A with 480 V on the upstream bus. What can you conclude?', options: ['The utility has failed', 'The problem is inside UPS-A’s input path (rectifier or input breaker)', 'The inverter has failed', 'The battery is defective'], answer: 1, explain: 'The shared source is healthy (UPS-B is fine), so the cause is between the switchboard and the DC link of UPS-A.' },
      { q: 'Which UPS status best distinguishes a rectifier failure from an open input breaker?', options: ['Battery state of charge', 'Rectifier status: FAULT versus "Off — input out of tolerance"', 'Output voltage', 'Bypass status'], answer: 1, explain: 'A failed rectifier reports its own fault; a healthy rectifier without input reports the input condition.' },
      { q: 'Why does the battery discharge current rise from ≈1,310 A toward ≈1,500 A during the discharge even though the load is constant?', options: ['The load is growing', 'The inverter draws constant power, so as battery voltage falls the current must rise', 'The battery is short-circuited', 'The rectifier is partly back'], answer: 1, explain: 'P = V·I. Constant power at falling voltage needs more current, which also accelerates the voltage decline near end of discharge.' },
      { q: 'If the inverter had failed instead, what would you expect to see?', options: ['UPS on battery with DC link falling', 'The load transferred to static bypass (if available) with the rectifier and battery normal', 'Utility PQ alarms', 'No change in UPS mode'], answer: 1, explain: 'The inverter is after the DC link: when it fails the UPS transfers the load to bypass. The battery is not involved.' },
      { q: 'At end of discharge, UPS-A transfers to static bypass. What is the condition of the A-side load?', options: ['Lost', 'Powered, but by unconditioned utility power with no UPS ride-through', 'Fully protected by the UPS', 'Running on generator'], answer: 1, explain: 'Bypass keeps the load energized from the input supply but provides no conditioning or battery backup.' },
      { q: 'The rectifier has been repaired and UPS-A is back in double conversion. Why is the A side still considered degraded?', options: ['The inverter is still faulted', 'The battery is nearly empty and needs hours to recharge, so it has little ride-through time', 'The bypass is out of sync', 'UPS-B is overloaded'], answer: 1, explain: 'After a deep discharge the battery recharges at a limited rate; until it is full the A side has little or no autonomy.' },
    ],
    refs: ['SE-UPS-TYPES', 'CSE-UPS', 'FLUKE-BATT', 'OSHA-1910-333', 'UPTIME-TIERS'],
    assumptions: [
      'Battery: 240 VRLA cells, ≈200 kWh usable, end of discharge at 1.67 V/cell; ≈19 min at 600 kW in this model (illustrative).',
      'Recharge is limited to ≈60 kW, giving ≈3½ h from empty (illustrative; real chargers and limits vary).',
      'The "UPS-A input voltage" reading is the switchboard bus feeding the UPS (line side of the UPS input breaker); the breaker position is checked locally.',
      'The UPS transfers to static bypass at end of discharge when the bypass is available; some UPS designs and settings behave differently.',
    ],
    safety: SAFE_ELEC + ' Operators do not open UPS cabinets, operate UPS input or bypass breakers, or reset faulted power stages.',
  });

  // ------------------------------------------------------------------ A03
  reg({
    id: 'A03',
    category: 'A',
    title: 'UPS inverter failure and static bypass',
    summary:
      'The UPS-A inverter fails. Whether the A-side load stays energized depends entirely on the static bypass: it must be available (its input closed) and synchronized (input within the voltage/frequency window). Three cases — healthy bypass, a bypass input left open after maintenance, and a bypass out of synchronization during a grid frequency swing — produce very different outcomes from the same fault.',
    brief:
      'UPS-A has annunciated an <b>inverter fault</b> and the EPMS shows a change in the A-side supply to the IT load. Find out what the A-side load is now powered from, whether any IT equipment has lost power, why the outcome is what it is, and what to do.',
    objectives: [
      'Explain how a UPS uses its static bypass when the inverter fails, and the conditions for a transfer (bypass available and synchronized).',
      'Determine from UPS status, PDU and rack evidence whether the load transferred, dropped or rode on the other path.',
      'Recognize standing alarms and maintenance close-out errors as latent failures that remove a protection layer.',
      'Protect the remaining path and escalate to UPS service without forcing transfers or operating bypass breakers.',
    ],
    equipment: ['UPS-A (inverter, static bypass switch)', 'UPS-A bypass input breaker', 'PDU-A', 'UPS-B / PDU-B', 'Row 3 rack PDUs', 'Utility supply'],
    topology:
      'UPS-A’s inverter normally feeds PDU-A. Its static bypass, fed from the same ATS-A bus through a separate bypass input breaker, can connect PDU-A directly to the supply if the inverter fails — but only when the bypass input is closed and within ≈90–110 % voltage and ±0.5 Hz of the inverter. Dual-corded IT load draws from both PDU-A and PDU-B (600 kW each).',
    view: 'power',
    focus: { side: 'A' },
    closeups: ['ups', 'pdu'],
    status: ['ups.A.mode', 'ups.A.byp', 'pdu.A.v', 'ups.B.load'],
    telemetry: [
      'ups.A.mode', 'ups.A.inv', 'ups.A.rect', 'ups.A.byp', 'ups.A.inF', 'ups.A.outV', 'ups.A.dcV', 'pdu.A.v', 'pdu.A.kw',
      'ups.B.mode', 'ups.B.load', 'ups.B.kw', 'util.f', 'load.lost',
    ],
    trends: ['ups.A.outV', 'pdu.A.kw', 'ups.B.load', 'util.f'],
    alarms: ['UPS_A_*', 'UPS_B_*', 'UTIL_PQ', 'PDU_*_LOSS', 'ROW3_*', 'IT_LOSS'],
    variants: [
      {
        id: 'byp',
        label: 'Inverter failure with a healthy bypass',
        summary: 'The inverter fails; the bypass is closed and synchronized, so the UPS transfers the load to static bypass.',
        faults: [{ type: 'upsInverter', target: 'A', onset: 60 }],
        answer: 'h_bypass',
        keyEvidence: ['e_panel', 'e_load'],
        explain:
          'The inverter failed and the UPS transferred PDU-A to static bypass without interruption. PDU-A is still energized at 480 V carrying 600 kW, UPS-B is unchanged at 40 %, and no IT load was lost. The load is now on unconditioned utility power: a utility disturbance would reach the A cords directly.',
        recoverAt: 1200,
        recovery: [
          { id: 'rb1', label: 'Confirm the A side is on bypass, UPS-B is normal, and keep the B path free of any work', why: 'With A on raw utility, the B path is the only conditioned supply.', ops: [{ type: 'note', text: 'protect B' }] },
          { id: 'rb2', label: 'UPS service engineer diagnoses and repairs the inverter', why: 'Internal UPS repair is qualified service work.', ops: [{ type: 'clearFault', match: { type: 'upsInverter', target: 'A' } }] },
          { id: 'rb3', label: 'Service engineer returns UPS-A from bypass to inverter under the manufacturer’s procedure', why: 'Conditioned power and battery ride-through are restored only after the repair is verified.', ops: [{ type: 'upsReturnToInverter', target: 'A' }] },
          { id: 'rb4', label: 'Verify UPS-A in double conversion and close out the event', why: 'Confirms both paths are conditioned again.', ops: [{ type: 'note', text: 'verify' }] },
        ],
        expect: [
          { at: 'onset+300', key: 'ups.A.mode', op: 'has', value: 'BYPASS' },
          { at: 'onset+300', key: 'ups.A.inv', op: '==', value: 'FAULT' },
          { at: 'onset+300', key: 'ups.A.byp', op: 'has', value: 'Available' },
          { at: 'onset+300', key: 'pdu.A.v', op: '~', value: [480, 5] },
          { at: 'onset+300', key: 'pdu.A.kw', op: '~', value: [600, 5] },
          { at: 'onset+300', key: 'ups.B.load', op: '~', value: [40, 0.5] },
          { at: 'recover+300', key: 'ups.A.mode', op: 'has', value: 'Normal' },
          { at: 'recover+300', key: 'ups.A.inv', op: '==', value: 'On' },
        ],
        expectAlarms: ['UPS_A_INV', 'UPS_A_BYPASS'],
        forbidAlarms: ['IT_LOSS', 'PDU_A_LOSS', 'UPS_A_OFF', 'ROW3_SINGLE'],
      },
      {
        id: 'open',
        label: 'Inverter failure with the bypass input left open',
        summary: 'The bypass input breaker was left open after maintenance (a standing alarm). When the inverter fails there is no transfer path.',
        faults: [{ type: 'upsBypassOpen', target: 'A', onset: -600 }, { type: 'upsInverter', target: 'A', onset: 60 }],
        answer: 'h_bypassopen',
        keyEvidence: ['e_bypass', 'e_records'],
        explain:
          'The inverter failed and the UPS could not transfer, because its bypass input breaker was open — left that way at the end of last week’s maintenance, with a "bypass unavailable" alarm standing ever since. UPS-A output and PDU-A are off. No IT load was lost only because every server is dual-corded: UPS-B now carries all 1,200 kW (80 %), and every rack is running on a single cord.',
        recoverAt: 1200,
        recovery: [
          { id: 'ro1', label: 'Confirm all IT load is on the B path, protect it, and identify any single-corded equipment', why: 'The B path is the only supply; anything single-corded on A is already down.', ops: [{ type: 'note', text: 'protect B' }] },
          { id: 'ro2', label: 'Qualified personnel verify the bypass input and restore it under the approved procedure', why: 'Restores the transfer path before the UPS is put back into service.', ops: [{ type: 'clearFault', match: { type: 'upsBypassOpen', target: 'A' } }] },
          { id: 'ro3', label: 'UPS service engineer repairs the inverter', why: 'Internal UPS repair is qualified service work.', ops: [{ type: 'clearFault', match: { type: 'upsInverter', target: 'A' } }] },
          { id: 'ro4', label: 'Service engineer restarts UPS-A and re-energizes PDU-A under the manufacturer’s procedure', why: 'A UPS whose output dropped does not restart by itself; restart is a controlled, qualified action.', ops: [{ type: 'upsRestart', target: 'A' }] },
          { id: 'ro5', label: 'Verify A/B load sharing and fix the maintenance close-out checklist', why: 'Confirms redundancy is back and prevents the latent condition from recurring.', ops: [{ type: 'note', text: 'verify and close out' }] },
        ],
        expect: [
          { at: 'onset-10', key: 'ups.A.byp', op: 'has', value: 'breaker open' },
          { at: 'onset+300', key: 'ups.A.mode', op: 'has', value: 'OFF' },
          { at: 'onset+300', key: 'pdu.A.v', op: '<', value: 1 },
          { at: 'onset+300', key: 'ups.B.load', op: '~', value: [80, 0.5] },
          { at: 'onset+300', key: 'ups.B.kw', op: '~', value: [1200, 5] },
          { at: 'onset+300', key: 'load.lost', op: '<', value: 1 },
          { at: 'recover+300', key: 'pdu.A.v', op: '>', value: 470 },
          { at: 'recover+300', key: 'ups.B.load', op: '~', value: [40, 0.5] },
          { at: 'recover+300', key: 'ups.A.byp', op: 'has', value: 'Available' },
        ],
        expectAlarms: ['UPS_A_INV', 'UPS_A_OFF', 'UPS_A_BYPUN', 'PDU_A_LOSS', 'ROW3_SINGLE'],
        forbidAlarms: ['IT_LOSS', 'UPS_A_BYPASS'],
      },
      {
        id: 'sync',
        label: 'Inverter failure while the bypass is out of synchronization',
        summary: 'Grid frequency is swinging ±1 Hz; the inverter fails at a moment when the bypass is outside its ±0.5 Hz window, so the transfer is inhibited.',
        faults: [{ type: 'upsInverter', target: 'A', onset: 60 }],
        events: [{ t: 30, op: { type: 'utility', osc: { amp: 1.0, period: 40 } } }, { t: 1100, op: { type: 'utility', osc: null } }],
        onset: 60,
        answer: 'h_sync',
        keyEvidence: ['e_epms', 'e_bypass'],
        explain:
          'The bypass input breaker is closed, but at the moment the inverter failed the utility frequency was ≈59.0 Hz — outside the ±0.5 Hz synchronization window. Transferring an unsynchronized source onto the load is not permitted, so the static transfer was inhibited and UPS-A’s output switched off. PDU-A is dead; the dual-corded load rides on UPS-B at 80 %. The bypass status keeps toggling with the frequency swing.',
        recoverAt: 1200,
        recovery: [
          { id: 'rs1', label: 'Confirm all IT load is on the B path, protect it, and contact the utility about the frequency disturbance', why: 'B is the only supply; UPS-B’s own bypass is equally out of sync, so its inverter must not be put at risk.', ops: [{ type: 'note', text: 'protect B' }] },
          { id: 'rs2', label: 'UPS service engineer repairs the inverter', why: 'Internal UPS repair is qualified service work.', ops: [{ type: 'clearFault', match: { type: 'upsInverter', target: 'A' } }] },
          { id: 'rs3', label: 'Service engineer restarts UPS-A and re-energizes PDU-A under the manufacturer’s procedure', why: 'The UPS output stays off until a controlled restart.', ops: [{ type: 'upsRestart', target: 'A' }] },
          { id: 'rs4', label: 'Verify A/B load sharing and that both bypasses report "Available, synchronized"', why: 'Confirms both paths and both fallback paths are restored.', ops: [{ type: 'note', text: 'verify' }] },
        ],
        expect: [
          { at: 'onset-1', key: 'ups.A.byp', op: 'has', value: 'out of tolerance' },
          { at: 'onset+300', key: 'ups.A.mode', op: 'has', value: 'OFF' },
          { at: 'onset+300', key: 'ups.A.byp', op: 'has', value: 'out of tolerance' },
          { at: 'onset+300', key: 'util.f', op: '>', value: 60.5 },
          { at: 'onset+300', key: 'pdu.A.v', op: '<', value: 1 },
          { at: 'onset+300', key: 'ups.B.load', op: '~', value: [80, 0.5] },
          { at: 'onset+300', key: 'load.lost', op: '<', value: 1 },
          { at: 'recover+300', key: 'ups.A.mode', op: 'has', value: 'Normal' },
          { at: 'recover+300', key: 'pdu.A.v', op: '>', value: 470 },
          { at: 'recover+300', key: 'ups.A.byp', op: 'has', value: 'Available' },
        ],
        expectAlarms: ['UTIL_PQ', 'UPS_A_BYPUN', 'UPS_B_BYPUN', 'UPS_A_INV', 'UPS_A_OFF', 'PDU_A_LOSS', 'ROW3_SINGLE'],
        forbidAlarms: ['IT_LOSS', 'UPS_A_BYPASS'],
      },
    ],
    evidence: [
      { id: 'e_alarms', label: 'Review the alarm history', cat: 'alarms', target: 'EPMS / UPS', findings: { default: 'An inverter fault on UPS-A is the first alarm of the event.', byp: 'UPS-A INVERTER FAULT, then UPS-A ON STATIC BYPASS. No PDU or rack alarms.', open: 'A "UPS-A bypass unavailable" alarm has been STANDING since before the event. Then INVERTER FAULT, OUTPUT OFF, PDU-A input lost and Row 3 single-cord alarms.', sync: 'Repeating utility PQ and "bypass unavailable" alarms on BOTH UPSs began before the event. Then INVERTER FAULT, OUTPUT OFF, PDU-A input lost and Row 3 single-cord alarms.' } },
      { id: 'e_panel', label: 'UPS-A front panel: mode, inverter, rectifier, bypass', cat: 'local', target: 'UPS-A', points: ['ups.A.mode', 'ups.A.inv', 'ups.A.rect', 'ups.A.byp'], closeup: 'ups', findings: { default: 'Inverter FAULT; rectifier on.', byp: 'Mode STATIC BYPASS; inverter FAULT; rectifier on; bypass "Available, synchronized". The UPS transferred as designed.', open: 'Mode OUTPUT OFF; inverter FAULT; rectifier on; bypass "UNAVAILABLE (bypass input breaker open)".', sync: 'Mode OUTPUT OFF; inverter FAULT; rectifier on; bypass "UNAVAILABLE (out of tolerance)" at the moment of reading — it toggles.' } },
      { id: 'e_load', label: 'Where is the IT load now? PDU-A, UPS-B, lost load', cat: 'telemetry', target: 'PDU-A / UPS-B', points: ['pdu.A.v', 'pdu.A.kw', 'ups.B.load', 'ups.B.kw', 'load.lost'], findings: { default: 'Compare PDU-A with normal (480 V, 600 kW) and UPS-B with normal (40 %).', byp: 'PDU-A energized at 480 V carrying 600 kW (via bypass). UPS-B unchanged at 40 %. No load lost.', open: 'PDU-A de-energized. UPS-B carries all 1,200 kW (80 % of rating). No load lost — every server is running on its B cord.', sync: 'PDU-A de-energized. UPS-B carries all 1,200 kW (80 % of rating). No load lost — every server is running on its B cord.' } },
      { id: 'e_bypass', label: 'UPS-A bypass source: status detail, input frequency, local breaker position (look only)', cat: 'inspect', target: 'UPS-A bypass', points: ['ups.A.byp', 'ups.A.inF'], closeup: 'ups', findings: { default: 'Check whether the bypass input breaker is closed and whether the bypass source is within the synchronization window.', byp: 'Bypass input breaker closed; source at 60.00 Hz, synchronized.', open: 'Bypass input breaker found OPEN (no trip flag). The source voltage itself is normal.', sync: 'Bypass input breaker closed, but the source frequency swings ≈59–61 Hz; the bypass is "available" only while within ±0.5 Hz of 60 Hz.' } },
      { id: 'e_epms', label: 'EPMS: utility frequency and voltage trend', cat: 'trend', target: 'UTIL', points: ['util.f', 'util.vpu'], findings: { default: 'Utility voltage and frequency are steady at nominal.', sync: 'Voltage normal, but frequency has been swinging ±1 Hz with a ≈40-s period since shortly before the event. At the moment of the inverter fault it was ≈59.0 Hz.' } },
      { id: 'e_rack', label: 'Rack power: Row 3 PDUs and DCIM', cat: 'inspect', target: 'ROW3', points: ['load.row3lost', 'load.lost'], closeup: 'pdu', findings: { default: 'All racks powered from both cords; no single-cord alarms.', open: 'Every rack is on its B cord only (single-cord alarms). No server is down — but any single-corded device on A would be.', sync: 'Every rack is on its B cord only (single-cord alarms). No server is down — but any single-corded device on A would be.' } },
      { id: 'e_dc', label: 'UPS-A DC link and battery', cat: 'telemetry', target: 'BATT-A', points: ['ups.A.dcV', 'ups.A.soc'], closeup: 'battery', findings: { default: 'The battery is full and the rectifier is on. The battery cannot help: it feeds the load only through the failed inverter.' } },
      { id: 'e_records', label: 'Maintenance records and standing-alarm review', cat: 'records', target: 'CMMS', findings: { default: 'No recent work on UPS-A.', open: 'UPS-A preventive maintenance last week included bypass-switch testing. The close-out checklist has no entry for restoring the bypass input breaker; the "bypass unavailable" alarm was acknowledged daily since then.', sync: 'No recent work on UPS-A. The utility has posted a notice of grid frequency disturbances in the region.' } },
    ],
    hypotheses: [
      { id: 'h_bypass', label: 'Inverter failure with a successful transfer to a healthy static bypass', wrong: { default: 'The UPS did not transfer: its output is off and PDU-A is de-energized. Ask why the bypass could not accept the load.' } },
      { id: 'h_bypassopen', label: 'Inverter failure with no transfer because the bypass input was left open', wrong: { default: 'The bypass input breaker is closed.', byp: 'The bypass input is closed and the transfer succeeded — PDU-A is energized via bypass.', sync: 'The bypass input breaker is closed; the bypass availability changes with time. Look at what the source itself is doing.' } },
      { id: 'h_sync', label: 'Inverter failure with the transfer inhibited because the bypass was out of synchronization', wrong: { default: 'Utility frequency is steady at 60 Hz; synchronization was not the issue.' } },
      { id: 'h_util', label: 'A utility outage', wrong: { default: 'The rectifier is on, the ATS is on Normal and UPS-B is fed from the same utility without any battery alarm. The supply is present.' } },
      { id: 'h_pdu', label: 'A PDU-A main breaker trip', wrong: { default: 'The first alarm is a UPS inverter fault, and the UPS mode itself changed. A PDU breaker trip would leave the UPS in normal mode with no load.' } },
    ],
    responses: [
      { id: 'r_verify', label: 'Verify the UPS-A mode, PDU-A voltage, UPS-B load and rack status (DCIM) to confirm what the A-side load is on', cat: 'verify', good: true, required: true, feedback: 'Good — the first question is where the load is and whether anything lost power.' },
      { id: 'r_escalate', label: 'Notify the shift lead / chief engineer and request emergency UPS service; inform IT', cat: 'escalate', good: true, required: true, feedback: 'Qualified UPS service is needed, and IT must know that A-side protection is degraded.' },
      { id: 'r_protectB', label: 'Treat the B path as critical: stop any B-side work, check UPS-B load and status', cat: 'protect', good: true, required: true, feedback: 'With A on bypass or off, B is the only conditioned (or only) path.' },
      { id: 'r_monitor', label: 'Monitor UPS-B load, power quality and the A-side status until UPS-A is repaired', cat: 'observe', good: true, feedback: 'Continuous monitoring catches a second event early.' },
      { id: 'r_single', label: 'Ask IT to identify single-corded or wrongly corded equipment that depends on the A side', cat: 'protect', good: true, feedback: 'Good — single-corded loads are the hidden exposure whenever one path is degraded.' },
      { id: 'r_restart', label: 'Restart UPS-A from its panel to bring the inverter back', cat: 'unsafe', good: false, feedback: 'Restarting a faulted inverter without diagnosis can damage it further or drop the load again. Restart is a qualified service action after repair.' },
      { id: 'r_closebyp', label: 'Close the UPS-A bypass input breaker yourself to get PDU-A back', cat: 'unsafe', good: false, feedback: 'Operators do not operate UPS breakers. Closing a bypass onto a de-energized output involves manufacturer interlocks and sequencing reserved for qualified personnel.' },
      { id: 'r_force', label: 'Override the synchronization check to force the transfer to bypass', cat: 'unsafe', good: false, feedback: 'Synchronization checks protect the load and the equipment from an out-of-phase transfer. Defeating protection is never acceptable.' },
      { id: 'r_bothbyp', label: 'Put UPS-B on bypass as well so both sides are the same', cat: 'unsafe', good: false, feedback: 'That would remove the last conditioned path (and is impossible while the bypass is out of sync).' },
    ],
    recoveryDistractors: [
      { id: 'rd1', label: 'Restart UPS-A before the inverter is repaired', why: 'A faulted inverter cannot carry load; the restart would fail or repeat the fault.' },
      { id: 'rd2', label: 'Move the IT A cords to the B side to balance the load', why: 'All load would then depend on one path; servers already draw from B automatically when A is lost.' },
      { id: 'rd3', label: 'Clear the standing "bypass unavailable" alarm so the panel is clean', why: 'The alarm is evidence of a real condition; clearing it removes visibility without fixing anything.' },
    ],
    guided: [
      { at: 'start', title: 'Equipment overview', closeup: 'ups', highlight: ['UPS-A', 'PDU-A', 'UPS-B', 'PDU-B'], text: ['In double conversion the <b>inverter</b> makes the output. If it fails, the UPS can switch the load in milliseconds to its <b>static bypass</b> — the raw supply — but only if that bypass is <b>available</b> (input closed, voltage in range) and <b>synchronized</b> (frequency and phase match the inverter).', 'If no transfer is possible, the UPS output switches off and dual-corded servers continue on their other cord.'], points: ['ups.A.mode', 'ups.A.byp', 'pdu.A.v'] },
      { at: 20, title: { default: 'Normal operation', open: 'Normal operation — with a standing alarm' }, highlight: ['UPS-A', 'UPS-B'], text: { default: 'Both UPSs in double conversion at 40 % (600 kW each), both bypasses "Available, synchronized", utility at 60.00 Hz.', open: 'Both UPSs are in double conversion at 40 %, but UPS-A has shown "bypass unavailable — bypass input breaker open" since last week’s maintenance. The alarm has been acknowledged daily. Nothing appears wrong — yet the UPS has no fallback.' }, points: ['ups.A.mode', 'ups.A.byp', 'ups.B.load'] },
      { at: 'onset', title: { default: 'Initiating fault: the inverter fails', sync: 'Initiating fault: the inverter fails during a frequency swing' }, highlight: ['UPS-A'], closeup: 'ups', text: { default: 'An inverter power module fails. The UPS checks whether the bypass can take the load.', sync: 'The grid has been swinging ±1 Hz for 30 s. The inverter fails at a moment when the supply is at ≈59.0 Hz — 1 Hz away from the inverter’s 60 Hz.' }, points: ['ups.A.inv', 'ups.A.byp', 'util.f'] },
      { at: 'onset+5', title: 'Fault development', highlight: { default: ['UPS-A', 'PDU-A'], open: ['UPS-A', 'PDU-A', 'UPS-B'], sync: ['UPS-A', 'PDU-A', 'UPS-B'] }, text: { default: 'The UPS decides between bypass and shutdown.', byp: 'The bypass is available and synchronized: the static switch closes and PDU-A stays energized from the raw utility. The transfer is seamless.', open: 'The bypass input is open — there is nothing to transfer to. The UPS output switches off and PDU-A is de-energized. Every server shifts its whole load to its B power supply.', sync: 'The bypass is out of synchronization: an unsynchronized transfer could damage equipment and upset the load, so it is inhibited. The output switches off and PDU-A is de-energized; the servers shift to their B supplies.' }, points: ['ups.A.mode', 'pdu.A.v', 'ups.B.load'] },
      { at: 'onset+60', title: 'Observable symptoms', highlight: { default: ['UPS-A'], open: ['UPS-B', 'ROW3'], sync: ['UPS-B', 'ROW3'] }, closeup: 'pdu', text: { default: 'Look at the load, not just the UPS.', byp: 'UPS-A ON STATIC BYPASS. PDU-A at 480 V / 600 kW. UPS-B unchanged at 40 %. No rack alarms.', open: 'UPS-A OUTPUT OFF, PDU-A lost, UPS-B at 80 % (1,200 kW), Row 3 single-cord alarms. No IT load lost — this time.', sync: 'UPS-A OUTPUT OFF, PDU-A lost, UPS-B at 80 % (1,200 kW), Row 3 single-cord alarms, and both UPSs still toggling "bypass unavailable".' }, points: ['ups.A.mode', 'pdu.A.kw', 'ups.B.load'] },
      { at: 'onset+240', title: 'Diagnostic evidence', closeup: 'ups', highlight: ['UPS-A'], text: { default: 'The bypass status and its history explain the outcome.', byp: 'Bypass: available, synchronized at 60.00 Hz. → The transfer worked.', open: 'Bypass: input breaker OPEN; standing alarm since maintenance; close-out checklist incomplete. → A latent condition removed the transfer path.', sync: 'Bypass input closed, but EPMS shows the utility at 59–61 Hz; at the fault instant it was ≈59.0 Hz. → The transfer was inhibited by synchronization.' }, points: ['ups.A.byp', 'ups.A.inF', 'util.f'] },
      { at: 'onset+300', title: 'Root cause and exposure', highlight: { default: ['UPS-A', 'UPS-B'] }, text: { default: 'Same fault, different outcomes.', byp: 'Root cause: inverter failure. Exposure: the A side is on unconditioned utility with no battery ride-through; the B side still provides full conditioned redundancy.', open: 'Root cause: inverter failure combined with a bypass input left open after maintenance. Exposure: the whole IT load depends on UPS-B; a second failure on B would drop the data hall.', sync: 'Root cause: inverter failure while the bypass was out of its synchronization window. Exposure: the whole IT load depends on UPS-B — whose own bypass is equally out of sync.' } },
      { at: 'recover-60', title: 'Appropriate operational response', highlight: ['UPS-B', 'PDU-B'], text: ['Verify where the load is, escalate for UPS service, inform IT, and protect the B path. Identify single-corded equipment.', 'Do <b>not</b> restart the UPS, operate bypass breakers or override synchronization checks.'], safety: 'UPS restart, bypass operation and return-to-inverter are performed by qualified service personnel under the manufacturer’s procedure.' },
      { at: 'recover+60', title: 'Controlled recovery', highlight: ['UPS-A', 'PDU-A'], closeup: 'ups', text: { default: 'The inverter is repaired and UPS-A returns to conditioned operation.', byp: 'After the repair the service engineer returns UPS-A from bypass to inverter: the A side is conditioned and battery-backed again.', open: 'The bypass input is restored first, the inverter repaired, then UPS-A is restarted and PDU-A re-energized. Servers resume sharing load between both cords.', sync: 'The grid has stabilized. The inverter is repaired and UPS-A is restarted; PDU-A is re-energized and both bypasses report synchronized.' }, points: ['ups.A.mode', 'pdu.A.v', 'ups.B.load'] },
      { at: 'recover+300', title: 'Stabilized outcome & key lessons', highlight: ['UPS-A', 'UPS-B'], text: ['Both UPSs in double conversion at 40 %, both bypasses available. The inverter fault was the same in every case; the bypass condition decided whether the A side stayed energized.'] },
    ],
    lessons: [
      'A static transfer needs a bypass that is both available (input closed, voltage in range) and synchronized (within ≈±0.5 Hz).',
      'An inverter fault with a healthy bypass keeps the load energized but unconditioned; without a bypass, the output drops.',
      'Standing alarms are latent failures: a "bypass unavailable" acknowledged for a week turned a non-event into the loss of a path.',
      'Dual-corded load survives the loss of one path only if the other path and every server’s second PSU are healthy — protect the remaining path.',
    ],
    quiz: [
      { q: 'An inverter fails while the bypass input breaker is closed and the utility is at 60.00 Hz. What happens to the load?', options: ['It is dropped', 'It transfers to static bypass and stays energized on unconditioned power', 'It goes to battery', 'It transfers to generator'], answer: 1, explain: 'With an available, synchronized bypass, the static switch takes the load without interruption.' },
      { q: 'Why can a UPS refuse to transfer to bypass even though the bypass breaker is closed and voltage is normal?', options: ['The battery is full', 'The bypass source is outside the synchronization window (frequency/phase mismatch)', 'The rectifier is on', 'The load is too small'], answer: 1, explain: 'An out-of-sync transfer would join two unsynchronized sources across the load; the UPS inhibits it.' },
      { q: 'UPS-A output is off, yet no servers lost power. Why?', options: ['The UPS battery is still supplying the load', 'Every server is dual-corded and is now drawing its full load from the B path', 'The static bypass is carrying the load', 'The generator picked up the load'], answer: 1, explain: 'Each dual-corded server shifts its whole load to the remaining PSU — which is why UPS-B went from 40 % to 80 %.' },
      { q: 'A "bypass unavailable" alarm has been standing for a week and acknowledged daily. What is the best description of it?', options: ['A nuisance alarm', 'A latent failure that removes a protection layer until corrected', 'A normal post-maintenance indication', 'A BMS communication problem'], answer: 1, explain: 'Standing alarms hide real exposure. Here it meant the UPS had no fallback when the inverter failed.' },
      { q: 'With UPS-A off and UPS-B carrying 1,200 kW, which action is most appropriate for operators?', options: ['Restart UPS-A from its panel', 'Protect the B path, escalate for UPS service and inform IT', 'Put UPS-B on bypass to reduce stress', 'Close the UPS-A bypass breaker'], answer: 1, explain: 'B is the only supply. Operators protect it and bring qualified help; they do not operate UPS breakers or restart faulted units.' },
      { q: 'On static bypass, what protection does the A-side load lose?', options: ['None', 'Power conditioning and battery ride-through — utility disturbances pass straight to the load', 'Only metering', 'Generator backup'], answer: 1, explain: 'Bypass connects the load directly to the supply. A sag or outage reaches the A cords until the ATS transfers to generator.' },
    ],
    refs: ['SE-UPS-TYPES', 'CSE-UPS', 'UPTIME-TIERS', 'OSHA-1910-333'],
    assumptions: [
      'Bypass availability window ≈90–110 % voltage and ±0.5 Hz (illustrative); real UPSs check phase angle and slew-rate settings as well.',
      'When neither inverter nor bypass is available, the UPS output switches off and requires a qualified restart.',
      'All IT equipment is dual-corded with healthy power supplies; single-corded loads would be lost with PDU-A.',
      'UPS-B can carry the full 1,200 kW (80 % of its 1,500 kW rating) indefinitely.',
    ],
    safety: SAFE_ELEC + ' UPS restart, bypass and return-to-inverter operations, and any interlock or synchronization override, are never operator actions.',
  });

  // ------------------------------------------------------------------ A04
  reg({
    id: 'A04',
    category: 'A',
    title: 'UPS battery runtime below design',
    summary:
      'A planned short battery discharge test on UPS-A shows less runtime than the site has been planning around. Either the battery has aged (full state of charge, but high internal resistance and lost capacity) or the battery is healthy and the IT load has grown. Learners separate the two with discharge voltage, ohmic readings, test results and load trends.',
    brief:
      'Today’s planned <b>90-second battery discharge test</b> on UPS-A (UPS-B and both generators available) has been completed. The runtime figures after the test are lower than the ≈19-minute design basis the site uses in its emergency plans. Determine why UPS-A’s runtime is lower, what it means for the site, and what to do.',
    objectives: [
      'Explain why state of charge (SOC) does not indicate battery health or capacity.',
      'Use discharge voltage, ohmic (internal resistance) trends and capacity test results to identify an aged battery string.',
      'Separate a battery problem from a load problem using UPS load trends and a comparison with the other UPS.',
      'Assess the exposure (generator start/transfer margin) and choose appropriate responses.',
    ],
    equipment: ['UPS-A', 'BATT-A (240 cells, 40 monoblocks)', 'UPS-B / BATT-B', 'GEN-A / GEN-B', 'IT load'],
    topology:
      'Each 1,500 kW UPS has its own VRLA battery string (≈200 kWh usable when healthy). In a utility outage the battery carries the load until the generator starts and the ATS transfers (≈12 s in this facility); after that the battery is the reserve if a generator fails. The site plans on ≈19 min of runtime per UPS at the design load of 600 kW per side.',
    view: 'power',
    focus: { side: 'A' },
    closeups: ['battery', 'ups'],
    status: ['ups.A.soc', 'ups.A.est', 'ups.A.health', 'ups.A.load'],
    telemetry: [
      'ups.A.mode', 'ups.A.load', 'ups.A.kw', 'ups.A.soc', 'ups.A.est', 'ups.A.health', 'ups.A.battV', 'ups.A.battI', 'ups.A.dcV',
      'load.total', 'ups.B.load', 'ups.B.est', 'gen.A.state',
    ],
    trends: ['ups.A.battV', 'ups.A.soc', 'ups.A.est', 'ups.A.load'],
    alarms: ['UPS_A_*', 'UPS_B_HILOAD', 'UPS_B_OVL', 'IT_LOSS'],
    variants: [
      {
        id: 'aged',
        label: 'Aged battery string (capacity loss, high resistance)',
        summary: 'The string is past its design life: SOC reads 100 % but capacity is ≈55 % and internal resistance ≈1.8× baseline.',
        faults: [
          { type: 'battDegraded', target: 'A', onset: -600, p: { health: 0.55, rMult: 1.8 } },
          { type: 'upsInputOpen', target: 'A', onset: 60, until: 150 },
        ],
        events: [{ t: 180, op: { type: 'batteryTest', target: 'A' } }],
        answer: 'h_aged',
        keyEvidence: ['e_test', 'e_ohmic'],
        explain:
          'Before the test the UPS showed 100 % SOC and ≈19 min — but SOC only says the battery is fully charged, not how much it can hold. Under the same 600 kW the string voltage dropped to ≈439 V (≈1.83 V/cell) versus ≈477 V for a healthy string, ohmic readings are far above baseline, and the test recalibrated capacity to 55 %. The actual runtime to end-of-discharge at full charge is only ≈5½ minutes. The battery has aged; the load is unchanged.',
        recoverAt: 1200,
        recovery: [
          { id: 'ra1', label: 'Confirm both generators are in Auto and healthy and UPS-B’s battery is normal; treat UPS-A as low-runtime', why: 'With ≈5 min of real runtime, the generator start/transfer is the only margin on side A.', ops: [{ type: 'note', text: 'confirm generators and B' }] },
          { id: 'ra2', label: 'Qualified battery technicians replace the string under the approved procedure', why: 'Capacity lost through aging does not recover; replacement is the corrective action.', ops: [{ type: 'clearFault', match: { type: 'battDegraded', target: 'A' } }, { type: 'batteryReplace', target: 'A' }] },
          { id: 'ra3', label: 'Perform an acceptance test and record new ohmic baselines', why: 'Proves the new string meets its rating and gives a reference for future trending.', ops: [{ type: 'note', text: 'acceptance test' }] },
          { id: 'ra4', label: 'Review the battery maintenance program (ohmic trending interval, replacement planning)', why: 'Prevents the next string from aging unnoticed.', ops: [{ type: 'note', text: 'program review' }] },
        ],
        expect: [
          { at: 'start', key: 'ups.A.soc', op: '>', value: 99.9 },
          { at: 'start', key: 'ups.A.est', op: '~', value: [19.2, 0.3] },
          { at: 'start', key: 'ups.A.true', op: '<', value: 6 },
          { at: 'onset+1', key: 'ups.A.battV', op: '<', value: 445 },
          { at: 'onset+300', key: 'ups.A.health', op: '~', value: [55, 1] },
          { at: 'onset+300', key: 'ups.A.est', op: '<', value: 10.5 },
          { at: 'onset+300', key: 'ups.A.load', op: '~', value: [40, 0.5] },
          { at: 'onset+300', key: 'ups.B.est', op: '~', value: [19.2, 0.3] },
          { at: 'recover+300', key: 'ups.A.health', op: '>', value: 99 },
          { at: 'recover+300', key: 'ups.A.true', op: '>', value: 18 },
        ],
        expectAlarms: ['UPS_A_BATT', 'UPS_A_BATTCAP'],
        forbidAlarms: ['IT_LOSS', 'UPS_A_EOD', 'UPS_A_OFF'],
      },
      {
        id: 'load',
        label: 'Healthy battery, IT load has grown',
        summary: 'IT deployments raised the total load from 1,200 kW to ≈1,700 kW; the battery is healthy but supports a bigger load for less time.',
        faults: [
          { type: 'loadGrowth', onset: -800, ramp: 300, p: { totalKW: 1700 } },
          { type: 'upsInputOpen', target: 'A', onset: 60, until: 150 },
        ],
        events: [{ t: 180, op: { type: 'batteryTest', target: 'A' } }],
        answer: 'h_load',
        keyEvidence: ['e_load', 'e_compare'],
        explain:
          'The battery is healthy: discharge voltage ≈458 V (≈1.91 V/cell) at a heavier load, ohmic values at baseline, and the test confirmed 100 % capacity. Runtime is lower because each UPS now carries ≈850 kW (57 %) instead of 600 kW — the total IT load has grown to ≈1,700 kW — so the same energy lasts ≈13.6 min. UPS-B shows the same figure. The deeper problem: 1,700 kW exceeds the 1,500 kW rating of a single UPS, so the 2N design no longer holds.',
        recoverAt: 1200,
        recovery: [
          { id: 'rl1', label: 'Confirm both generators are in Auto and both batteries healthy; record the reduced runtime in the emergency plan', why: 'The plans must reflect the actual runtime until the load is corrected.', ops: [{ type: 'note', text: 'confirm and record' }] },
          { id: 'rl2', label: 'Raise a capacity review with IT and engineering: total load vs single-UPS rating and runtime basis', why: 'Above 1,500 kW the loss of one path would overload the other; this is a design-basis problem, not a battery problem.', ops: [{ type: 'note', text: 'capacity review' }] },
          { id: 'rl3', label: 'Bring the IT load back within the design basis through an approved, planned load migration', why: 'Restores 2N capacity and the planned runtime.', ops: [{ type: 'clearFault', match: { type: 'loadGrowth' } }] },
          { id: 'rl4', label: 'Recalculate runtime and update the capacity baseline and change-control process', why: 'Ensures future deployments are checked against power capacity.', ops: [{ type: 'note', text: 'update baseline' }] },
        ],
        expect: [
          { at: 'start', key: 'load.total', op: '~', value: [1700, 5] },
          { at: 'start', key: 'ups.A.load', op: '~', value: [56.7, 0.5] },
          { at: 'start', key: 'ups.A.est', op: '~', value: [13.6, 0.3] },
          { at: 'onset+1', key: 'ups.A.battV', op: '>', value: 450 },
          { at: 'onset+300', key: 'ups.A.health', op: '>', value: 99 },
          { at: 'onset+300', key: 'ups.B.load', op: '~', value: [56.7, 0.5] },
          { at: 'onset+300', key: 'ups.B.est', op: '~', value: [13.6, 0.3] },
          { at: 'recover+600', key: 'ups.A.load', op: '~', value: [40, 0.5] },
          { at: 'recover+600', key: 'ups.A.est', op: '~', value: [19.2, 0.3] },
        ],
        expectAlarms: ['UPS_A_BATT'],
        forbidAlarms: ['IT_LOSS', 'UPS_A_BATTCAP', 'UPS_A_EOD'],
      },
    ],
    evidence: [
      { id: 'e_display', label: 'UPS-A display: SOC, runtime estimate and last capacity result', cat: 'telemetry', target: 'UPS-A', points: ['ups.A.soc', 'ups.A.est', 'ups.A.health'], closeup: 'ups', findings: { default: 'SOC is recovering after the short test. The estimate is calculated from the stored capacity value and the present load.', aged: 'Before the test: 100 % SOC and ≈19.2 min. After the test the UPS recalibrated capacity to 55 % and the estimate fell to ≈9 min — and even that assumes the energy can be extracted at a usable voltage.', load: 'Before the test: 100 % SOC and ≈13.6 min (not 19). Capacity after the test: 100 % of rated. The estimate was already low before anyone touched the battery.' } },
      { id: 'e_test', label: 'Discharge test results: string voltage, current, capacity, runtime to end-of-discharge', cat: 'test', target: 'BATT-A', points: ['ups.A.battV', 'ups.A.battI', 'ups.A.health', 'ups.A.true'], closeup: 'battery', findings: { default: 'Compare the voltage under load with a healthy string at the same load.', aged: 'At 600 kW the string fell immediately to ≈439 V (≈1.83 V/cell) and to ≈429 V after 90 s; a healthy string holds ≈477 V (≈1.99 V/cell) at this load. Recalibrated capacity 55 %; vendor analysis: ≈5½ min to end-of-discharge from full charge. FAIL.', load: 'At ≈850 kW the string held ≈458 V (≈1.91 V/cell) — normal for this heavier load. Capacity 100 % of rated. PASS.' } },
      { id: 'e_ohmic', label: 'Ohmic (internal resistance) readings vs commissioning baseline', cat: 'handheld', target: 'BATT-A', closeup: 'battery', findings: { default: 'Ohmic values of all monoblocks are compared with their commissioning baseline.', aged: 'Most monoblocks read +30 % to +140 % above baseline (average ≈+80 %), with the worst blocks scattered through the string — typical of age-related degradation.', load: 'All monoblocks within a few percent of baseline.' } },
      { id: 'e_load', label: 'UPS load trend over the past months', cat: 'trend', target: 'UPS-A', points: ['ups.A.kw', 'ups.A.load', 'load.total'], findings: { default: 'Compare the present load with the 600 kW design load per side.', aged: 'UPS-A at 600 kW (40 %), unchanged for months. Total IT load 1,200 kW.', load: 'UPS-A at ≈850 kW (57 %), up from 600 kW over the past months as new deployments were energized. Total IT load ≈1,700 kW.' } },
      { id: 'e_compare', label: 'Compare UPS-A with UPS-B', cat: 'compare', target: 'UPS-A / UPS-B', points: ['ups.B.load', 'ups.B.est', 'ups.A.est'], findings: { default: 'Two UPSs with similar batteries at similar load should show similar runtime.', aged: 'UPS-B at 40 % shows ≈19.2 min; UPS-A at the same load now shows ≈9 min after recalibration. The difference is specific to the A string.', load: 'UPS-B shows exactly the same load (≈57 %) and runtime (≈13.6 min) as UPS-A. Whatever is happening affects both sides equally — the load, not one battery.' } },
      { id: 'e_records', label: 'Battery and capacity records', cat: 'records', target: 'CMMS', findings: { default: 'Battery maintenance records and IT deployment records.', aged: 'BATT-A installed 6 years ago (VRLA, 5-year design life). Last ohmic survey 14 months ago already showed several blocks +25 % above baseline; follow-up was deferred.', load: 'BATT-A installed 2 years ago; last annual tests normal. IT change records show ≈500 kW of new deployments in the past year without a power-capacity review.' } },
      { id: 'e_room', label: 'Battery room inspection (look only)', cat: 'inspect', target: 'BATT-A', closeup: 'battery', findings: { default: 'Room temperature within the manufacturer’s recommended range; no swelling, leaks or corrosion visible; ventilation normal.' } },
      { id: 'e_alarms', label: 'Review the UPS alarm history', cat: 'alarms', target: 'UPS-A', findings: { default: 'UPS-A on battery and input out of tolerance during the 90-s test window, as planned.', aged: 'Planned test alarms, then "battery capacity below 80 % (test result)". No alarm existed before the test.', load: 'Planned test alarms only. No battery capacity alarm.' } },
    ],
    hypotheses: [
      { id: 'h_aged', label: 'The UPS-A battery string has aged (lost capacity, high internal resistance)', wrong: { default: 'The string held a normal voltage under load, ohmic values are at baseline and the test confirmed full capacity. The battery is healthy.' } },
      { id: 'h_load', label: 'The IT load has grown, so the healthy battery supports it for less time', wrong: { default: 'The UPS load is still 600 kW (40 %), unchanged for months, and UPS-B at the same load still shows ≈19 min.' } },
      { id: 'h_charger', label: 'The battery is not fully charged (charger problem)', wrong: { default: 'The string was at 100 % SOC on float before the test, and it is recharging normally after it. A charging problem would show low SOC, not a voltage collapse at full charge or a healthy test.' } },
      { id: 'h_temp', label: 'Low battery room temperature is temporarily reducing capacity', wrong: { default: 'The room is within the recommended range; temperature does not explain the evidence.' } },
      { id: 'h_display', label: 'The UPS runtime display is simply miscalibrated', wrong: { default: 'Independent evidence (voltage under load, test result, load trend) shows the reduced runtime is real, not a display error.' } },
    ],
    responses: [
      { id: 'r_verify', label: 'Compare discharge voltage, ohmic readings and UPS load with baseline before drawing conclusions', cat: 'verify', good: true, required: true, feedback: 'Good — these three measurements separate an aged battery from a grown load.' },
      { id: 'r_escalate', label: 'Notify the chief engineer and the battery vendor; update the emergency plan with the actual runtime', cat: 'escalate', good: true, required: true, feedback: 'The runtime the site relies on has changed; decision-makers must know.' },
      { id: 'r_gens', label: 'Confirm both generators are in Auto with fuel and healthy starting batteries; prioritize any generator alarms', cat: 'protect', good: true, required: true, feedback: 'With reduced runtime, a successful generator start and transfer is the critical margin.' },
      { id: 'r_limit', label: 'Do not run further discharge tests on UPS-A until the vendor has reviewed the results', cat: 'protect', good: true, feedback: 'Repeated deep discharges stress a weak string and leave the UPS with less reserve while recharging.' },
      { id: 'r_capacity', label: 'Raise a capacity review: compare total IT load with single-UPS rating and the runtime design basis', cat: 'escalate', good: true, required: ['load'], feedback: 'Essential when load has grown: above a single UPS’s rating, 2N redundancy no longer exists. A worthwhile cross-check in any case.' },
      { id: 'r_swap', label: 'Have operators swap the weakest monoblocks with spares while the string is online', cat: 'unsafe', good: false, feedback: 'Battery work involves high DC voltage, arc-flash and chemical hazards. It is done only by qualified technicians under the approved procedure.' },
      { id: 'r_resetcal', label: 'Reset the UPS runtime calibration so the display shows 19 minutes again', cat: 'unsafe', good: false, feedback: 'That hides the real runtime from everyone who relies on it.' },
      { id: 'r_float', label: 'Raise the float/charge voltage to "restore" capacity', cat: 'unsafe', good: false, feedback: 'Overcharging VRLA batteries causes heating, gassing and possible thermal runaway. Charger settings are not changed to compensate for aging.' },
      { id: 'r_mute', label: 'Disable the battery-capacity alarm because the UPS is otherwise normal', cat: 'unsafe', good: false, feedback: 'The alarm reports a real loss of protection. Alarms are never disabled to tidy up a panel.' },
    ],
    recoveryDistractors: [
      { id: 'rd1', label: 'Fully charge the battery and repeat the test until it passes', why: 'SOC was already 100 %. Charging does not restore capacity lost to aging, and repeated deep discharges stress the string.' },
      { id: 'rd2', label: 'Replace only the single worst monoblock', why: 'Degradation is spread across the string; a single new block in an aged string does not restore runtime.' },
      { id: 'rd3', label: 'Recalibrate the runtime display to the original value', why: 'That only hides the problem.' },
    ],
    guided: [
      { at: 'start', title: 'Equipment overview', closeup: 'battery', highlight: ['UPS-A', 'BATT-A', 'GEN-A'], text: ['The UPS battery bridges the gap until the generator takes over (≈12 s here) and is the reserve if the generator fails. Its runtime depends on two things: how much energy it can really deliver (capacity and internal resistance) and how much power the load draws.', '<b>State of charge</b> only says how full the battery is, relative to what the UPS believes it can hold.'], points: ['ups.A.soc', 'ups.A.est', 'ups.A.health'] },
      { at: 20, title: 'Normal-looking operation', highlight: ['UPS-A', 'BATT-A'], text: { default: 'Floating at 540 V, SOC 100 %.', aged: 'UPS-A at 40 % (600 kW), SOC 100 %, estimated runtime ≈19.2 min — identical to UPS-B. Nothing on the panel suggests a problem.', load: 'Both UPSs at ≈57 % (≈850 kW), SOC 100 %, estimated runtime ≈13.6 min each. No alarm exists for "runtime below the design basis".' }, points: ['ups.A.load', 'ups.A.soc', 'ups.A.est'] },
      { at: 'onset+1', title: 'The planned discharge test begins', highlight: ['UPS-A', 'BATT-A'], closeup: 'battery', text: ['Under the vendor’s procedure the rectifier input is opened for 90 s so the battery carries the real load while UPS-B and both generators stand by.', 'The first thing to watch is the string voltage the moment the load is applied.'], points: ['ups.A.battV', 'ups.A.battI', 'ups.A.mode'] },
      { at: 'onset+60', title: 'Voltage under load', highlight: ['BATT-A'], closeup: 'battery', text: { default: 'Compare the voltage under load with a healthy string.', aged: 'The string dropped to ≈439 V (≈1.83 V/cell) and keeps sliding; a healthy string at 600 kW sits near ≈477 V. High internal resistance shows up as a large voltage drop.', load: 'The string holds ≈458 V (≈1.91 V/cell) while delivering ≈885 kW to the inverter — a normal drop for a heavier load.' }, points: ['ups.A.battV', 'ups.A.battI', 'ups.A.soc'] },
      { at: 'onset+125', title: 'Test complete — capacity result', highlight: ['UPS-A'], closeup: 'battery', text: { default: 'The UPS returns to double conversion and the test result is recorded.', aged: 'The test recalibrates capacity to <b>55 %</b>: "battery capacity below 80 %". The runtime estimate drops from ≈19 to ≈9 min — and the vendor’s analysis of the voltage curve says only ≈5½ min to end-of-discharge from full charge.', load: 'Capacity 100 % of rated — the battery passes. Yet the runtime remains ≈13.6 min, well short of the 19-min design basis.' }, points: ['ups.A.health', 'ups.A.est'] },
      { at: 'onset+240', title: 'Diagnostic evidence', highlight: ['BATT-A', 'UPS-A', 'UPS-B'], closeup: 'battery', text: { default: 'Separate battery health from load.', aged: 'Ohmic readings +30 to +140 % above baseline; string 6 years old (5-year design life); load unchanged at 600 kW; UPS-B normal at the same load. → An aged string.', load: 'Ohmic readings at baseline; test passed; UPS load up from 600 to ≈850 kW; UPS-B identical. → The load has grown.' }, points: ['ups.A.kw', 'ups.B.est'] },
      { at: 'onset+300', title: 'Root cause and exposure', highlight: { default: ['BATT-A', 'GEN-A'], load: ['UPS-A', 'UPS-B'] }, text: { default: 'Translate the finding into exposure.', aged: 'Root cause: battery aging. Exposure: if GEN-A fails to start or transfer, the A side has ≈5 minutes, not 19. Fortunately the load is dual-corded and the B side is healthy.', load: 'Root cause: load growth. Exposure: shorter runtime on BOTH sides, and — more serious — 1,700 kW exceeds one UPS’s 1,500 kW rating, so losing either path would overload the other.' } },
      { at: 'recover-60', title: 'Appropriate operational response', highlight: ['GEN-A', 'GEN-B', 'UPS-B'], text: ['Verify the evidence, escalate to the chief engineer and battery vendor, make sure the generators are ready, update the emergency plan and (for load growth) start a capacity review.', 'Do <b>not</b> hide the result by recalibrating the display, raise charger voltage, or let operators work on the battery.'], safety: 'Battery replacement and testing involve high DC voltage, arc-flash and chemical hazards; only qualified battery technicians perform them under the approved procedure.' },
      { at: 'recover+60', title: 'Controlled recovery', highlight: { default: ['BATT-A'], load: ['UPS-A', 'UPS-B'] }, closeup: { default: 'battery', load: 'ups' }, text: { default: 'The cause is corrected.', aged: 'Qualified technicians replace the string; an acceptance test confirms full capacity and new ohmic baselines are recorded.', load: 'After a capacity review the IT load is brought back within the design basis through a planned migration.' }, points: ['ups.A.health', 'ups.A.est', 'ups.A.load'] },
      { at: 'recover+600', title: 'Stabilized outcome & key lessons', highlight: ['UPS-A', 'BATT-A'], text: ['UPS-A is back at ≈19 min of real runtime at 600 kW. The same symptom — less runtime than planned — had two different root causes: one in the battery, one in the load.'], points: ['ups.A.est', 'ups.A.load'] },
    ],
    lessons: [
      'State of charge is not health: an aged string can read 100 % SOC and a full runtime estimate until a real discharge recalibrates it.',
      'Ohmic trending flags degradation early; a discharge (capacity) test proves it. Voltage drop under load is the visible signature of high internal resistance.',
      'Runtime falls with load growth even when the battery is perfect — compare the load trend and the other UPS before blaming the battery.',
      'Reduced runtime shrinks the generator margin; in 2N, total load above one UPS’s rating means redundancy has quietly disappeared.',
    ],
    quiz: [
      { q: 'A UPS shows 100 % state of charge. What does that tell you about its runtime?', options: ['Runtime is at its design value', 'Only that the battery is fully charged relative to the capacity the UPS believes it has; true capacity can be much lower', 'The battery is new', 'Nothing at all'], answer: 1, explain: 'SOC is relative. A degraded string can be "100 % full" of much less energy.' },
      { q: 'At the same 600 kW, string A drops to ≈439 V and a healthy string to ≈477 V. What does the larger drop indicate?', options: ['A lower load', 'Higher internal resistance (aged cells)', 'A charger fault', 'A better battery'], answer: 1, explain: 'Voltage drop under load = current × internal resistance. High resistance also pulls the string to end-of-discharge voltage much sooner.' },
      { q: 'Runtime estimates on both UPSs fell from 19 to ≈13.6 min, ohmic readings are normal and both batteries passed their test. What is the most likely cause?', options: ['Both batteries aged at the same rate', 'The IT load on each UPS has increased', 'A charger fault on both UPSs', 'A display error'], answer: 1, explain: 'Healthy batteries plus identical changes on both sides point to the common factor: load.' },
      { q: 'Why does ohmic trending complement, but not replace, a capacity test?', options: ['Ohmic readings measure capacity directly', 'Ohmic values reveal degradation trends between tests, while only a discharge test proves the actual capacity', 'Capacity tests are unnecessary for VRLA batteries', 'Ohmic tests are more accurate than discharge tests'], answer: 1, explain: 'Ohmic measurements correlate with health and catch weak blocks early; capacity is confirmed only by discharging.' },
      { q: 'Total IT load has grown to 1,700 kW in a 2N system with two 1,500 kW UPSs. What is the hidden risk?', options: ['None, because each UPS is only at 57 %', 'If one path is lost, the other must carry 1,700 kW — about 113 % of its rating', 'The batteries will overcharge', 'The generators will not start'], answer: 1, explain: '2N only works if one side can carry the whole load. Above 1,500 kW it cannot.' },
      { q: 'With UPS-A’s real runtime at ≈5 min, which equipment matters most for the A side?', options: ['The chillers', 'GEN-A and ATS-A — a successful start and transfer within the remaining runtime', 'The BMS', 'The PDU-B breaker'], answer: 1, explain: 'The battery only bridges to the generator. With little runtime, generator readiness is the protection.' },
    ],
    refs: ['BATTCON-OHMIC', 'FLUKE-BATT', 'ASHRAE-PWR', 'UPTIME-TIERS'],
    assumptions: [
      'Aged string modelled as 55 % capacity and 1.8× string resistance (illustrative); real degradation varies by block and technology.',
      'The 90-s test opens the UPS rectifier input under the vendor’s procedure; real capacity tests are often longer, use load banks and follow IEEE-style procedures.',
      'Runtime to end-of-discharge (1.67 V/cell) accounts for voltage drop at constant power; the UPS estimate uses stored capacity and present load only.',
      'Load growth to ≈1,700 kW is shown as already in place at the start of the scenario.',
    ],
    safety: SAFE_ELEC + ' Battery strings are energized DC sources that cannot be switched off; only qualified battery technicians work on them, under the approved procedure.',
  });

  // ------------------------------------------------------------------ A05
  reg({
    id: 'A05',
    category: 'A',
    title: 'Row feeder breaker protective trip',
    summary:
      'The A-side feeder breaker for Row 3 (CB-A3) trips. Its electronic LSIG trip unit records which protective function operated — long-time (overload), ground fault or instantaneous (short circuit) — and that, together with the load trend and the state of the B-side feeder, decides what happened to the row and what must be done before it may be re-closed.',
    brief:
      'The EPMS reports <b>CB-A3 (Row 3 A-side feeder) TRIPPED</b> and the Row 3 rack PDUs are alarming. Determine why the breaker tripped, what has happened to the Row 3 IT equipment, and what must happen before the breaker is closed again.',
    objectives: [
      'Interpret LSIG trip-unit indications: long-time (overload), short-time, instantaneous (short circuit) and ground fault.',
      'Use load trend, current versus rating and thermal memory to confirm or rule out an overload.',
      'Explain why a tripped breaker is not re-closed until the cause is found and corrected, and who may re-close it.',
      'Recognize how a planned maintenance outage on the B feeder removes the row’s redundancy.',
    ],
    equipment: ['CB-A3 (225 A, LSIG trip unit)', 'CB-B3 (225 A)', 'PDU-A / PDU-B', 'Row 3 rack PDUs', 'Row 3 IT load'],
    topology:
      'Row 3 (165 kW) is dual-corded: its A cords are fed from PDU-A through feeder breaker CB-A3 and its B cords from PDU-B through CB-B3. Each feeder is rated 225 A. Normally each carries ≈104 A (≈46 %); one feeder alone carries ≈209 A (≈93 %) for the whole row.',
    view: 'power',
    focus: { side: 'A', breaker: 'CB-A3' },
    closeups: ['breaker', 'pdu'],
    status: ['cb.CB-A3.state', 'cb.CB-B3.state', 'load.row3lost', 'load.row3'],
    telemetry: [
      'cb.CB-A3.state', 'cb.CB-A3.a', 'cb.CB-A3.pct', 'cb.CB-A3.heat', 'cb.CB-A3.log', 'cb.CB-B3.state', 'cb.CB-B3.a', 'cb.CB-B3.pct',
      'load.row3', 'load.row3lost', 'pdu.A.kw', 'pdu.B.kw',
    ],
    trends: ['cb.CB-A3.a', 'cb.CB-B3.a', 'cb.CB-A3.heat', 'load.row3'],
    alarms: ['CB_CBA3_*', 'CB_CBB3_*', 'ROW3_*', 'IT_LOSS', 'PDU_*_LOSS'],
    variants: [
      {
        id: 'ovl',
        label: 'Overload (long-time trip) during a B-feeder maintenance outage',
        summary: 'CB-B3 is open for planned maintenance, so CB-A3 carries all of Row 3. New servers are energized and the row exceeds the feeder rating.',
        faults: [
          { type: 'cbOpen', target: 'CB-B3', onset: -600 },
          { type: 'rowLoad', target: 'R3', onset: 60, ramp: 240, p: { kw: 215 } },
        ],
        answer: 'h_ovl',
        keyEvidence: ['e_trend', 'e_tripunit'],
        explain:
          'With CB-B3 open for planned maintenance, CB-A3 was already carrying the whole row at ≈209 A (93 %). New servers raised Row 3 from 165 to ≈215 kW; the feeder current rose to ≈272 A (121 % of 225 A) and the long-time thermal memory filled until the trip unit operated its long-time (L) function, recording ≈0.27 kA. Because the B feeder was out of service, Row 3 lost both cords — the maintenance window had removed the row’s redundancy.',
        recoverAt: 1200,
        recovery: [
          { id: 'rv1', label: 'IT powers down and disconnects the newly added equipment so Row 3 is back within the feeder rating', why: 'Re-energizing with the same load would trip again; load must be reduced first.', ops: [{ type: 'clearFault', match: { type: 'rowLoad' } }] },
          { id: 'rv2', label: 'Qualified electrical personnel inspect CB-A3 and the feeder, then re-close CB-A3 under the approved procedure', why: 'An overload trip is re-closed only after the cause is removed and the equipment is checked.', ops: [{ type: 'resetBreaker', target: 'CB-A3' }] },
          { id: 'rv3', label: 'Complete the B-side maintenance and return CB-B3 to service through the work-control process', why: 'Restores the row’s second path; until then Row 3 is single-fed.', ops: [{ type: 'clearFault', match: { type: 'cbOpen', target: 'CB-B3' } }] },
          { id: 'rv4', label: 'Verify both feeders share Row 3 (≈46 % each) and re-plan the deployment with a capacity check', why: 'New load must fit a single feeder’s rating so that 2N survives a feeder outage.', ops: [{ type: 'note', text: 'verify and re-plan' }] },
        ],
        expect: [
          { at: 'start', key: 'cb.CB-A3.pct', op: '~', value: [92.9, 1] },
          { at: 'onset+120', key: 'cb.CB-A3.pct', op: '>', value: 105 },
          { at: 'onset+120', key: 'cb.CB-A3.heat', op: '>', value: 0 },
          { at: 'onset+300', key: 'cb.CB-A3.state', op: 'has', value: 'Long-time' },
          { at: 'onset+300', key: 'cb.CB-A3.log', op: 'has', value: 'Trip L' },
          { at: 'onset+300', key: 'cb.CB-B3.state', op: 'has', value: 'planned' },
          { at: 'onset+300', key: 'load.row3lost', op: '~', value: [215, 2] },
          { at: 'recover+150', key: 'cb.CB-A3.state', op: '==', value: 'Closed' },
          { at: 'recover+150', key: 'cb.CB-B3.state', op: '==', value: 'Closed' },
          { at: 'recover+150', key: 'load.row3lost', op: '<', value: 1 },
          { at: 'recover+150', key: 'cb.CB-A3.pct', op: '<', value: 50 },
        ],
        expectAlarms: ['CB_CBB3_OPEN', 'CB_CBA3_TRIP', 'ROW3_LOSS'],
      },
      {
        id: 'gf',
        label: 'Ground fault downstream of CB-A3',
        summary: 'Insulation failure in a Row 3 A-side power whip lets current flow to ground; the ground-fault function trips the breaker.',
        faults: [{ type: 'cbGroundFault', target: 'CB-A3', onset: 60 }],
        answer: 'h_gf',
        keyEvidence: ['e_tripunit'],
        explain:
          'The trip unit recorded a ground-fault (G) trip at ≈0.38 kA while the feeder was carrying a normal ≈104 A (46 %) — no overload preceded it. Current found a path to ground somewhere downstream. Row 3 stayed up on its B cords: CB-B3 now carries the whole row at ≈209 A (93 %). Re-closing before the fault is found would simply re-trip — or worse, re-energize a damaged conductor.',
        recoverAt: 1200,
        recovery: [
          { id: 'rg1', label: 'Leave CB-A3 open and report; IT is told Row 3 is single-corded', why: 'The fault is still present until it is located and repaired.', ops: [{ type: 'note', text: 'keep open' }] },
          { id: 'rg2', label: 'Qualified electrical personnel locate and repair the ground fault (de-energized insulation testing of the feeder and row whips)', why: 'Finding the insulation failure is work on the de-energized circuit by qualified personnel.', ops: [{ type: 'clearFault', match: { type: 'cbGroundFault', target: 'CB-A3' } }] },
          { id: 'rg3', label: 'Qualified personnel re-close CB-A3 after the repair is verified', why: 'Re-energizing only after test results confirm the insulation is sound.', ops: [{ type: 'resetBreaker', target: 'CB-A3' }] },
          { id: 'rg4', label: 'Verify both cords energized and load shared between CB-A3 and CB-B3', why: 'Confirms Row 3 redundancy is restored.', ops: [{ type: 'note', text: 'verify' }] },
        ],
        expect: [
          { at: 'onset-1', key: 'cb.CB-A3.pct', op: '~', value: [46.4, 1] },
          { at: 'onset+300', key: 'cb.CB-A3.state', op: 'has', value: 'Ground fault' },
          { at: 'onset+300', key: 'cb.CB-A3.log', op: 'has', value: '0.38 kA' },
          { at: 'onset+300', key: 'load.row3lost', op: '<', value: 1 },
          { at: 'onset+300', key: 'cb.CB-B3.a', op: '~', value: [208.9, 2] },
          { at: 'onset+300', key: 'cb.CB-B3.pct', op: '~', value: [92.9, 1] },
          { at: 'recover+150', key: 'cb.CB-A3.state', op: '==', value: 'Closed' },
          { at: 'recover+150', key: 'cb.CB-A3.a', op: '~', value: [104.5, 2] },
        ],
        expectAlarms: ['CB_CBA3_TRIP', 'ROW3_SINGLE'],
        forbidAlarms: ['IT_LOSS', 'ROW3_LOSS'],
      },
      {
        id: 'sc',
        label: 'Short circuit downstream of CB-A3',
        summary: 'A crushed power whip under a Row 3 rack shorts phase-to-phase; the instantaneous function trips the breaker.',
        faults: [{ type: 'cbShort', target: 'CB-A3', onset: 60 }],
        answer: 'h_sc',
        keyEvidence: ['e_tripunit', 'e_visual'],
        explain:
          'The trip unit recorded an instantaneous (I) trip at ≈14.2 kA — dozens of times the 225 A rating, far above any load. That is a short circuit. A burnt odor and a damaged whip under a Row 3 rack confirm it. Row 3 stayed up on its B cords (CB-B3 ≈209 A, 93 %). The breaker interrupted a high fault current and must itself be inspected before it is returned to service.',
        recoverAt: 1200,
        recovery: [
          { id: 'rc1', label: 'Leave CB-A3 open, keep people away from the damaged area and report; IT is told Row 3 is single-corded', why: 'The faulted conductor is still damaged; the area may have heat or arc damage.', ops: [{ type: 'note', text: 'keep open' }] },
          { id: 'rc2', label: 'Qualified electrical personnel replace the damaged whip and inspect/test CB-A3 after the high-current interruption', why: 'Both the faulted circuit and the breaker that interrupted 14 kA must be proven before re-energizing.', ops: [{ type: 'clearFault', match: { type: 'cbShort', target: 'CB-A3' } }] },
          { id: 'rc3', label: 'Qualified personnel re-close CB-A3 after the repair is verified', why: 'Re-energizing only after the repair and tests are complete.', ops: [{ type: 'resetBreaker', target: 'CB-A3' }] },
          { id: 'rc4', label: 'Verify both cords energized, review how the whip was damaged and update cable-routing practice', why: 'Restores redundancy and prevents recurrence.', ops: [{ type: 'note', text: 'verify and review' }] },
        ],
        expect: [
          { at: 'onset-1', key: 'cb.CB-A3.pct', op: '~', value: [46.4, 1] },
          { at: 'onset+300', key: 'cb.CB-A3.state', op: 'has', value: 'Instantaneous' },
          { at: 'onset+300', key: 'cb.CB-A3.log', op: 'has', value: '14.20 kA' },
          { at: 'onset+300', key: 'load.row3lost', op: '<', value: 1 },
          { at: 'onset+300', key: 'cb.CB-B3.pct', op: '~', value: [92.9, 1] },
          { at: 'recover+150', key: 'cb.CB-A3.state', op: '==', value: 'Closed' },
          { at: 'recover+150', key: 'cb.CB-B3.pct', op: '~', value: [46.4, 1] },
        ],
        expectAlarms: ['CB_CBA3_TRIP', 'ROW3_SINGLE'],
        forbidAlarms: ['IT_LOSS', 'ROW3_LOSS'],
      },
    ],
    evidence: [
      { id: 'e_alarms', label: 'Review the alarm history', cat: 'alarms', target: 'EPMS', findings: { default: 'CB-A3 TRIPPED and Row 3 rack PDU alarms.', ovl: 'A standing "CB-B3 open (planned maintenance)" and Row 3 single-cord alarm, then CB-A3 TRIPPED and "Row 3 racks DE-ENERGIZED (both cords lost)".', gf: 'CB-A3 TRIPPED with no preceding alarm, then "Row 3 single-cord operation". Row 3 is still powered.', sc: 'CB-A3 TRIPPED with no preceding alarm, then "Row 3 single-cord operation". Row 3 is still powered.' } },
      { id: 'e_tripunit', label: 'CB-A3 trip unit: trip function and recorded current (read-only)', cat: 'local', target: 'CB-A3', points: ['cb.CB-A3.state', 'cb.CB-A3.log'], closeup: 'breaker', findings: { default: 'The LSIG trip unit records which function operated and the current at the trip.', ovl: 'Long-time (L) trip, ≈0.27 kA (≈272 A) — just above the 225 A rating. A thermal (overload) trip.', gf: 'Ground-fault (G) trip, ≈0.38 kA of ground current. Phase current was normal.', sc: 'Instantaneous (I) trip, ≈14.2 kA — a short-circuit current far beyond any load.' } },
      { id: 'e_trend', label: 'CB-A3 current, loading vs rating and thermal memory before the trip', cat: 'trend', target: 'CB-A3', points: ['cb.CB-A3.a', 'cb.CB-A3.pct', 'cb.CB-A3.heat', 'load.row3'], closeup: 'breaker', findings: { default: 'Look at what the feeder was carrying before the trip.', ovl: 'CB-A3 carried ≈209 A (93 %) all morning, then climbed past 100 % about a minute after new servers started and reached ≈272 A (121 %). Thermal memory filled over ≈3½ minutes above rating, then the breaker tripped. Row 3 load ≈215 kW.', gf: 'Steady ≈104 A (46 %) up to the trip; thermal memory 0 %. Nothing on the load side changed.', sc: 'Steady ≈104 A (46 %) up to the trip; thermal memory 0 %. Nothing on the load side changed.' } },
      { id: 'e_bside', label: 'CB-B3 status and loading', cat: 'telemetry', target: 'CB-B3', points: ['cb.CB-B3.state', 'cb.CB-B3.a', 'cb.CB-B3.pct'], findings: { default: 'Check the other feeder of the row.', ovl: 'CB-B3 OPEN (planned maintenance) — Row 3 had no second path.', gf: 'CB-B3 closed and now carrying the whole row: ≈209 A (93 % of rating). Any additional Row 3 load could overload it.', sc: 'CB-B3 closed and now carrying the whole row: ≈209 A (93 % of rating). Any additional Row 3 load could overload it.' } },
      { id: 'e_rack', label: 'Row 3 rack PDUs and DCIM', cat: 'inspect', target: 'ROW3', points: ['load.row3', 'load.row3lost'], closeup: 'pdu', findings: { default: 'Rack PDU status on both cords.', ovl: 'All Row 3 rack PDUs dark on both cords: ≈215 kW of IT equipment is down. IT reports newly installed servers in R3 had just been powered on.', gf: 'All Row 3 racks on B cords only; no server down.', sc: 'All Row 3 racks on B cords only; no server down.' } },
      { id: 'e_visual', label: 'Visual check of Row 3 and the feeder route (no covers removed)', cat: 'inspect', target: 'ROW3', findings: { default: 'Look, listen and smell — without opening any equipment.', ovl: 'Nothing abnormal: no odor, no visible damage. Fresh packaging from new servers in Row 3.', gf: 'No odor or visible damage. A recent rack move in Row 3 is noted; a whip runs across a sharp-edged cable-tray support.', sc: 'Burnt odor near R3-07; a crushed and scorched A-side power whip under a rack leveling foot.' } },
      { id: 'e_records', label: 'Work orders and change records', cat: 'records', target: 'CMMS / change control', findings: { default: 'No planned work on Row 3 today.', ovl: 'Two active records: CB-B3 open for scheduled breaker maintenance, and an IT change to energize new Row 3 servers. Neither checked the other.', gf: 'Rack relocation in Row 3 last week; no electrical work recorded.', sc: 'A rack was re-leveled in Row 3 this morning by the IT team.' } },
    ],
    hypotheses: [
      { id: 'h_ovl', label: 'Overload: the row load exceeded the feeder rating (long-time trip)', wrong: { default: 'The feeder was at ≈46 % with no thermal memory before the trip, and the trip unit did not record a long-time trip.' } },
      { id: 'h_gf', label: 'A ground fault downstream of CB-A3', wrong: { default: 'The trip unit did not record a ground-fault trip.', ovl: 'The trip unit recorded a long-time trip preceded by a steady current climb above rating; no ground current was involved.' } },
      { id: 'h_sc', label: 'A short circuit downstream of CB-A3', wrong: { default: 'The recorded current was nowhere near short-circuit levels, and the trip unit did not record an instantaneous trip.' } },
      { id: 'h_nuisance', label: 'A nuisance trip — the trip unit misoperated', wrong: { default: 'The trip unit recorded a specific function and current that is consistent with the other evidence. Treating a protective trip as a nuisance without proof is how faults get re-energized.' } },
      { id: 'h_upstream', label: 'Loss of the upstream PDU-A / UPS-A supply', wrong: { default: 'PDU-A is energized and carrying the rest of the A-side IT load; only CB-A3 opened.' } },
    ],
    responses: [
      { id: 'r_verify', label: 'Read the trip-unit indication and the load trend before deciding anything', cat: 'verify', good: true, required: true, feedback: 'Good — the trip function and the pre-trip current tell you which kind of fault you are dealing with.' },
      { id: 'r_escalate', label: 'Notify the shift lead / chief engineer and the electrical contractor; inform IT; log the event', cat: 'escalate', good: true, required: true, feedback: 'Qualified electrical personnel must investigate, and IT must know the row’s status.' },
      { id: 'r_keepopen', label: 'Leave CB-A3 open until the cause is found and corrected', cat: 'protect', good: true, required: true, feedback: 'Correct — a protective trip is evidence, not an inconvenience.' },
      { id: 'r_reduce', label: 'Stop the deployment and have IT power down the newly added Row 3 equipment before any re-energization', cat: 'protect', good: ['ovl'], required: ['ovl'], feedback: 'For an overload, the load must be reduced before the feeder can carry the row again. When the trip was not caused by load, this action does not address the cause.' },
      { id: 'r_freeze', label: 'Freeze any Row 3 load additions and monitor the remaining feeder’s loading', cat: 'observe', good: true, required: ['gf', 'sc'], feedback: 'With the row on one feeder at ≈93 %, even a small addition could trip it too.' },
      { id: 'r_reclose', label: 'Re-close CB-A3 immediately to restore the row', cat: 'unsafe', good: false, feedback: 'Re-closing on an unresolved fault can re-trip, re-energize a damaged conductor, or create an arc-flash hazard. Re-closing is done only by qualified personnel after the cause is corrected.' },
      { id: 'r_closeb', label: 'Return CB-B3 to service early to get power back to Row 3', cat: 'unsafe', good: false, feedback: 'A breaker held open for maintenance may protect people working downstream; it returns to service only through the work-control process.' },
      { id: 'r_settings', label: 'Raise the long-time pickup or disable the ground-fault function so the breaker holds', cat: 'unsafe', good: false, feedback: 'Protective settings come from the coordination study. Changing them to keep a breaker closed defeats protection.' },
    ],
    recoveryDistractors: [
      { id: 'rd1', label: 'Reset and re-close CB-A3 first, then investigate if it trips again', why: 'Re-closing before the cause is known can re-energize a fault; for a persistent ground fault or short the breaker simply re-trips.' },
      { id: 'rd2', label: 'Move Row 3 A cords onto another row’s feeder', why: 'Unplanned re-cording spreads the problem and creates unknown loading on other circuits.' },
      { id: 'rd3', label: 'Replace CB-A3 with a larger breaker', why: 'The breaker protects the feeder conductors; upsizing it removes their protection.' },
    ],
    guided: [
      { at: 'start', title: 'Equipment overview', closeup: 'breaker', highlight: ['PDU-A', 'PDU-B', 'ROW3'], text: ['Row 3 is fed by two 225 A feeder breakers: <b>CB-A3</b> from PDU-A and <b>CB-B3</b> from PDU-B. Each has an electronic LSIG trip unit: <b>L</b>ong-time (overload, delayed), <b>S</b>hort-time, <b>I</b>nstantaneous (short circuit) and <b>G</b>round fault.', 'The trip unit records which function operated — the single most important clue after a trip.'], points: ['cb.CB-A3.state', 'cb.CB-A3.a', 'cb.CB-B3.a'] },
      { at: 20, title: { default: 'Normal operation', ovl: 'Normal operation — during a maintenance window' }, highlight: ['ROW3'], text: { default: 'Row 3 draws 165 kW, shared ≈104 A (46 %) per feeder. Either feeder alone could carry the row at ≈93 %.', ovl: 'CB-B3 is open for scheduled maintenance, so CB-A3 carries all of Row 3: ≈209 A (93 %). The row has no second path, and only 7 % headroom.' }, points: ['cb.CB-A3.pct', 'cb.CB-B3.state', 'load.row3'] },
      { at: 'onset', title: { default: 'Initiating fault', ovl: 'Initiating event: new servers are energized', gf: 'Initiating fault: insulation fails', sc: 'Initiating fault: a whip is crushed' }, highlight: ['ROW3'], text: { default: 'Something happens downstream of CB-A3.', ovl: 'IT powers on newly installed servers in Row 3. Over four minutes the row load rises from 165 to ≈215 kW.', gf: 'Damaged insulation on an A-side whip lets current flow to ground.', sc: 'A rack leveling foot crushes an A-side power whip, shorting two phases.' }, points: ['load.row3', 'cb.CB-A3.a'] },
      { at: 'onset+120', title: 'Fault development', highlight: ['ROW3'], closeup: 'breaker', text: { default: 'The protection responds.', ovl: 'CB-A3 is above its rating (≈240 A, 107 % and rising). The long-time function integrates the overload in its thermal memory — a delayed trip that allows short inrush but not sustained overload.', gf: 'The ground-fault function detected the ground current and tripped CB-A3 within moments. Row 3 servers moved their full load to their B cords.', sc: 'The instantaneous function saw ≈14 kA and tripped CB-A3 at once. Row 3 servers moved their full load to their B cords.' }, points: ['cb.CB-A3.pct', 'cb.CB-A3.heat', 'cb.CB-B3.a'] },
      { at: 'onset+300', title: 'Observable symptoms', highlight: { default: ['ROW3', 'PDU-B'], ovl: ['ROW3'] }, closeup: 'pdu', text: { default: 'Check what the row is running on.', ovl: 'CB-A3 tripped about 4¾ minutes after the new load started. With CB-B3 open, Row 3 lost <b>both</b> cords: ≈215 kW of IT equipment is down.', gf: 'CB-A3 is tripped; Row 3 is running on its B cords. CB-B3 carries ≈209 A (93 %).', sc: 'CB-A3 is tripped; Row 3 is running on its B cords. CB-B3 carries ≈209 A (93 %).' }, points: ['cb.CB-A3.state', 'load.row3lost', 'cb.CB-B3.pct'] },
      { at: 'onset+330', title: 'Diagnostic evidence', closeup: 'breaker', highlight: ['ROW3'], text: { default: 'Read the trip unit, then the load trend.', ovl: 'Trip L, ≈0.27 kA; current climbed from 93 % to 121 % before the trip; thermal memory full. → Overload.', gf: 'Trip G, ≈0.38 kA ground current; phase current a steady 46 % before the trip. → Ground fault.', sc: 'Trip I, ≈14.2 kA; steady 46 % before the trip; burnt odor at R3-07. → Short circuit.' }, points: ['cb.CB-A3.log', 'cb.CB-A3.heat'] },
      { at: 'onset+360', title: 'Root cause', highlight: { default: ['ROW3'] }, text: { default: 'Confirm the cause.', ovl: 'Two uncoordinated changes: a feeder maintenance outage that left Row 3 on one breaker, and a deployment that pushed that breaker past its rating. The breaker did its job.', gf: 'Insulation failure on an A-side whip (likely damaged during last week’s rack move). The fault is still there.', sc: 'A crushed and burnt A-side whip. The fault — and possible heat damage — is still there.' } },
      { at: 'recover-60', title: 'Appropriate operational response', highlight: ['ROW3', 'PDU-A', 'PDU-B'], text: { default: ['Read the trip unit, escalate, inform IT and keep CB-A3 open. With the row on one feeder at 93 %, freeze any Row 3 load additions.', 'Do <b>not</b> re-close the breaker, return CB-B3 early, or change protective settings.'], ovl: ['Read the trip unit, escalate, inform IT and keep CB-A3 open. Stop the deployment and remove the new load before anything is re-energized.', 'Do <b>not</b> re-close the breaker, return CB-B3 early (people may be working on it), or change protective settings.'] }, safety: 'Breaker inspection, insulation testing, repair and re-closing are performed by qualified electrical personnel under the approved site procedure.' },
      { at: 'recover+60', title: 'Controlled recovery', highlight: ['ROW3'], closeup: 'breaker', text: { default: 'The cause is corrected before re-energizing.', ovl: 'New load removed; CB-A3 inspected and re-closed by qualified personnel; then CB-B3 returns to service after its maintenance.', gf: 'The damaged whip is found by de-energized insulation testing and repaired; CB-A3 is re-closed by qualified personnel.', sc: 'The whip is replaced and CB-A3 inspected and tested after interrupting 14 kA; then it is re-closed by qualified personnel.' }, points: ['cb.CB-A3.state', 'cb.CB-B3.state', 'load.row3lost'] },
      { at: 'recover+300', title: 'Stabilized outcome & key lessons', highlight: ['ROW3'], text: ['Both feeders closed, Row 3 sharing ≈104 A per feeder. The trip unit told us which kind of fault it was; the B-side state told us how much it cost.'], points: ['cb.CB-A3.pct', 'cb.CB-B3.pct'] },
    ],
    lessons: [
      'Read the trip unit first: L = sustained overload, I = short circuit, G = ground fault. Each needs a different investigation.',
      'A tripped breaker stays open until the cause is found and corrected; re-closing on a persistent fault re-trips at best.',
      'Overload is confirmed by the pre-trip current trend and thermal memory; ground faults and shorts appear with normal load beforehand.',
      'A maintenance outage on one feeder removes redundancy: plan load changes against the single remaining feeder’s rating.',
    ],
    quiz: [
      { q: 'A feeder breaker trip unit shows "Trip G, 0.38 kA" and the feeder was at 46 % beforehand. What happened?', options: ['Overload', 'Ground fault downstream', 'Short circuit', 'Nuisance trip'], answer: 1, explain: 'The ground-fault function measures current returning through ground; normal load beforehand rules out overload.' },
      { q: 'Why does a long-time trip take minutes rather than milliseconds?', options: ['The breaker is slow', 'It integrates overload over time (thermal memory) to allow short inrush while protecting conductors from sustained overload', 'It waits for the operator', 'It needs the UPS to transfer first'], answer: 1, explain: 'Long-time protection follows an inverse-time curve: the higher the overload, the faster the trip.' },
      { q: 'A breaker tripped on a ground fault that has not been found. What happens if it is re-closed?', options: ['The row is restored permanently', 'It re-trips — and re-energizes the faulted circuit, a hazard to equipment and people', 'The fault clears itself', 'The other feeder trips'], answer: 1, explain: 'A persistent fault is still there; re-closing re-applies it.' },
      { q: 'Why did Row 3 lose both cords in the overload case but not in the ground-fault case?', options: ['The overload was larger', 'CB-B3 was open for planned maintenance, so CB-A3 was the only path', 'The ground fault was on the B side', 'Servers were single-corded'], answer: 1, explain: 'Planned work had removed the row’s redundancy; any trip of the remaining feeder became a full outage.' },
      { q: 'With CB-A3 tripped and Row 3 on CB-B3 at 93 % of rating, what should be avoided?', options: ['Monitoring CB-B3', 'Adding any Row 3 load until CB-A3 is back', 'Informing IT', 'Reading the trip unit'], answer: 1, explain: 'With only 7 % headroom, any addition risks a second trip — and a full row outage.' },
      { q: 'Which is the correct order for an overload trip?', options: ['Re-close, then reduce load', 'Reduce load, qualified inspection and re-close, then restore the second feeder through work control', 'Raise the trip setting, then re-close', 'Close the maintenance breaker, then re-close CB-A3'], answer: 1, explain: 'Remove the cause first; re-closing and returning equipment from maintenance are qualified, controlled steps.' },
    ],
    refs: ['SE-LSIG', 'OSHA-1910-333', 'NIOSH-ELEC', 'UPTIME-TIERS'],
    assumptions: [
      'CB-A3/CB-B3 rated 225 A; long-time trip modelled as ∫(I/Ir)² − 1 dt reaching a fixed constant (illustrative, not a manufacturer curve).',
      'Recorded fault currents (0.27 kA overload, 0.38 kA ground fault, 14.2 kA short circuit) are illustrative.',
      'Row 3 servers are all dual-corded; feeder currents assume 480 V, power factor 0.95.',
      'Load ramp after energizing new servers is compressed to about four minutes.',
    ],
    safety: SAFE_ELEC + ' A tripped breaker is never re-closed by operators, and protective settings are never changed to keep a breaker closed.',
  });

  // ------------------------------------------------------------------ A06
  reg({
    id: 'A06',
    category: 'A',
    title: 'A/B redundancy degradation or overload',
    summary:
      'The A/B load balance of the dual-corded IT load changes. Loss of the A-side distribution path shifts all load to UPS-B — fine if the total is within one UPS’s rating, an overload if it is not. A third case loses no path at all: failed or disconnected A-side server power supplies quietly skew the load onto B. Learners use PDU, UPS and DCIM evidence to tell them apart and assess exposure.',
    brief:
      'The EPMS shows the IT load has <b>shifted toward the B side</b>: UPS-B is carrying noticeably more than its normal 40 % and PDU-A noticeably less. Find out why, whether redundancy and capacity are still adequate, and what to do.',
    objectives: [
      'Explain how dual-corded servers share load between A and B power supplies and what happens when one cord or path is lost.',
      'Determine whether a remaining path can carry the whole load (N capacity) and recognize UPS overload behavior.',
      'Distinguish loss of a distribution path from server-level PSU/cord failures using PDU, breaker and DCIM evidence.',
      'Protect the remaining path and escalate without re-closing tripped breakers or forcing UPS transfers.',
    ],
    equipment: ['PDU-A / PDU-B main breakers', 'UPS-A / UPS-B (1,500 kW each)', 'Dual-corded servers (PSU-A / PSU-B)', 'Rack PDUs', 'DCIM'],
    topology:
      'Each dual-corded server has two power supplies, one on PDU-A and one on PDU-B; normally each supplies about half its load. If one input is lost, the other PSU carries the whole server — there is no transfer switch, the load simply shifts. UPS-A and UPS-B are each rated 1,500 kW; the design IT load is 1,200 kW, so either side alone runs at 80 %.',
    view: 'power',
    focus: { side: 'B', breaker: 'PDU-A' },
    closeups: ['pdu', 'ups', 'breaker'],
    status: ['pdu.A.v', 'ups.B.load', 'ups.B.mode', 'load.psuFailA'],
    telemetry: [
      'cb.PDU-A.state', 'cb.PDU-A.log', 'pdu.A.v', 'pdu.A.kw', 'pdu.B.kw', 'pdu.B.a', 'ups.A.load', 'ups.B.load', 'ups.B.mode',
      'ups.B.inv', 'ups.B.est', 'load.total', 'load.psuFailA', 'load.lost',
    ],
    trends: ['pdu.A.kw', 'pdu.B.kw', 'ups.B.load', 'load.total'],
    alarms: ['CB_PDUA_*', 'CB_PDUB_*', 'PDU_*_LOSS', 'UPS_A_*', 'UPS_B_*', 'ROW3_*', 'PSU_A', 'IT_LOSS'],
    variants: [
      {
        id: 'loss',
        label: 'A-side path lost, load within single-path capacity',
        summary: 'A ground fault trips the PDU-A main breaker. Total load (1,200 kW) is within UPS-B’s 1,500 kW rating.',
        faults: [{ type: 'cbGroundFault', target: 'PDU-A', onset: 60 }],
        answer: 'h_path',
        keyEvidence: ['e_pdu', 'e_ups'],
        explain:
          'The PDU-A main breaker tripped on a ground fault and the whole A path is de-energized. Every dual-corded server moved its full load to its B supply, so UPS-B now carries 1,200 kW — 80 % of its rating, still in normal double conversion. No IT load was lost, but redundancy is gone: one more failure on the B path would drop the hall, and UPS-B’s runtime at this load is only ≈9.6 min.',
        recoverAt: 1200,
        recovery: [
          { id: 'rp1', label: 'Protect the B path: stop any B-side work and tests; keep CB PDU-A open and inform IT', why: 'B is the only path; the ground fault is still present.', ops: [{ type: 'note', text: 'protect B' }] },
          { id: 'rp2', label: 'Qualified electrical personnel locate and repair the ground fault under the approved procedure', why: 'The cause must be removed before re-energizing.', ops: [{ type: 'clearFault', match: { type: 'cbGroundFault', target: 'PDU-A' } }] },
          { id: 'rp3', label: 'Qualified personnel re-close the PDU-A main breaker after the repair is verified', why: 'Restores the A path; servers resume sharing automatically.', ops: [{ type: 'resetBreaker', target: 'PDU-A' }] },
          { id: 'rp4', label: 'Verify ≈50/50 sharing between UPS-A and UPS-B and clear the single-cord alarms', why: 'Confirms redundancy is restored.', ops: [{ type: 'note', text: 'verify' }] },
        ],
        expect: [
          { at: 'onset+300', key: 'cb.PDU-A.state', op: 'has', value: 'Ground fault' },
          { at: 'onset+300', key: 'pdu.A.v', op: '<', value: 1 },
          { at: 'onset+300', key: 'ups.B.load', op: '~', value: [80, 0.5] },
          { at: 'onset+300', key: 'ups.B.mode', op: 'has', value: 'Normal' },
          { at: 'onset+300', key: 'ups.B.est', op: '~', value: [9.6, 0.3] },
          { at: 'onset+300', key: 'load.lost', op: '<', value: 1 },
          { at: 'recover+150', key: 'pdu.A.v', op: '>', value: 470 },
          { at: 'recover+150', key: 'ups.B.load', op: '~', value: [40, 0.5] },
        ],
        expectAlarms: ['CB_PDUA_TRIP', 'PDU_A_LOSS', 'ROW3_SINGLE'],
        forbidAlarms: ['IT_LOSS', 'UPS_B_OVL', 'UPS_B_BYPASS'],
      },
      {
        id: 'ovl',
        label: 'A-side path lost with total load above single-path capacity',
        summary: 'Total IT load has grown to ≈1,700 kW (57 % per UPS). When PDU-A trips, UPS-B must carry ≈113 % and transfers to static bypass on overload.',
        faults: [
          { type: 'loadGrowth', onset: -800, ramp: 300, p: { totalKW: 1700 } },
          { type: 'cbGroundFault', target: 'PDU-A', onset: 60 },
        ],
        answer: 'h_overload',
        keyEvidence: ['e_ups', 'e_capacity'],
        explain:
          'The PDU-A main tripped on a ground fault, as a single-path loss should be survivable in 2N — but the total IT load had grown to ≈1,700 kW. UPS-B therefore picked up ≈113 % of its 1,500 kW rating, raised an overload alarm and, after ≈10 s, transferred to static bypass to protect its inverter. The servers are still powered, but the entire IT load now runs on one path of raw, unconditioned utility power with no battery ride-through.',
        recoverAt: 1200,
        recovery: [
          { id: 'ro1', label: 'Protect the B path and its upstream supply; inform IT that all load is on unconditioned power', why: 'Any utility disturbance now reaches every server.', ops: [{ type: 'note', text: 'protect B' }] },
          { id: 'ro2', label: 'Qualified electrical personnel locate and repair the PDU-A ground fault', why: 'The A path cannot be restored until the fault is removed.', ops: [{ type: 'clearFault', match: { type: 'cbGroundFault', target: 'PDU-A' } }] },
          { id: 'ro3', label: 'Qualified personnel re-close the PDU-A main breaker after the repair is verified', why: 'Sharing returns UPS-B to ≈57 %, below its rating.', ops: [{ type: 'resetBreaker', target: 'PDU-A' }] },
          { id: 'ro4', label: 'UPS service confirms UPS-B has returned to inverter (double conversion), returning it per the manufacturer’s procedure if needed', why: 'Conditioned power is restored only when the load is below the UPS rating.', ops: [{ type: 'upsReturnToInverter', target: 'B' }] },
          { id: 'ro5', label: 'Bring the total IT load back within single-path capacity through an approved capacity plan', why: 'Without this, the next single-path loss repeats the overload.', ops: [{ type: 'clearFault', match: { type: 'loadGrowth' } }] },
        ],
        expect: [
          { at: 'start', key: 'ups.B.load', op: '~', value: [56.7, 0.5] },
          { at: 'onset+300', key: 'ups.B.load', op: '~', value: [113.3, 0.5] },
          { at: 'onset+300', key: 'ups.B.mode', op: 'has', value: 'BYPASS' },
          { at: 'onset+300', key: 'ups.B.inv', op: 'has', value: 'Healthy' },
          { at: 'onset+300', key: 'pdu.B.a', op: '>', value: 2100 },
          { at: 'onset+300', key: 'load.lost', op: '<', value: 1 },
          { at: 'recover+300', key: 'ups.B.mode', op: 'has', value: 'Normal' },
          { at: 'recover+300', key: 'ups.B.load', op: '~', value: [40, 0.5] },
        ],
        expectAlarms: ['CB_PDUA_TRIP', 'PDU_A_LOSS', 'UPS_B_OVL', 'UPS_B_BYPASS'],
        forbidAlarms: ['IT_LOSS', 'UPS_B_OFF'],
      },
      {
        id: 'psu',
        label: 'Server A-side PSU/cord failures (no path lost)',
        summary: 'During a cable re-dress project, A-side cords are disconnected (and some failed A PSUs were never replaced); ≈40 % of servers now draw only from B.',
        faults: [{ type: 'psuCordFail', target: 'A', onset: 60, ramp: 300, p: { frac: 0.4 } }],
        answer: 'h_psu',
        keyEvidence: ['e_dcim', 'e_pdu'],
        explain:
          'Nothing in the electrical distribution has failed: PDU-A is energized and its breaker closed. Instead ≈40 % of servers have lost their A-side input (disconnected cords and failed PSUs), so they draw everything from B. PDU-A fell to ≈360 kW and PDU-B rose to ≈840 kW (≈30/70). Those servers are now single-corded: a B-side event would drop ≈40 % of the IT load.',
        recoverAt: 1200,
        recovery: [
          { id: 'rc1', label: 'Stop the cable work; IT identifies every server reporting A-side input lost', why: 'Prevents more servers from becoming single-corded and scopes the problem.', ops: [{ type: 'note', text: 'stop work' }] },
          { id: 'rc2', label: 'IT reconnects A cords and replaces failed PSUs under change control', why: 'Restores dual-cord operation server by server.', ops: [{ type: 'clearFault', match: { type: 'psuCordFail' } }] },
          { id: 'rc3', label: 'Verify ≈50/50 A/B sharing and clear the PSU alarms; add A/B balance to routine checks', why: 'Load balance is a simple, continuous indicator of cord health.', ops: [{ type: 'note', text: 'verify' }] },
        ],
        expect: [
          { at: 'onset+300', key: 'load.psuFailA', op: '~', value: [40, 0.5] },
          { at: 'onset+300', key: 'pdu.A.kw', op: '~', value: [361, 5] },
          { at: 'onset+300', key: 'pdu.B.kw', op: '~', value: [839, 5] },
          { at: 'onset+300', key: 'pdu.A.v', op: '>', value: 470 },
          { at: 'onset+300', key: 'cb.PDU-A.state', op: '==', value: 'Closed' },
          { at: 'onset+300', key: 'ups.B.load', op: '~', value: [56, 0.5] },
          { at: 'recover+120', key: 'pdu.A.kw', op: '~', value: [600, 5] },
          { at: 'recover+120', key: 'load.psuFailA', op: '<', value: 1 },
        ],
        expectAlarms: ['PSU_A'],
        forbidAlarms: ['IT_LOSS', 'PDU_A_LOSS', 'CB_PDUA_TRIP', 'UPS_B_OVL'],
      },
    ],
    evidence: [
      { id: 'e_alarms', label: 'Review the alarm history', cat: 'alarms', target: 'EPMS / DCIM', findings: { default: 'Alarms indicate an A/B imbalance.', loss: 'PDU-A main TRIPPED, PDU-A input power lost, Row 3 single-cord operation. No UPS alarms.', ovl: 'PDU-A main TRIPPED, PDU-A input lost, then UPS-B OVERLOAD and, ≈10 s later, UPS-B ON STATIC BYPASS.', psu: 'No breaker or PDU alarms. DCIM raised "A-side input lost on multiple servers", growing over several minutes.' } },
      { id: 'e_pdu', label: 'PDU-A main breaker and PDU voltages/loads', cat: 'telemetry', target: 'PDU-A / PDU-B', points: ['cb.PDU-A.state', 'cb.PDU-A.log', 'pdu.A.v', 'pdu.A.kw', 'pdu.B.kw'], closeup: 'breaker', findings: { default: 'Compare PDU-A with normal (closed, 480 V, 600 kW).', loss: 'PDU-A main TRIPPED (ground fault, 0.38 kA); PDU-A de-energized; PDU-B carries all 1,200 kW.', ovl: 'PDU-A main TRIPPED (ground fault, 0.38 kA); PDU-A de-energized; PDU-B carries all ≈1,700 kW.', psu: 'PDU-A main closed, 480 V, but only ≈360 kW; PDU-B ≈840 kW. The A path is healthy — less load is reaching it.' } },
      { id: 'e_ups', label: 'UPS-B mode, load and runtime', cat: 'telemetry', target: 'UPS-B', points: ['ups.B.mode', 'ups.B.load', 'ups.B.inv', 'ups.B.est'], closeup: 'ups', findings: { default: 'UPS-B rating 1,500 kW; overload above 100 %.', loss: 'Normal double conversion at 80 % (1,200 kW). Runtime ≈9.6 min at this load. Within rating.', ovl: 'ON STATIC BYPASS at ≈113 %; inverter healthy (standby). The UPS protected itself by transferring the overload to bypass.', psu: 'Normal double conversion at ≈56 %. Within rating.' } },
      { id: 'e_capacity', label: 'Total IT load vs single-UPS rating (capacity check)', cat: 'compare', target: 'UPS-A / UPS-B', points: ['load.total', 'ups.A.load', 'ups.B.load'], findings: { default: 'In 2N, the total IT load must fit within ONE UPS’s rating (1,500 kW).', loss: 'Total 1,200 kW — 80 % of one UPS. Single-path capacity is adequate.', ovl: 'Total ≈1,700 kW — 113 % of one UPS. Before the trip each UPS was at only 57 %, which looked comfortable, but the 2N design no longer held.', psu: 'Total 1,200 kW — within single-path capacity, but split ≈30/70 instead of 50/50.' } },
      { id: 'e_dcim', label: 'DCIM: server PSU status by cord', cat: 'telemetry', target: 'DCIM', points: ['load.psuFailA', 'load.lost'], closeup: 'pdu', findings: { default: 'Server power-supply status reported by the servers themselves.', loss: 'Every server reports A-side input lost — consistent with the whole A path being dead, not with individual PSU problems.', ovl: 'Every server reports A-side input lost — consistent with the whole A path being dead.', psu: '≈40 % of servers report A-side input lost while PDU-A is energized: an individual PSU/cord problem, not a path failure.' } },
      { id: 'e_rows', label: 'Rack PDU check in Row 3 (look only)', cat: 'inspect', target: 'ROW3', closeup: 'pdu', findings: { default: 'Rack PDU status on both cords.', loss: 'All A-side rack PDUs dark; B-side carrying the racks.', ovl: 'All A-side rack PDUs dark; B-side carrying the racks.', psu: 'A-side rack PDUs energized, but several server A cords are unplugged and coiled in the rack; two PSUs show amber fault LEDs.' } },
      { id: 'e_records', label: 'Work and change records', cat: 'records', target: 'CMMS / change control', findings: { default: 'No electrical work scheduled today.', loss: 'No work on PDU-A. Thermography last quarter noted a damaged cable jacket in the PDU-A output section, with repair pending.', ovl: 'No work on PDU-A. IT change records show ≈500 kW of new deployments in the past year; no power-capacity review was attached.', psu: 'IT cable re-dress project in progress in Rows 1–4. Two failed-PSU replacement tickets have been open for weeks.' } },
      { id: 'e_upsA', label: 'UPS-A status', cat: 'telemetry', target: 'UPS-A', points: ['ups.A.load', 'pdu.A.v'], findings: { default: 'UPS-A is healthy and in double conversion; it simply has less (or no) load because less load reaches PDU-A.' } },
    ],
    hypotheses: [
      { id: 'h_path', label: 'Loss of the A distribution path, with the total load within single-path capacity', wrong: { default: 'Check whether the A path is actually de-energized and whether UPS-B is within its rating.', ovl: 'The A path is lost, but UPS-B is overloaded and on bypass — the total load exceeds what one path can carry, which is the more important finding.', psu: 'PDU-A is energized and its breaker is closed; the A path has not been lost.' } },
      { id: 'h_overload', label: 'Loss of the A path with the total load above single-path capacity (UPS-B overload)', wrong: { default: 'UPS-B is in normal double conversion and well within its rating; there is no overload.' } },
      { id: 'h_psu', label: 'Server-level A-side PSU/cord failures shifting load onto B', wrong: { default: 'Every server lost its A input at the same instant together with a PDU-A breaker trip — a path failure, not individual PSUs.' } },
      { id: 'h_upsB', label: 'A fault inside UPS-B is drawing extra power', wrong: { default: 'UPS-B output matches the IT load it carries; PDU-B load and PDU-A load still add up to the total IT load.' } },
      { id: 'h_meter', label: 'A metering error on PDU-A/PDU-B', wrong: { default: 'Independent sources (UPS output, PDU meters, breaker status and DCIM) agree. The shift is real.' } },
    ],
    responses: [
      { id: 'r_verify', label: 'Verify PDU-A status, UPS-B mode/load and DCIM cord status; confirm whether any IT load was lost', cat: 'verify', good: true, required: true, feedback: 'Good — establishes whether a path is lost and whether the remaining path can carry the load.' },
      { id: 'r_escalate', label: 'Notify the shift lead / chief engineer and IT; request qualified electrical or UPS support as needed', cat: 'escalate', good: true, required: true, feedback: 'Escalation brings decision authority and the right specialists.' },
      { id: 'r_protectB', label: 'Treat the B path as critical: suspend B-side work, tests and switching', cat: 'protect', good: true, required: true, feedback: 'B is now the only path or is carrying most of the load.' },
      { id: 'r_monitor', label: 'Monitor UPS-B load, mode and runtime continuously', cat: 'observe', good: true, feedback: 'Shows immediately if the situation worsens.' },
      { id: 'r_capacity', label: 'Raise a capacity review: total IT load vs single-UPS rating', cat: 'escalate', good: true, required: ['ovl'], feedback: 'When total load exceeds one UPS’s rating, 2N redundancy no longer exists; this is the root issue to fix.' },
      { id: 'r_shed', label: 'Ask IT to execute the pre-agreed load-shed plan for non-critical systems to bring UPS-B below its rating', cat: 'protect', good: ['ovl'], feedback: 'With UPS-B overloaded on bypass, reducing load per an agreed plan is how conditioned power can be regained. Unnecessary when the remaining path is within its rating.' },
      { id: 'r_cords', label: 'Ask IT to stop the cable work and restore A-side cords/PSUs under change control', cat: 'protect', good: ['psu'], required: ['psu'], feedback: 'Fixes the cause of the skew. It does not help when the whole A path is de-energized.' },
      { id: 'r_reclose', label: 'Re-close the PDU-A main breaker immediately to restore the A path', cat: 'unsafe', good: false, feedback: 'The breaker tripped on a ground fault (when tripped). Re-closing before the fault is found re-energizes it; re-closing is a qualified action after repair.' },
      { id: 'r_forceinv', label: 'Force UPS-B back to inverter while it is overloaded', cat: 'unsafe', good: false, feedback: 'The overload transfer protects the inverter. Forcing it back above rating risks inverter failure and dropping the entire load.' },
      { id: 'r_disable', label: 'Disable UPS-B overload protection so it stays on inverter', cat: 'unsafe', good: false, feedback: 'Defeating protection is never acceptable.' },
    ],
    recoveryDistractors: [
      { id: 'rd1', label: 'Re-close PDU-A first and investigate the ground fault afterwards', why: 'A ground fault must be found and repaired before re-energizing; otherwise the breaker re-trips onto the fault.' },
      { id: 'rd2', label: 'Move A cords onto B-side rack PDUs to "balance" the load', why: 'That makes every server single-corded on B and removes redundancy entirely.' },
      { id: 'rd3', label: 'Transfer UPS-A to bypass so both UPSs match', why: 'It removes conditioning from a healthy path and solves nothing.' },
    ],
    guided: [
      { at: 'start', title: 'Equipment overview', closeup: 'pdu', highlight: ['PDU-A', 'PDU-B', 'ROWS', 'ROW3'], text: ['Each dual-corded server has two power supplies, one on PDU-A and one on PDU-B. Normally they share the server’s load. If one input disappears, the other supply carries the whole server — instantly, without any transfer switch.', 'So when a path is lost, its load does not vanish: it <b>moves</b> to the other path.'], points: ['pdu.A.kw', 'pdu.B.kw', 'ups.B.load'] },
      { at: 20, title: 'Normal operation', highlight: ['UPS-A', 'UPS-B'], text: { default: 'Total 1,200 kW, split 600/600; each UPS at 40 % of 1,500 kW. Either UPS alone could carry everything at 80 %.', ovl: 'Total ≈1,700 kW, split ≈850/850; each UPS at ≈57 %. The panels look comfortable — but one UPS alone would need to carry ≈113 %.' }, points: ['load.total', 'ups.A.load', 'ups.B.load'] },
      { at: 'onset', title: { default: 'Initiating event', loss: 'Initiating fault: PDU-A main trips', ovl: 'Initiating fault: PDU-A main trips', psu: 'Initiating event: A cords start disappearing' }, highlight: { default: ['PDU-A'], psu: ['ROWS', 'ROW3'] }, closeup: { default: 'breaker', psu: 'pdu' }, text: { default: 'Something reduces the A-side share of the load.', loss: 'A ground fault in the PDU-A output section trips the PDU-A main breaker. The whole A path is de-energized.', ovl: 'A ground fault in the PDU-A output section trips the PDU-A main breaker. The whole A path is de-energized.', psu: 'A cable re-dress project begins; A-side cords are unplugged rack by rack, adding to a few A PSUs that had already failed.' }, points: ['cb.PDU-A.state', 'pdu.A.v', 'load.psuFailA'] },
      { at: 'onset+15', title: 'Fault development', highlight: { default: ['UPS-B', 'PDU-B'] }, closeup: 'ups', text: { default: 'Watch UPS-B.', loss: 'All servers shift to their B supplies. UPS-B rises from 40 % to 80 % and stays in double conversion.', ovl: 'All servers shift to their B supplies. UPS-B jumps to ≈113 %: OVERLOAD. Its overload timer runs out in ≈10 s and it transfers to <b>static bypass</b> to protect the inverter. No server loses power — but every server is now on raw utility through one path.', psu: 'PDU-A load falls gradually and PDU-B rises by the same amount. No breaker operates; the change is slow and easy to miss.' }, points: ['ups.B.load', 'ups.B.mode', 'pdu.B.kw'] },
      { at: 'onset+300', title: 'Observable symptoms', highlight: ['UPS-B', 'PDU-A', 'PDU-B'], text: { default: 'Compare the A/B split with normal.', loss: 'PDU-A lost; UPS-B at 80 % (1,200 kW); runtime ≈9.6 min; Row 3 single-cord alarms.', ovl: 'PDU-A lost; UPS-B on static bypass at ≈113 % (≈2,150 A on PDU-B).', psu: 'PDU-A ≈360 kW, PDU-B ≈840 kW (≈30/70); DCIM PSU alarms on ≈40 % of servers; no breaker or PDU alarms.' }, points: ['pdu.A.kw', 'pdu.B.kw', 'ups.B.load'] },
      { at: 'onset+330', title: 'Diagnostic evidence', highlight: ['PDU-A'], closeup: { default: 'breaker', psu: 'pdu' }, text: { default: 'Is the A path dead, and can B carry everything?', loss: 'PDU-A main tripped (G); A path dead; total 1,200 kW ≤ 1,500 kW. → Path lost, capacity adequate.', ovl: 'PDU-A main tripped (G); A path dead; total ≈1,700 kW > 1,500 kW. → Path lost, remaining path overloaded.', psu: 'PDU-A closed and energized; DCIM shows individual servers without A input. → Server-level cord/PSU failures.' }, points: ['cb.PDU-A.state', 'load.total', 'load.psuFailA'] },
      { at: 'onset+360', title: 'Root cause and exposure', highlight: { default: ['UPS-B'] }, text: { default: 'State the exposure clearly.', loss: 'Root cause: ground fault on PDU-A. Exposure: no redundancy; a B-side failure would drop the hall.', ovl: 'Root cause: ground fault on PDU-A, made serious by load growth beyond one path’s capacity. Exposure: the whole hall is on unconditioned utility through one path — no battery, no conditioning, no redundancy.', psu: 'Root cause: disconnected cords and failed PSUs. Exposure: ≈40 % of servers are single-corded on B; a B-side event would drop ≈480 kW of IT load.' } },
      { at: 'recover-60', title: 'Appropriate operational response', highlight: ['UPS-B', 'PDU-B'], text: ['Verify, escalate, inform IT and protect the B path. For overload, start the capacity review and the agreed load-shed plan; for cord problems, stop the cable work.', 'Do <b>not</b> re-close tripped breakers, force UPS-B back to inverter or disable its protection.'], safety: 'Breaker re-closing and UPS transfers are qualified actions under the approved site and manufacturer procedures.' },
      { at: 'recover+60', title: 'Controlled recovery', highlight: ['PDU-A', 'UPS-B'], text: { default: 'The cause is corrected.', loss: 'The ground fault is repaired and the PDU-A main re-closed by qualified personnel; servers resume sharing automatically.', ovl: 'The ground fault is repaired and the PDU-A main re-closed; sharing drops UPS-B below its rating and it returns to inverter. The capacity plan then brings the total load back within one path’s rating.', psu: 'IT reconnects the A cords and replaces failed PSUs; the split returns toward 50/50.' }, points: ['pdu.A.kw', 'ups.B.load', 'ups.B.mode'] },
      { at: 'recover+300', title: 'Stabilized outcome & key lessons', highlight: ['UPS-A', 'UPS-B'], text: ['A/B sharing is ≈50/50 again with both UPSs in double conversion at 40 %. The same symptom — load shifting to B — had three causes with very different risk.'], points: ['ups.A.load', 'ups.B.load'] },
    ],
    lessons: [
      'Dual-corded servers do not "transfer"; they share. When one input is lost the other PSU carries the whole server, so the lost path’s load moves to the other side.',
      'In 2N, total IT load must fit within one UPS’s rating; each UPS at 57 % looks fine until one path is lost and the other must carry 113 %.',
      'A UPS overload ends on static bypass: load still powered, but unconditioned and on a single path.',
      'A/B imbalance with both paths energized points to server cords or PSUs — every such server is silently single-corded.',
    ],
    quiz: [
      { q: 'PDU-A is lost. Total IT load is 1,200 kW and each UPS is rated 1,500 kW. What does UPS-B carry?', options: ['600 kW (40 %)', '1,200 kW (80 %)', '1,500 kW (100 %)', 'Nothing — the load is lost'], answer: 1, explain: 'Every dual-corded server moves its whole load to its B supply.' },
      { q: 'Each UPS shows 57 % load. Why might that be a problem in a 2N design?', options: ['It is not; 57 % is low', 'Total load (≈1,700 kW) exceeds one UPS’s 1,500 kW rating, so losing one path overloads the other', 'The batteries will overcharge', 'The UPSs will not synchronize'], answer: 1, explain: 'Redundancy requires one side to carry everything. 2 × 57 % ≈ 113 % of a single UPS.' },
      { q: 'UPS-B is at 113 % and has transferred to static bypass. What is the state of the IT load?', options: ['Lost', 'Powered from raw utility through one path, with no conditioning or battery ride-through', 'Running on battery', 'Fully protected'], answer: 1, explain: 'Bypass keeps the load energized but removes all UPS protection.' },
      { q: 'PDU-A is energized and its breaker closed, yet PDU-A carries 360 kW and PDU-B 840 kW. What is most likely?', options: ['UPS-B fault', 'Many servers have lost their A-side cord or PSU and draw only from B', 'A metering error', 'PDU-A overload'], answer: 1, explain: 'If the path is healthy, the imbalance comes from the servers’ connections.' },
      { q: 'Why is a 30/70 A/B split a risk even though nothing has tripped?', options: ['UPS-B is overloaded', 'The servers drawing only from B are single-corded; a B-side event would drop them', 'PDU-A will overheat', 'It is not a risk'], answer: 1, explain: 'Those servers have silently lost their redundancy.' },
      { q: 'Which action is appropriate when UPS-B is overloaded on bypass after losing PDU-A?', options: ['Force UPS-B back to inverter', 'Protect the B path, escalate, and reduce load through the pre-agreed plan while the A path is repaired', 'Re-close PDU-A immediately', 'Disable the overload alarm'], answer: 1, explain: 'Protect what remains, bring qualified help, and reduce load in a controlled way.' },
    ],
    refs: ['UPTIME-TIERS', 'SE-UPS-TYPES', 'SE-LSIG', 'OSHA-1910-333'],
    assumptions: [
      'All IT equipment is dual-corded with load shared 50/50 when both inputs are healthy (illustrative; real PSU sharing varies).',
      'UPS overload modelled as an integral of load above 100 % (120 %·s, ≈10 s at 113 %) before transfer to bypass; real overload curves are manufacturer-specific.',
      'PDU main breakers are sized to carry the full IT load of both sides.',
      'Load growth to ≈1,700 kW is shown as already in place at the start of the overload variant.',
    ],
    safety: SAFE_ELEC + ' Operators never re-close tripped breakers, force UPS transfers or disable UPS protection, and they do not move IT power cords.',
  });
})();

/* ---- scenarios/B-generators.js ---- */
/* ==========================================================================
   Scenarios — Category B: Generators & transfer systems.
   Schema: docs/scenario-schema.md · Reference implementation: C02 (C-chillers.js)
   All five scenarios share the 2N electrical plant of src/simulation/models/power.js:
   utility outage → ATS engine-start delay 3 s → crank (3 × 10 s, 10 s rests) →
   ≈6 s to rated → ATS transfers when the emergency source is acceptable.
   ========================================================================== */
(function () {
  'use strict';
  const reg = window.DCT.registerScenario;
  const OUTAGE = { t: 60, op: { type: 'utility', v: 0 } };

  // ------------------------------------------------------------------ B01
  reg({
    id: 'B01',
    category: 'B',
    title: 'Generator fails to start',
    summary:
      'A utility outage calls GEN-A to start, but it never comes on line. A weak starting battery, a fuel-supply failure and a control switch left out of Auto all leave the A-side UPS on battery with a shrinking runtime — and each leaves a different fingerprint in cranking voltage, cranking speed, crank attempts, day-tank level and the controller display.',
    brief:
      'The utility feed failed a moment ago. Side B transferred to its generator within seconds, but <b>ATS-A is still on the dead normal source</b> and <b>UPS-A is carrying the A-side IT load on battery</b>. GEN-A is not supplying power. Find out why GEN-A has not come on line, decide what to do while the battery runs down, and plan the recovery.',
    objectives: [
      'Describe the automatic start sequence from utility failure to load transfer: engine-start time delay, crank cycles, acceleration, source acceptance and transfer.',
      'Use cranking voltage, cranking speed, crank-attempt count, day-tank level and the control-switch position to separate battery, fuel and control causes of a failed start.',
      'Relate the urgency of the response to the remaining UPS battery runtime while the redundant (B) side carries the load.',
      'Explain why overcrank protection exists and why repeated cranking or bypassing genset shutdowns is inappropriate.',
    ],
    equipment: ['Utility service', 'GEN-A / GEN-B (2,000 kW diesel standby)', 'GEN-A starting batteries & charger', 'GEN-A day tank', 'ATS-A / ATS-B', 'UPS-A / UPS-B'],
    topology:
      '2N distribution: utility → XFMR-A → ATS-A (normal) with GEN-A on the emergency side → UPS-A → PDU-A → A cords of the dual-corded IT load; side B is a mirror image. Each ATS output also feeds its mechanical MCC. The UPS static bypass is fed from the same ATS output, so a dead ATS output leaves the UPS with battery as its only source.',
    view: 'power',
    focus: { side: 'A' },
    closeups: ['generator', 'ats', 'ups', 'battery'],
    status: ['gen.A.state', 'ats.A.pos', 'ups.A.mode', 'ups.A.est', 'gen.B.state'],
    telemetry: [
      'util.vpu', 'ats.A.start', 'gen.A.state', 'gen.A.alarm', 'gen.A.attempt', 'gen.A.rpm', 'gen.A.batt', 'gen.A.fuel',
      'ats.A.eok', 'ats.A.pos', 'ups.A.mode', 'ups.A.est', 'ups.A.soc', 'gen.B.state', 'ups.B.mode', 'ups.B.kw',
    ],
    trends: ['gen.A.batt', 'gen.A.rpm', 'ups.A.est', 'ups.A.soc', 'gen.B.kw'],
    alarms: ['UTIL_FAIL', 'ATS_A_*', 'ATS_B_EMERG', 'GEN_A_*', 'GEN_B_RUN', 'UPS_A_*', 'UPS_B_BATT', 'PDU_A_LOSS', 'IT_LOSS'],
    variants: [
      {
        id: 'battery',
        label: 'Weak starting battery',
        summary: 'Aged starting batteries cannot hold voltage under the starter load; cranking speed is too low for the engine to fire.',
        faults: [{ type: 'genWeakBattery', target: 'A', onset: -100 }],
        events: [OUTAGE],
        answer: 'h_battery',
        keyEvidence: ['e_crank', 'e_battery'],
        explain:
          'The starting battery is the problem. Even before the outage it rested at only ≈24.1 V on its charger (a healthy 24 V lead-acid battery floats near 26.4 V) and the controller had raised a low-battery alarm. Under the starter load the voltage collapsed to ≈13.6 V, so the engine turned at only ≈70 rpm — below the ≈120 rpm it needs to fire. The controller tried three times and then latched an overcrank shutdown. Fuel is normal and the control switch is in Auto.',
        recoverAt: 600,
        recovery: [
          { id: 'b1_1', label: 'Confirm the B side is carrying normally and note the UPS-A runtime; dispatch the generator technician with a known-good starting battery set', why: 'The B side protects the dual-corded load; the remaining battery time sets the deadline for the repair.', ops: [{ type: 'note', text: 'confirm B side, dispatch technician' }] },
          { id: 'b1_2', label: 'Qualified technician replaces/restores the GEN-A starting batteries and checks the battery charger', why: 'The cause must be corrected before another start is attempted; otherwise the next crank cycle simply repeats the failure.', ops: [{ type: 'clearFault', match: { type: 'genWeakBattery' } }] },
          { id: 'b1_3', label: 'Reset the latched overcrank alarm at the genset controller (controller in Auto)', why: 'Overcrank is a latched shutdown; with the start signal still present the reset lets the controller begin a fresh crank cycle.', ops: [{ type: 'genReset', target: 'A' }] },
          { id: 'b1_4', label: 'Verify GEN-A starts, ATS-A transfers and UPS-A returns to its rectifier and recharges; document the event', why: 'Confirms the repair restored the standby path before the A-side battery ran out.', ops: [{ type: 'note', text: 'verify and document' }] },
        ],
        expect: [
          { at: 30, key: 'gen.A.batt', op: '<', value: 24.5 },
          { at: 'onset+10', key: 'gen.A.batt', op: '<', value: 15 },
          { at: 'onset+10', key: 'gen.A.rpm', op: '<', value: 120 },
          { at: 'onset+120', key: 'gen.A.alarm', op: 'has', value: 'Overcrank' },
          { at: 'onset+300', key: 'ups.A.est', op: '~', value: [14.2, 0.6] },
          { at: 'onset+300', key: 'ups.B.mode', op: 'has', value: 'Normal' },
          { at: 'recover+120', key: 'ats.A.pos', op: 'has', value: 'Emergency' },
          { at: 'recover+120', key: 'ups.A.mode', op: 'has', value: 'Normal' },
        ],
        expectAlarms: ['GEN_A_LOWBATT', 'GEN_A_OVERCRANK', 'UPS_A_BATT'],
        forbidAlarms: ['IT_LOSS', 'UPS_A_OFF'],
      },
      {
        id: 'fuel',
        label: 'Fuel supply failure',
        summary: 'Fuel transfer to the day tank has failed; the engine cranks at normal speed but cannot fire.',
        faults: [{ type: 'genFuel', target: 'A', onset: -100 }],
        events: [OUTAGE],
        answer: 'h_fuel',
        keyEvidence: ['e_fuel', 'e_crank'],
        explain:
          'The engine is starved of fuel. The starting system is healthy — the battery stays near 21.9 V while cranking and the engine turns at a normal ≈180 rpm — yet it never fires in three attempts and the controller latches overcrank. The day tank reads ≈6 % (normally ≈82 %) and its low-level alarm was already active before the outage: fuel transfer from the main tank had failed.',
        recoverAt: 600,
        recovery: [
          { id: 'b1f_1', label: 'Confirm the B side is carrying normally and note the UPS-A runtime; call the generator technician and fuel-system contractor', why: 'The B side protects the dual-corded load; the remaining battery time sets the deadline for restoring fuel.', ops: [{ type: 'note', text: 'confirm B side, dispatch technician' }] },
          { id: 'b1f_2', label: 'Qualified technician restores fuel transfer, refills the day tank and primes/bleeds the engine fuel system per the manufacturer', why: 'Without fuel at the injectors another start attempt only drains the starting batteries.', ops: [{ type: 'clearFault', match: { type: 'genFuel' } }] },
          { id: 'b1f_3', label: 'Reset the latched overcrank alarm at the genset controller (controller in Auto)', why: 'With fuel restored, the reset allows one fresh automatic crank cycle.', ops: [{ type: 'genReset', target: 'A' }] },
          { id: 'b1f_4', label: 'Verify GEN-A starts, ATS-A transfers and UPS-A recharges; investigate why the day-tank alarm was not acted on', why: 'Confirms the repair and closes the alarm-response gap that allowed the failure.', ops: [{ type: 'note', text: 'verify and document' }] },
        ],
        expect: [
          { at: 'onset+10', key: 'gen.A.batt', op: '>', value: 20 },
          { at: 'onset+10', key: 'gen.A.rpm', op: '>=', value: 150 },
          { at: 'onset+10', key: 'gen.A.fuel', op: '<', value: 10 },
          { at: 'onset+120', key: 'gen.A.alarm', op: 'has', value: 'Overcrank' },
          { at: 'onset+300', key: 'ups.A.est', op: '~', value: [14.2, 0.6] },
          { at: 'onset+300', key: 'ats.A.pos', op: 'has', value: 'Normal' },
          { at: 'recover+120', key: 'ats.A.pos', op: 'has', value: 'Emergency' },
          { at: 'recover+120', key: 'ups.A.mode', op: 'has', value: 'Normal' },
        ],
        expectAlarms: ['GEN_A_FUEL', 'GEN_A_OVERCRANK', 'UPS_A_BATT'],
        forbidAlarms: ['IT_LOSS', 'UPS_A_OFF', 'GEN_A_LOWBATT'],
      },
      {
        id: 'notauto',
        label: 'Control switch not in Auto',
        summary: 'The genset control switch was left in OFF after maintenance; the controller ignores the ATS start signal.',
        faults: [{ type: 'genNotAuto', target: 'A', onset: -100 }],
        events: [OUTAGE],
        answer: 'h_notauto',
        keyEvidence: ['e_panel'],
        explain:
          'GEN-A never attempted to start. ATS-A issued its engine-start signal 3 s after the outage, but the genset control switch is not in Auto, so the controller ignored it: no crank, 0 rpm, the starting battery rests at a healthy 26.4 V and there is no overcrank alarm. The “GEN-A NOT IN AUTO” alarm had been active before the outage — the generator was unavailable long before it was needed.',
        recoverAt: 600,
        recovery: [
          { id: 'b1n_1', label: 'Establish why GEN-A is out of Auto: check maintenance records and confirm with the responsible person that no work, lockout or isolation is in place', why: 'A switch may be out of Auto deliberately to protect someone working on the set. Returning it to Auto is only safe once that is ruled out.', ops: [{ type: 'note', text: 'confirm no work in progress' }] },
          { id: 'b1n_2', label: 'Authorized person returns the GEN-A control switch to Auto per the site procedure', why: 'With the ATS start signal still present the controller starts the engine immediately.', ops: [{ type: 'clearFault', match: { type: 'genNotAuto' } }] },
          { id: 'b1n_3', label: 'Verify GEN-A starts, ATS-A transfers and UPS-A returns to its rectifier and recharges', why: 'Confirms the standby path is restored before the battery runs out.', ops: [{ type: 'note', text: 'verify' }] },
          { id: 'b1n_4', label: 'Document the event and add a “returned to Auto” sign-off to the maintenance close-out checklist', why: 'Prevents recurrence of the same human-factors failure.', ops: [{ type: 'note', text: 'document' }] },
        ],
        expect: [
          { at: 30, key: 'gen.A.state', op: 'has', value: 'not in Auto' },
          { at: 'onset+10', key: 'gen.A.rpm', op: '==', value: 0 },
          { at: 'onset+10', key: 'gen.A.batt', op: '>', value: 26 },
          { at: 'onset+10', key: 'ats.A.start', op: 'has', value: 'START' },
          { at: 'onset+120', key: 'gen.A.alarm', op: 'has', value: 'Not in Auto' },
          { at: 'onset+300', key: 'ups.A.est', op: '~', value: [14.2, 0.6] },
          { at: 'recover+120', key: 'ats.A.pos', op: 'has', value: 'Emergency' },
          { at: 'recover+120', key: 'ups.A.mode', op: 'has', value: 'Normal' },
        ],
        expectAlarms: ['GEN_A_NOTAUTO', 'UPS_A_BATT'],
        forbidAlarms: ['IT_LOSS', 'UPS_A_OFF', 'GEN_A_OVERCRANK'],
      },
    ],
    evidence: [
      { id: 'e_alarms', label: 'Review the alarm history (before and after the outage)', cat: 'alarms', target: 'BMS / EPMS', findings: { default: 'Utility failure, then ATS-A engine-start and UPS-A on-battery alarms.', battery: 'A minor “GEN-A low starting-battery voltage” alarm had been standing before the outage. About 50 s after the outage the controller latched “GEN-A OVERCRANK — fail to start shutdown”.', fuel: 'A major “GEN-A day-tank low level” alarm had been standing before the outage. About 50 s after the outage the controller latched “GEN-A OVERCRANK — fail to start shutdown”.', notauto: 'A major “GEN-A NOT IN AUTO” alarm had been standing before the outage. There is no overcrank alarm — no start was ever attempted.' } },
      { id: 'e_crank', label: 'Cranking data: starting-battery voltage, engine speed and attempt count during the start', cat: 'trend', target: 'GEN-A', points: ['gen.A.batt', 'gen.A.rpm', 'gen.A.attempt', 'gen.A.state'], closeup: 'generator', findings: { default: 'Healthy: battery dips from ≈26.4 V to ≈21.9 V while cranking at ≈180 rpm, and the engine fires within a couple of seconds.', battery: 'Battery voltage collapses to ≈13.6 V on each crank and the engine turns at only ≈70 rpm — below the ≈120 rpm needed to fire. Three 10-s attempts with 10-s rests, then overcrank.', fuel: 'Battery holds ≈21.9 V and the engine turns at a normal ≈180 rpm on every attempt — yet it never fires. Three attempts, then overcrank.', notauto: 'No cranking at all: 0 rpm, battery steady at ≈26.4 V, no attempts recorded.' } },
      { id: 'e_panel', label: 'Genset controller display and control-switch position (local)', cat: 'local', target: 'GEN-A', points: ['gen.A.state', 'gen.A.alarm'], closeup: 'generator', findings: { default: 'Control switch in Auto.', battery: 'Control switch in Auto. Display: SHUTDOWN — Overcrank, 3 of 3 attempts.', fuel: 'Control switch in Auto. Display: SHUTDOWN — Overcrank, 3 of 3 attempts.', notauto: 'Control switch is in OFF, not Auto. Display: “Not in Auto” with the remote start input active — the controller is refusing the ATS start signal.' } },
      { id: 'e_fuel', label: 'Day-tank level and fuel transfer system (local)', cat: 'local', target: 'GEN-A day tank', points: ['gen.A.fuel'], closeup: 'generator', findings: { default: 'Day tank ≈82 %, transfer system normal.', fuel: 'Day tank ≈6 % — below the engine fuel pick-up. The fuel transfer pump from the main tank is not running; the low-level alarm had been standing for hours.' } },
      { id: 'e_battery', label: 'Starting-battery resting voltage, charger and load-test record', cat: 'handheld', target: 'GEN-A batteries', points: ['gen.A.batt'], closeup: 'generator', findings: { default: 'Resting ≈26.4 V on float; charger output normal; last load test passed.', battery: 'Resting only ≈24.1 V even with the charger connected (healthy float ≈26.4 V). The batteries are past their replacement date and the last load test was marginal.' } },
      { id: 'e_ats', label: 'ATS-A source status and engine-start contact', cat: 'telemetry', target: 'ATS-A', points: ['ats.A.start', 'ats.A.nok', 'ats.A.eok', 'ats.A.pos'], closeup: 'ats', findings: { default: 'ATS-A sees the normal source unavailable and has closed its engine-start contact (after its 3-s delay). The emergency source is not available, so it correctly stays put: the ATS is waiting for an acceptable generator, it has not failed.' } },
      { id: 'e_ups', label: 'UPS-A battery runtime and B-side loading', cat: 'telemetry', target: 'UPS-A / UPS-B', points: ['ups.A.mode', 'ups.A.est', 'ups.A.soc', 'ups.B.mode', 'ups.B.kw'], closeup: 'ups', findings: { default: 'UPS-A is on battery at ≈600 kW with a runtime estimate that started near 19 minutes and falls about one minute per minute. UPS-B is back on its rectifier via GEN-B. If UPS-A reaches end of discharge the dual-corded load will run on the B side alone.' } },
      { id: 'e_records', label: 'Maintenance records and recent work orders', cat: 'records', target: 'CMMS', findings: { default: 'No recent work on GEN-A.', battery: 'Starting batteries are five years old; replacement was deferred after a marginal load test last quarter.', fuel: 'A day-tank low-level alarm was acknowledged two days ago but no work order was raised; the transfer pump has a history of tripping.', notauto: 'GEN-A had a scheduled service yesterday. The close-out checklist has no “control switch returned to Auto” sign-off.' } },
    ],
    hypotheses: [
      { id: 'h_battery', label: 'Weak starting battery — cranking speed too low for the engine to fire', wrong: { default: 'A weak battery collapses under the starter load. Look at the cranking voltage and speed: they are normal (or there was no crank at all).' } },
      { id: 'h_fuel', label: 'Fuel supply failure — the engine cranks but cannot fire', wrong: { default: 'Fuel starvation needs a normal crank with no firing, and the day tank here is at its normal level.', notauto: 'Fuel starvation needs a crank with no firing. Here the engine never turned at all.' } },
      { id: 'h_notauto', label: 'The generator control switch is not in Auto', wrong: { default: 'The controller is in Auto — it cranked the engine three times before latching overcrank. Ask why the engine did not fire.' } },
      { id: 'h_ats', label: 'ATS-A failed to send the engine-start signal', wrong: { default: 'ATS-A’s engine-start contact is closed (START). The start signal reached the genset; the problem is on the generator side.' } },
      { id: 'h_starter', label: 'Starter motor or starter solenoid failure', wrong: { default: 'Compare the cranking evidence with the battery’s condition and the other alarms; the starter is doing what its supply allows (or was never asked to run).', battery: 'The starter turns the engine, slowly, and the battery was already low at rest on its charger before any crank — the supply, not the starter, is the limit.' } },
    ],
    responses: [
      { id: 'r_verify', label: 'Verify on the controller and trends what GEN-A actually did: crank attempts, cranking voltage and speed, alarms', cat: 'verify', good: true, feedback: 'Good — the start data tells you which subsystem failed before anyone touches the set.' },
      { id: 'r_escalate', label: 'Notify the shift lead / chief engineer and the generator service provider; log the event', cat: 'escalate', good: true, required: true, feedback: 'A failed standby start is a critical event; qualified help must be on the way while the battery still has time.' },
      { id: 'r_runtime', label: 'Track UPS-A remaining runtime and confirm the B side (GEN-B, ATS-B, UPS-B) is carrying normally', cat: 'protect', good: true, required: true, feedback: 'The remaining runtime is your deadline, and the B side is what protects the dual-corded load if A is lost.' },
      { id: 'r_itnotify', label: 'Warn IT operations that the A power path may be lost and redundancy is reduced', cat: 'observe', good: true, feedback: 'IT teams can defer risky changes and watch single-corded equipment while redundancy is reduced.' },
      { id: 'r_protectB', label: 'Suspend all non-essential work on the B-side electrical path until GEN-A is restored', cat: 'protect', good: true, feedback: 'The B side is now the only fully-backed path; avoid anything that could disturb it.' },
      { id: 'r_crank', label: 'Reset the overcrank alarm and keep cranking GEN-A until it starts', cat: 'unsafe', good: false, feedback: 'Overcrank exists to protect the starter motor and batteries from overheating and exhaustion. Repeated cranking without correcting the cause drains the batteries, can burn out the starter and leaves you with nothing when the cause is fixed.' },
      { id: 'r_ether', label: 'Use a starting aid or jumper the controller’s start circuit to force the engine to run', cat: 'unsafe', good: false, feedback: 'Bypassing genset controls or improvising starting aids defeats the engine protections and is hazardous. Starting problems are corrected by qualified technicians under the manufacturer’s procedure.' },
      { id: 'r_forceats', label: 'Operate ATS-A by hand to the emergency position to get power back faster', cat: 'unsafe', good: false, feedback: 'There is no acceptable emergency source to transfer to — and manual operation of a transfer switch is a qualified-person task under an approved procedure, never an improvised shortcut.' },
      { id: 'r_shedB', label: 'Shut down UPS-B to “save” the B-side generator for later', cat: 'unsafe', good: false, feedback: 'The B side is the only fully-backed path; removing it would put the dual-corded load at risk of total loss.' },
    ],
    recoveryDistractors: [
      { id: 'b1d1', label: 'Reset the overcrank alarm first and let the controller try again before anything is repaired', why: 'The next crank cycle hits the same cause, drains the batteries further and stresses the starter. Correct the cause first, then reset.' },
      { id: 'b1d2', label: 'Hand-crank ATS-A to the generator position', why: 'GEN-A is not running, so there is no source to transfer to; manual ATS operation is not an improvised recovery step.' },
      { id: 'b1d3', label: 'Bypass the overcrank protection so the controller cranks continuously', why: 'Genset shutdowns are never bypassed; continuous cranking overheats the starter and flattens the battery.' },
    ],
    guided: [
      { at: 'start', title: 'Equipment overview', closeup: 'generator', highlight: ['UTIL', 'ATS-A', 'GEN-A', 'UPS-A', 'BATT-A', 'GEN-B', 'ATS-B'], text: ['Each side of this 2N system has its own standby diesel generator. When the utility fails, the <b>ATS</b> waits a short time delay (3 s here), then closes an <b>engine-start contact</b>. The genset controller cranks the engine from its own 24 V starting battery; once the engine fires it accelerates to 1,800 rpm, builds voltage, and the ATS transfers when the emergency source is acceptable.', 'Until then the <b>UPS battery</b> carries the IT load. That battery is a bridge, not a destination.'], points: ['gen.A.state', 'gen.A.batt', 'ats.A.pos'] },
      { at: 30, title: { default: 'Normal standby', battery: 'Normal standby — with a warning', fuel: 'Normal standby — with a warning', notauto: 'Normal standby — with a warning' }, highlight: ['GEN-A'], text: { default: 'Both generators sit in Auto standby.', battery: 'Both generators look ready, but GEN-A’s starting battery rests at ≈24.1 V instead of ≈26.4 V and a minor low-battery alarm is standing. Standby equipment fails silently unless its readiness alarms are acted on.', fuel: 'Both generators look ready, but GEN-A’s day-tank low-level alarm has been standing for hours. Standby equipment fails silently unless its readiness alarms are acted on.', notauto: 'GEN-A’s controller shows “NOT IN AUTO”. While the utility is healthy nothing else looks wrong — but GEN-A is unavailable.' }, points: ['gen.A.batt', 'gen.A.fuel', 'gen.A.state'] },
      { at: 'onset', title: 'Initiating event: utility failure', highlight: ['UTIL', 'UPS-A', 'UPS-B', 'BATT-A', 'BATT-B'], text: ['The utility feed fails. Both UPS modules transfer to battery without a break, and both ATS controllers time their 3-s engine-start delay.'], points: ['util.vpu', 'ups.A.mode', 'ups.B.mode'] },
      { at: 'onset+12', title: 'The start attempt', closeup: 'generator', highlight: ['GEN-A', 'GEN-B'], text: { default: 'GEN-B starts and ATS-B transfers about 13 s after the outage.', battery: ['GEN-B starts and ATS-B transfers about 13 s after the outage.', 'GEN-A cranks — but its battery voltage collapses to ≈13.6 V and the engine turns at only ≈70 rpm. Diesel engines need enough cranking speed to reach ignition temperature by compression (≈120 rpm in this model); it does not fire.'], fuel: ['GEN-B starts and ATS-B transfers about 13 s after the outage.', 'GEN-A cranks at a normal ≈180 rpm with its battery holding ≈21.9 V — a healthy crank — yet it does not fire.'], notauto: ['GEN-B starts and ATS-B transfers about 13 s after the outage.', 'GEN-A does nothing at all: 0 rpm, no crank, battery steady at 26.4 V. The start signal is present but the controller is not in Auto.'] }, points: ['gen.A.batt', 'gen.A.rpm', 'gen.A.attempt'] },
      { at: 'onset+60', title: 'Observable symptoms', highlight: ['GEN-A', 'ATS-A', 'UPS-A'], text: { default: 'ATS-A stays on the dead normal source and UPS-A remains on battery.', battery: 'After three 10-s attempts separated by 10-s rests the controller latches <b>OVERCRANK</b> (≈50 s after the outage). ATS-A stays on the dead normal source; UPS-A remains on battery.', fuel: 'After three 10-s attempts separated by 10-s rests the controller latches <b>OVERCRANK</b> (≈50 s after the outage). ATS-A stays on the dead normal source; UPS-A remains on battery.', notauto: 'The controller shows “Not in Auto” with the remote start input active. No overcrank occurs because no crank was attempted. ATS-A stays on the dead normal source; UPS-A remains on battery.' }, points: ['gen.A.alarm', 'ats.A.pos', 'ups.A.est'] },
      { at: 'onset+240', title: 'Diagnostic evidence: how did it fail to start?', closeup: 'generator', highlight: ['GEN-A'], text: { default: 'Separate the causes with three questions: did it crank? how fast, and at what voltage? does it have fuel?', battery: 'Cranked? Yes. Cranking voltage/speed? LOW (≈13.6 V, ≈70 rpm). Fuel? Normal. → Starting system cannot turn the engine fast enough.', fuel: 'Cranked? Yes. Cranking voltage/speed? NORMAL (≈21.9 V, ≈180 rpm). Fuel? Day tank ≈6 %. → Engine is turning but has nothing to burn.', notauto: 'Cranked? NO. Battery? Healthy at rest. Controller? “Not in Auto”. → The start signal was never acted on.' }, points: ['gen.A.batt', 'gen.A.rpm', 'gen.A.fuel'] },
      { at: 'onset+330', title: 'Root cause', closeup: 'generator', highlight: ['GEN-A'], text: { default: 'Confirm the cause with independent evidence.', battery: 'The battery rested low on its charger before the outage, a load test confirms weak cells and the batteries are overdue for replacement. Root cause: weak starting battery.', fuel: 'The fuel transfer pump has stopped and the day tank is below the engine pick-up; the low-level alarm went unanswered. Root cause: fuel supply failure.', notauto: 'The control switch was left in OFF after yesterday’s service. Root cause: generator not in Auto.' } },
      { at: 'recover-60', title: 'Appropriate operational response', closeup: 'ups', highlight: ['UPS-A', 'BATT-A', 'GEN-B', 'ATS-B', 'UPS-B'], text: ['Escalate immediately, track the UPS-A runtime (about 11 minutes remain at this point), confirm the B side is healthy and warn IT that redundancy is reduced.', 'Do <b>not</b> keep resetting and cranking, bypass genset protections, or operate the ATS by hand.'], safety: 'Genset repairs, alarm resets and control-switch changes are made by qualified personnel under the approved site procedure. Overcrank and other engine shutdowns are never bypassed.', points: ['ups.A.est', 'ups.B.mode'] },
      { at: 'recover+40', title: 'Controlled recovery', highlight: ['GEN-A', 'ATS-A', 'UPS-A'], text: { default: 'The cause is corrected and GEN-A comes on line.', battery: 'The technician restores a healthy starting battery, then resets the overcrank latch. With the start signal still present GEN-A cranks normally, fires, and ATS-A transfers within seconds.', fuel: 'Fuel transfer is restored and the fuel system primed, then the overcrank latch is reset. GEN-A cranks, fires, and ATS-A transfers within seconds.', notauto: 'After confirming nobody is working on the set, the control switch is returned to Auto. The controller immediately acts on the standing start signal and ATS-A transfers within seconds.' }, points: ['gen.A.state', 'ats.A.pos', 'ups.A.mode'] },
      { at: 'recover+240', title: 'Stabilized outcome & key lessons', highlight: ['GEN-A', 'UPS-A', 'BATT-A'], text: ['Both sides now run on their generators; UPS-A is back on its rectifier and recharging its battery. The A-side battery bought about ten minutes of repair time — and the B side kept the dual-corded load protected throughout.', 'Each failure had been visible beforehand, or was readable from cranking voltage, cranking speed and the controller display.'], points: ['ups.A.mode', 'ups.A.soc', 'gen.A.kw'] },
    ],
    lessons: [
      'A standby generator is only as available as its readiness alarms: low starting battery, day-tank low and “not in Auto” must be treated as urgent.',
      'Did it crank? At what voltage and speed? Does it have fuel? Those three questions separate starting-system, fuel and control causes.',
      'Overcrank protects the starter and batteries; correct the cause first, then reset once — never crank repeatedly.',
      'UPS runtime is the deadline; the redundant side is the safety net. Escalate early and protect the surviving path.',
    ],
    quiz: [
      { q: 'During a start attempt the starting-battery voltage drops from 24 V to 13 V and the engine turns at 70 rpm. What is most likely?', options: ['Fuel starvation', 'A weak starting battery (or poor battery connections)', 'Control switch not in Auto', 'ATS failed to send a start signal'], answer: 1, explain: 'A battery that cannot hold voltage under the starter load gives too little cranking speed for a diesel to fire by compression.' },
      { q: 'The engine cranks at normal speed with healthy battery voltage for three full attempts but never fires. Which check comes first?', options: ['Replace the starting batteries', 'Fuel supply: day-tank level, transfer pump and fuel filters', 'Check the ATS time delays', 'Check the UPS battery'], answer: 1, explain: 'A normal crank with no firing points to fuel (or, on other engines, air/shut-off solenoid) rather than the starting system.' },
      { q: 'Why does a genset controller stop cranking after a set number of attempts (overcrank)?', options: ['To save fuel', 'To protect the starter motor and batteries from overheating and exhaustion', 'Because the ATS commands it', 'To let the UPS recharge'], answer: 1, explain: 'Starter motors are rated for short duty cycles; continuous cranking overheats them and flattens the battery, leaving nothing for a successful start once the cause is fixed.' },
      { q: 'GEN-A shows 0 rpm, a healthy 26.4 V battery and no overcrank alarm, while the ATS start contact is closed. What do you suspect?', options: ['Weak battery', 'Generator not in Auto (or a start-inhibiting condition at the controller)', 'Fuel starvation', 'A failed ATS'], answer: 1, explain: 'No crank attempt at all, with the start signal present, means the controller did not act on it — typically because it is not in Auto.' },
      { q: 'UPS-A has 10 minutes of battery left and GEN-A will not start. The dual-corded load is also fed from side B on its generator. What is the priority?', options: ['Keep cranking GEN-A until it starts', 'Escalate, protect the B side, warn IT and track the runtime while a qualified technician corrects the cause', 'Shut down UPS-A immediately', 'Transfer ATS-A by hand'], answer: 1, explain: 'The B side is the safety net; the runtime is the deadline; the fix belongs to qualified personnel.' },
      { q: 'GEN-A’s low starting-battery alarm has been standing for two days with the utility healthy. Why does it matter?', options: ['It does not — the utility is available', 'Standby equipment is only tested by an outage; a readiness alarm means the generator may not start when needed', 'It only affects the UPS', 'It will trip the ATS'], answer: 1, explain: 'Readiness alarms are the only warning that standby equipment has lost its availability before it is called on.' },
    ],
    refs: ['NFPA110-CSE', 'CUMMINS-110', 'GEN-NOSTART', 'ATS-UTD', 'UPTIME-TIERS', 'OSHA-1910-333'],
    assumptions: [
      'Start sequence values are illustrative: engine-start delay 3 s, three 10-s crank attempts with 10-s rests (NFPA 110 cycle cranking is commonly specified as three 15-s cranks with 15-s rests), ≈6 s from firing to rated voltage, ATS transfer 1 s after the emergency source becomes acceptable.',
      'Starting battery 24 V nominal: healthy float ≈26.4 V and ≈21.9 V while cranking; the weak battery rests at ≈24.1 V and collapses to ≈13.6 V. Minimum firing speed ≈120 rpm (illustrative).',
      'UPS-A battery runtime ≈19 minutes at 600 kW; the modelled ≈13 s from outage to transfer is illustrative and data-center standby systems are not necessarily NFPA 110 Level 1 / Type 10 systems.',
      'Repairs are compressed in time so that recovery happens before the A-side battery is exhausted.',
    ],
    safety: 'Genset troubleshooting, battery work, fuel-system work, alarm resets and control-switch changes are performed by qualified personnel under the manufacturer’s instructions and the approved site procedure. Engine shutdowns such as overcrank are never bypassed, and transfer switches are never operated as an improvised shortcut.',
  });

  // ------------------------------------------------------------------ B02
  reg({
    id: 'B02',
    category: 'B',
    title: 'Generator runs but will not accept load',
    summary:
      'During a utility outage GEN-A starts and runs, yet ATS-A never transfers. A failed voltage regulator, a hunting governor and an open generator output breaker all produce a “running” generator that is not an acceptable source — the difference is found by comparing the genset’s own terminals with what the ATS actually sees.',
    brief:
      'The utility feed has failed. GEN-A is reported <b>running</b>, but <b>ATS-A has not transferred</b> and UPS-A is carrying the A-side load on battery. Side B transferred normally. Find out why the running generator is not taking the load, and decide what to do.',
    objectives: [
      'Explain how an ATS qualifies an emergency source (voltage and frequency within pickup limits for a time delay) before transferring.',
      'Distinguish “running” from “ready to accept load” using generator terminal voltage, frequency and the ATS emergency-source reading.',
      'Separate excitation, governor and output-breaker problems with a small set of measurements.',
      'Plan for loss of one side of a 2N system when the standby source cannot be restored within the battery runtime.',
    ],
    equipment: ['GEN-A (alternator, AVR/exciter, governor, output breaker)', 'ATS-A', 'UPS-A / UPS-B', 'GEN-B / ATS-B'],
    topology:
      '2N distribution: utility → XFMR-A → ATS-A (normal) with GEN-A on the emergency side through its output breaker → UPS-A → PDU-A → A cords of the dual-corded IT load; side B mirrors it. The UPS bypass is fed from the same ATS output, so with the ATS output dead the UPS has only its battery.',
    view: 'power',
    focus: { side: 'A' },
    closeups: ['generator', 'ats', 'ups', 'pdu'],
    config: { power: { ats: { tdNormToEmerg: 3 } } },
    status: ['gen.A.state', 'ats.A.eok', 'ats.A.pos', 'ups.A.est'],
    telemetry: [
      'util.vpu', 'gen.A.state', 'gen.A.alarm', 'gen.A.v', 'gen.A.f', 'gen.A.brk', 'gen.A.kw', 'ats.A.eok', 'ats.A.pos', 'ats.A.loadv',
      'ups.A.mode', 'ups.A.est', 'ups.B.mode', 'ups.B.kw', 'pdu.A.v', 'gen.B.kw',
    ],
    trends: ['gen.A.v', 'gen.A.f', 'ups.A.est', 'ups.B.kw', 'gen.B.kw'],
    alarms: ['UTIL_FAIL', 'ATS_A_*', 'ATS_B_EMERG', 'GEN_A_*', 'GEN_B_RUN', 'UPS_A_*', 'UPS_B_BATT', 'UPS_B_HILOAD', 'PDU_A_LOSS', 'ROW3_SINGLE', 'IT_LOSS'],
    variants: [
      {
        id: 'avr',
        label: 'Excitation / voltage regulator failure',
        summary: 'The AVR or exciter has failed; the engine runs at rated speed but the alternator produces only residual voltage.',
        faults: [{ type: 'genAvr', target: 'A', onset: -100 }],
        events: [OUTAGE, { t: 1500, op: { type: 'utility', v: 1 } }],
        answer: 'h_avr',
        keyEvidence: ['e_terminals'],
        explain:
          'The alternator is not being excited. The engine runs at rated speed — frequency is a steady 60.0 Hz — but terminal voltage is only ≈58 V line-to-line (≈12 % of 480 V), far below the ATS pickup of 90 %. The ATS correctly reports the emergency source “present — not acceptable” and the controller raises “running — output outside voltage/frequency limits”. Speed is fine; excitation is not.',
        recoverAt: 1560,
        recoverySpacing: 150,
        recovery: [
          { id: 'b2a_1', label: 'With the utility restored and stable, qualified UPS staff restart UPS-A per the manufacturer’s procedure', why: 'UPS-A shut down at end of discharge and needs a deliberate restart; the dual-corded load then returns to two sources.', ops: [{ type: 'upsRestart', target: 'A' }] },
          { id: 'b2a_2', label: 'Let GEN-A complete its automatic cool-down and stop; keep it out of service for repair', why: 'The genset unloads and cools for 5 minutes after the start signal clears; repair waits until it has stopped.', ops: [{ type: 'note', text: 'cool-down' }] },
          { id: 'b2a_3', label: 'Generator technician repairs the excitation system (AVR/exciter) with the set out of service', why: 'Corrects the cause of the low output voltage.', ops: [{ type: 'clearFault', match: { type: 'genAvr' } }] },
          { id: 'b2a_4', label: 'Return GEN-A to Auto and verify voltage and frequency under a test per the site procedure; document', why: 'Proves the set is again an acceptable emergency source before relying on it.', ops: [{ type: 'note', text: 'test and document' }] },
        ],
        expect: [
          { at: 'onset+60', key: 'gen.A.v', op: '<', value: 100 },
          { at: 'onset+60', key: 'gen.A.f', op: '~', value: [60, 0.2] },
          { at: 'onset+60', key: 'ats.A.eok', op: 'has', value: 'NOT acceptable' },
          { at: 'onset+300', key: 'ats.A.pos', op: 'has', value: 'Normal' },
          { at: 'onset+300', key: 'ups.A.est', op: '~', value: [14.2, 0.6] },
          { at: 1300, key: 'ups.A.mode', op: 'has', value: 'OUTPUT OFF' },
          { at: 1300, key: 'ups.B.kw', op: '>', value: 1150 },
          { at: 'recover+60', key: 'ups.A.mode', op: 'has', value: 'Normal' },
          { at: 'recover+400', key: 'gen.A.state', op: 'has', value: 'Standby' },
        ],
        expectAlarms: ['GEN_A_NOTREADY', 'UPS_A_EOD', 'UPS_A_OFF', 'PDU_A_LOSS'],
        forbidAlarms: ['IT_LOSS', 'GEN_A_BRK'],
      },
      {
        id: 'governor',
        label: 'Governor / speed-control failure',
        summary: 'The engine governor cannot hold speed; output frequency hunts several hertz either side of 60 Hz.',
        faults: [{ type: 'genGovernor', target: 'A', onset: -100 }],
        events: [OUTAGE, { t: 1500, op: { type: 'utility', v: 1 } }],
        answer: 'h_governor',
        keyEvidence: ['e_freq'],
        explain:
          'The governor is not holding speed. Voltage is normal (≈480 V) but frequency swings roughly between 56 and 64 Hz every few seconds. The ATS needs the emergency source within ±1.2 Hz continuously for its 3-s transfer delay; the hunting frequency passes through that window too briefly, so the emergency source never qualifies. Because the frequency keeps crossing the normal band, the controller’s time-delayed voltage/frequency alarm does not latch — the trend is what reveals it.',
        recoverAt: 1560,
        recoverySpacing: 150,
        recovery: [
          { id: 'b2g_1', label: 'With the utility restored and stable, qualified UPS staff restart UPS-A per the manufacturer’s procedure', why: 'UPS-A shut down at end of discharge and needs a deliberate restart.', ops: [{ type: 'upsRestart', target: 'A' }] },
          { id: 'b2g_2', label: 'Let GEN-A complete its automatic cool-down and stop; keep it out of service for repair', why: 'Repair waits until the set has stopped.', ops: [{ type: 'note', text: 'cool-down' }] },
          { id: 'b2g_3', label: 'Generator technician repairs the governor / speed-control system with the set out of service', why: 'Corrects the cause of the frequency hunting.', ops: [{ type: 'clearFault', match: { type: 'genGovernor' } }] },
          { id: 'b2g_4', label: 'Return GEN-A to Auto and verify frequency stability under a load test per the site procedure; document', why: 'Hunting often appears only under load; verify before relying on the set.', ops: [{ type: 'note', text: 'test and document' }] },
        ],
        expect: [
          { at: 'onset+60', key: 'gen.A.v', op: '>', value: 450 },
          { at: 'onset+15', key: 'gen.A.f', op: '<', value: 58.8 },
          { at: 'onset+60', key: 'gen.A.f', op: '>', value: 61.2 },
          { at: 'onset+600', key: 'ats.A.pos', op: 'has', value: 'Normal' },
          { at: 'onset+300', key: 'ups.A.est', op: '~', value: [14.2, 0.6] },
          { at: 1300, key: 'ups.A.mode', op: 'has', value: 'OUTPUT OFF' },
          { at: 1300, key: 'ups.B.kw', op: '>', value: 1150 },
          { at: 'recover+60', key: 'ups.A.mode', op: 'has', value: 'Normal' },
          { at: 'recover+400', key: 'gen.A.state', op: 'has', value: 'Standby' },
        ],
        expectAlarms: ['UPS_A_EOD', 'UPS_A_OFF', 'PDU_A_LOSS'],
        forbidAlarms: ['IT_LOSS', 'GEN_A_BRK'],
      },
      {
        id: 'breaker',
        label: 'Generator output breaker open',
        summary: 'The generator output breaker was left open after maintenance; the set runs perfectly but nothing reaches the ATS.',
        faults: [{ type: 'genBreakerOpen', target: 'A', onset: -100 }],
        events: [OUTAGE],
        answer: 'h_breaker',
        keyEvidence: ['e_terminals', 'e_breaker'],
        explain:
          'The generator is healthy — 480 V and 60.0 Hz at its terminals — but its output breaker is open, so the ATS emergency terminals read 0 V and report the source “not available”. The “output breaker open” alarm had been standing before the outage. Nothing is wrong with excitation, speed or the ATS: the path between them is open.',
        recoverAt: 600,
        recovery: [
          { id: 'b2b_1', label: 'Qualified electrician establishes why the breaker is open: maintenance records, trip indication, and that no lockout or isolation is in place', why: 'A breaker may be open because of a fault or to protect someone working downstream; it is only closed once that is ruled out.', ops: [{ type: 'note', text: 'investigate breaker' }] },
          { id: 'b2b_2', label: 'With no fault or work indicated, the qualified electrician closes the GEN-A output breaker under the site procedure', why: 'Restores the path from the running generator to the ATS emergency terminals.', ops: [{ type: 'clearFault', match: { type: 'genBreakerOpen' } }] },
          { id: 'b2b_3', label: 'Verify ATS-A sees an acceptable emergency source and transfers, and UPS-A returns to its rectifier', why: 'Confirms the source path end to end.', ops: [{ type: 'note', text: 'verify' }] },
          { id: 'b2b_4', label: 'Document and add “generator breaker closed” to the maintenance close-out checklist', why: 'Prevents a repeat of the same omission.', ops: [{ type: 'note', text: 'document' }] },
        ],
        expect: [
          { at: 30, key: 'gen.A.brk', op: 'has', value: 'OPEN' },
          { at: 'onset+60', key: 'gen.A.v', op: '>', value: 450 },
          { at: 'onset+60', key: 'gen.A.f', op: '~', value: [60, 0.2] },
          { at: 'onset+60', key: 'ats.A.eok', op: 'has', value: 'Not available' },
          { at: 'onset+60', key: 'ats.A.loadv', op: '<', value: 10 },
          { at: 'onset+300', key: 'ups.A.est', op: '~', value: [14.2, 0.6] },
          { at: 'recover+120', key: 'ats.A.pos', op: 'has', value: 'Emergency' },
          { at: 'recover+120', key: 'ups.A.mode', op: 'has', value: 'Normal' },
          { at: 'recover+120', key: 'gen.A.kw', op: '>', value: 800 },
        ],
        expectAlarms: ['GEN_A_BRK', 'UPS_A_BATT'],
        forbidAlarms: ['IT_LOSS', 'UPS_A_OFF', 'GEN_A_NOTREADY'],
      },
    ],
    evidence: [
      { id: 'e_alarms', label: 'Review the alarm history', cat: 'alarms', target: 'BMS / EPMS', findings: { default: 'Utility failure, ATS-A engine-start, GEN-A running, UPS-A on battery. No ATS fail-to-transfer alarm.', avr: 'About 25 s after the outage the controller raised “GEN-A running — output outside voltage/frequency limits”. No ATS fail-to-transfer alarm: the ATS never commanded a transfer.', governor: 'GEN-A running; no voltage/frequency alarm has latched and no ATS fail-to-transfer alarm. The alarm list alone does not explain why the transfer did not happen.', breaker: '“GEN-A output breaker open” had been standing before the outage. No ATS fail-to-transfer alarm.' } },
      { id: 'e_terminals', label: 'Generator terminal voltage and frequency (genset controller)', cat: 'telemetry', target: 'GEN-A', points: ['gen.A.v', 'gen.A.f', 'gen.A.state'], closeup: 'generator', findings: { default: 'Healthy output is ≈480 V and 60.0 Hz (60 Hz = rated 1,800 rpm for this four-pole alternator).', avr: 'Frequency is a steady 60.0 Hz — the engine is at rated speed — but voltage is only ≈58 V (≈12 % of rated).', governor: 'Voltage is ≈480 V but frequency is moving every few seconds; read it twice and you get two different numbers.', breaker: '≈480 V and 60.0 Hz at the terminals: the generator itself is perfectly healthy.' } },
      { id: 'e_atse', label: 'ATS-A emergency-source status and load-side voltage', cat: 'telemetry', target: 'ATS-A', points: ['ats.A.eok', 'ats.A.pos', 'ats.A.loadv', 'ats.A.start'], closeup: 'ats', findings: { default: 'The ATS has sent the start signal and stays on Normal because the emergency source has not qualified.', avr: 'Emergency source “present — NOT acceptable”: voltage is far below the 90 % pickup.', governor: 'Emergency source mostly “present — NOT acceptable”, briefly flicking to acceptable — it never stays inside the window for the 3-s transfer delay.', breaker: 'Emergency source “NOT available”: the ATS sees 0 V on its emergency terminals although the generator is running.' } },
      { id: 'e_freq', label: 'Trend of GEN-A frequency and voltage (5-s samples)', cat: 'trend', target: 'GEN-A', points: ['gen.A.f', 'gen.A.v'], findings: { default: 'Steady traces.', avr: 'Frequency flat at 60.0 Hz; voltage flat at ≈58 V.', governor: 'Frequency traces a saw-tooth between ≈56 and ≈64 Hz with a period of several seconds; voltage is flat at ≈480 V. Classic governor hunting.', breaker: 'Frequency flat at 60.0 Hz; voltage flat at ≈480 V.' } },
      { id: 'e_breaker', label: 'Generator output breaker position and trip indication (local)', cat: 'local', target: 'GEN-A breaker', points: ['gen.A.brk'], closeup: 'generator', findings: { default: 'Output breaker closed; no trip indication.', breaker: 'Output breaker OPEN with no trip flag — it was opened manually, not tripped by a fault.' } },
      { id: 'e_ups', label: 'UPS-A runtime and B-side loading', cat: 'telemetry', target: 'UPS-A / UPS-B', points: ['ups.A.mode', 'ups.A.est', 'ups.B.kw', 'gen.B.kw'], closeup: 'ups', findings: { default: 'UPS-A on battery with a runtime estimate that started near 19 minutes. If the A side reaches end of discharge, UPS-B carries the whole 1,200 kW dual-corded load (80 % of its rating) and GEN-B ≈1,500 kW of its 2,000 kW rating.' } },
      { id: 'e_records', label: 'Maintenance records and recent work orders', cat: 'records', target: 'CMMS', findings: { default: 'No recent work on GEN-A.', avr: 'The last load-bank test recorded a slow voltage build-up; an AVR inspection was recommended but not yet scheduled.', governor: 'The last monthly run noted “slight speed surging at no load”; the actuator was due for inspection.', breaker: 'Insulation-resistance testing on the GEN-A feeder was completed yesterday. The close-out checklist has no line for re-closing the generator breaker.' } },
    ],
    hypotheses: [
      { id: 'h_avr', label: 'Excitation / AVR failure — generator at speed but output voltage low', wrong: { default: 'Look at the terminal voltage: it is at rated value. Excitation is working.' } },
      { id: 'h_governor', label: 'Governor failure — frequency not stable', wrong: { default: 'Look at the frequency trend: it is a steady 60.0 Hz. Speed control is working.' } },
      { id: 'h_breaker', label: 'Generator output breaker open — nothing reaches the ATS', wrong: { default: 'If the breaker were open, the ATS would read nothing on its emergency terminals. It reads the generator output — just not an acceptable one.' } },
      { id: 'h_atsfail', label: 'ATS-A mechanism failure — it was commanded but could not move', wrong: { default: 'There is no fail-to-transfer alarm and the ATS reports its emergency source as not acceptable/not available. It was never commanded to transfer.' } },
      { id: 'h_nostart', label: 'GEN-A did not start', wrong: { default: 'The controller reports Running and the generator produces output at its terminals. It started; the question is why its output is not usable.' } },
    ],
    responses: [
      { id: 'r_verify', label: 'Compare generator terminal readings with what ATS-A reports on its emergency side', cat: 'verify', good: true, feedback: 'Good — that comparison separates generator output problems from a break in the path to the ATS.' },
      { id: 'r_escalate', label: 'Notify the shift lead / chief engineer and the generator service provider; log the event', cat: 'escalate', good: true, required: true, feedback: 'The repair needs qualified generator and electrical staff; escalation starts the clock early.' },
      { id: 'r_protect', label: 'Track UPS-A runtime, confirm the B side is healthy and prepare for the A side to drop at end of discharge', cat: 'protect', good: true, required: true, feedback: 'If the source cannot be restored in time, the dual-corded load will run on side B; make sure it can.' },
      { id: 'r_itnotify', label: 'Warn IT operations that the A path may be lost and single-corded devices are at risk', cat: 'observe', good: true, feedback: 'IT can prepare, defer changes and identify any single-corded equipment on the A side.' },
      { id: 'r_closebrk', label: 'Have a qualified electrician find out why the output breaker is open and, if no fault or work is indicated, close it under the site procedure', cat: 'restore', good: ['breaker'], feedback: 'Appropriate only when the breaker is actually open — and only after confirming it was not opened for a fault or for someone’s safety.' },
      { id: 'r_forceats', label: 'Force ATS-A to the emergency position so the UPS gets some input', cat: 'unsafe', good: false, feedback: 'The ATS refuses this source for a reason: putting load on a source outside voltage/frequency limits (or on a dead one) can damage equipment and destabilize the UPS. Manual transfer is never an improvised shortcut.' },
      { id: 'r_widen', label: 'Widen the ATS emergency-source acceptance window so it will transfer', cat: 'unsafe', good: false, feedback: 'Acceptance limits protect the load. Changing protective settings to force a transfer onto a bad source is never appropriate.' },
      { id: 'r_tweak', label: 'Adjust the AVR or governor setpoints at the running generator yourself', cat: 'unsafe', good: false, feedback: 'Working inside an energized, running generator is a qualified-technician task under the manufacturer’s procedure, not an operator improvisation.' },
      { id: 'r_stopB', label: 'Stop GEN-B to compare the two generators side by side', cat: 'unsafe', good: false, feedback: 'GEN-B is supplying the only fully-backed path. Never remove the healthy source to investigate the failed one.' },
    ],
    recoveryDistractors: [
      { id: 'b2d1', label: 'Manually transfer ATS-A to GEN-A now, before UPS-A runs out', why: 'GEN-A’s output is not acceptable (or not connected); manual transfer onto it is unsafe and not an improvised recovery step.' },
      { id: 'b2d2', label: 'Close the generator output breaker immediately without checking why it is open', why: 'A breaker may be open because of a fault or to protect someone working on the system; that must be ruled out by a qualified electrician first.' },
      { id: 'b2d3', label: 'Restart UPS-A before any source is available to it', why: 'With its input and bypass dead and its battery at end of discharge, the UPS has nothing to restart on.' },
    ],
    guided: [
      { at: 'start', title: 'Equipment overview', closeup: 'generator', highlight: ['GEN-A', 'ATS-A', 'UPS-A', 'GEN-B', 'ATS-B'], text: ['A generator is two machines: a diesel <b>engine</b> whose <b>governor</b> holds speed (and therefore frequency) and an <b>alternator</b> whose <b>voltage regulator (AVR)</b> controls excitation (and therefore voltage). Its output reaches the ATS through the generator <b>output breaker</b>.', 'The ATS transfers only when the emergency source is <b>acceptable</b>: here ≥ 90 % voltage and within ±1.2 Hz, held for the site’s 3-s transfer delay.'], points: ['gen.A.v', 'gen.A.f', 'ats.A.eok'] },
      { at: 30, title: 'Normal operation', highlight: ['UTIL', 'ATS-A', 'ATS-B'], text: { default: 'Both sides run on the utility; both generators are in Auto standby.', breaker: 'Both sides run on the utility. One standing alarm is easy to overlook while nothing is wrong: “GEN-A output breaker open”.' }, points: ['util.vpu', 'gen.A.brk'] },
      { at: 'onset', title: 'Initiating event: utility failure', highlight: ['UTIL', 'UPS-A', 'UPS-B'], text: ['The utility fails; both UPS modules go to battery and both ATS controllers send engine-start signals after 3 s.'], points: ['util.vpu', 'ups.A.mode'] },
      { at: 'onset+20', title: 'Both generators run', highlight: ['GEN-A', 'GEN-B', 'ATS-B'], text: ['Both engines start. GEN-B is accepted and ATS-B transfers about 15 s after the outage. GEN-A reports <b>Running</b> — but ATS-A does not move.', 'Running is not the same as ready to accept load.'], points: ['gen.A.state', 'gen.B.kw', 'ats.A.pos'] },
      { at: 'onset+60', title: 'Source qualification at ATS-A', closeup: 'ats', highlight: ['ATS-A', 'GEN-A'], text: { default: 'The ATS compares the emergency source with its pickup limits.', avr: 'ATS-A sees ≈58 V (12 % of nominal) at 60.0 Hz: “present — NOT acceptable”. The controller adds “output outside voltage/frequency limits”.', governor: 'ATS-A sees 480 V, but frequency swings between ≈56 and ≈64 Hz. It flicks through the ±1.2 Hz window for a second or two at a time — never the full 3 s. “Present — NOT acceptable.”', breaker: 'ATS-A sees nothing at all on its emergency terminals: “NOT available”, while the genset display shows a healthy 480 V and 60 Hz.' }, points: ['ats.A.eok', 'gen.A.v', 'gen.A.f'] },
      { at: 'onset+300', title: 'Diagnostic evidence: terminals versus ATS', closeup: 'generator', highlight: ['GEN-A', 'ATS-A'], text: { default: 'Compare what the generator produces with what the ATS receives.', avr: 'Terminal voltage LOW, frequency STEADY → excitation. The ATS sees the same low voltage.', governor: 'Terminal voltage NORMAL, frequency HUNTING → speed control. The ATS sees the same unstable frequency.', breaker: 'Terminals NORMAL, ATS sees ZERO → the path between them is open.' }, points: ['gen.A.v', 'gen.A.f', 'ats.A.eok'] },
      { at: 'onset+360', title: 'Root cause', highlight: ['GEN-A'], text: { default: 'Confirm with independent evidence.', avr: 'At rated speed with only residual voltage, the alternator field is not being excited. Records show a slow voltage build-up at the last load-bank test. Root cause: AVR/excitation failure.', governor: 'A saw-tooth frequency with steady voltage is governor hunting; the last run already noted surging. Root cause: governor/speed-control failure.', breaker: 'The output breaker is open with no trip flag after yesterday’s feeder testing. Root cause: breaker left open after maintenance.' } },
      { at: 'onset+420', title: 'Appropriate operational response', closeup: 'ups', highlight: ['UPS-A', 'BATT-A', 'UPS-B', 'GEN-B'], text: ['Escalate, track UPS-A’s runtime, confirm the B side can carry the whole load and warn IT.', 'Do <b>not</b> force the ATS, widen its acceptance limits or adjust a running generator yourself.'], safety: 'Generator, breaker and ATS work is performed by qualified personnel under the approved site procedure; protective settings are never changed to force a transfer.', points: ['ups.A.est', 'ups.B.kw'] },
      { at: 'recover-120', title: { default: 'Consequence', breaker: 'Consequence: the clock is running', avr: 'Consequence: the A side drops — the load does not', governor: 'Consequence: the A side drops — the load does not' }, highlight: ['UPS-A', 'PDU-A', 'UPS-B', 'PDU-B', 'ROWS'], text: { default: 'The A-side battery is the deadline.', breaker: 'UPS-A shows roughly 12 minutes left. Because this cause can be corrected quickly — once a qualified electrician confirms it is safe — the A side can be restored before end of discharge.', avr: ['No on-site fix was possible within the battery time. About 19 minutes after the outage UPS-A reached end of discharge and switched its output off (its bypass is dead too). PDU-A is de-energized.', 'Every dual-corded server simply drew from its B cord: UPS-B now carries 1,200 kW (80 %) and GEN-B ≈1,500 kW. No IT load was lost — this is what 2N is for.'], governor: ['No on-site fix was possible within the battery time. About 19 minutes after the outage UPS-A reached end of discharge and switched its output off (its bypass is dead too). PDU-A is de-energized.', 'Every dual-corded server simply drew from its B cord: UPS-B now carries 1,200 kW (80 %) and GEN-B ≈1,500 kW. No IT load was lost — this is what 2N is for.'] }, points: ['ups.A.mode', 'pdu.A.v', 'ups.B.kw'] },
      { at: 'recover+60', title: 'Controlled recovery', highlight: { default: ['GEN-A', 'ATS-A', 'UPS-A'], avr: ['UTIL', 'UPS-A', 'PDU-A'], governor: ['UTIL', 'UPS-A', 'PDU-A'] }, text: { default: 'Sources are restored in a controlled order.', breaker: 'After the electrician confirms no fault and no work in progress, the breaker is closed. ATS-A sees an acceptable source and transfers 3 s later; UPS-A returns to its rectifier.', avr: 'The utility returned and ATS-A, still on Normal, re-energized UPS-A’s input. Qualified UPS staff restart UPS-A and the A path is live again. GEN-A cools down and stops, ready for repair.', governor: 'The utility returned and ATS-A, still on Normal, re-energized UPS-A’s input. Qualified UPS staff restart UPS-A and the A path is live again. GEN-A cools down and stops, ready for repair.' }, points: ['ups.A.mode', 'pdu.A.v', 'ats.A.pos'] },
      { at: 'recover+450', title: 'Stabilized outcome & key lessons', highlight: ['GEN-A', 'ATS-A', 'UPS-A'], text: { default: 'The A path is restored and GEN-A is repaired.', breaker: 'Both sides run on generator with UPS-A recharging. A single omitted close-out step disabled a perfectly healthy generator.', avr: 'Both UPS modules are back on utility; GEN-A has been repaired and returned to Auto pending a verification test. “Running” on a genset display never proves the source is usable.', governor: 'Both UPS modules are back on utility; GEN-A has been repaired and returned to Auto pending a verification test. “Running” on a genset display never proves the source is usable.' } },
    ],
    lessons: [
      'Running is not ready: the ATS accepts a source only when voltage AND frequency are inside its pickup limits for its time delay.',
      'Steady frequency with low voltage → excitation/AVR. Normal voltage with hunting frequency → governor. Healthy terminals but nothing at the ATS → the path (output breaker) is open.',
      'Never force a transfer or widen acceptance limits to put load on an unqualified source.',
      'In a 2N system, losing one side at end of discharge is survivable if the other side is protected — plan for it rather than improvise.',
    ],
    quiz: [
      { q: 'A generator runs at 60.0 Hz but its terminal voltage is 58 V on a 480 V system. Which subsystem is at fault?', options: ['Engine governor', 'Excitation / voltage regulator', 'Output breaker', 'Fuel system'], answer: 1, explain: '60 Hz proves rated speed; the missing voltage means the alternator field is not being excited.' },
      { q: 'The genset display shows 480 V / 60 Hz, but the ATS reports its emergency source “not available”. What do you check first?', options: ['The AVR', 'The governor', 'The generator output breaker and the cable path to the ATS', 'The UPS battery'], answer: 2, explain: 'Healthy terminals but nothing at the ATS means the path between them is open.' },
      { q: 'Why might a hunting governor produce no latched controller alarm, yet still prevent a transfer?', options: ['Because the alarm is disabled during outages', 'The frequency keeps passing through the normal band, resetting the alarm delay, but never stays inside the ATS window for the full transfer delay', 'Because voltage is normal', 'Because the ATS ignores frequency'], answer: 1, explain: 'Time-delayed alarms and time-delayed acceptance both need a continuous condition; a hunting signal satisfies neither — the trend reveals it.' },
      { q: 'Which pair of conditions must an ATS typically see before transferring to the emergency source?', options: ['Engine running and oil pressure normal', 'Voltage and frequency within pickup limits, held for a time delay', 'Utility voltage below 50 %', 'UPS on battery'], answer: 1, explain: 'Source acceptance is based on voltage and frequency (with time delays), not on the engine’s run status.' },
      { q: 'UPS-A will reach end of discharge before GEN-A can be repaired. What protects the dual-corded IT load?', options: ['The UPS-A static bypass', 'The B side (UPS-B on GEN-B) carrying both cords’ share', 'Nothing', 'Restarting UPS-A repeatedly'], answer: 1, explain: 'With the ATS output dead, the UPS-A bypass has no source; dual-corded servers draw from their B cords.' },
      { q: 'Which action is appropriate while GEN-A runs but is not accepted?', options: ['Force ATS-A to emergency', 'Widen the ATS acceptance window', 'Escalate, protect the B side, track runtime and let qualified staff repair the generator', 'Stop GEN-B to investigate'], answer: 2, explain: 'Protect the surviving path and get qualified help; never force a bad source onto the load.' },
    ],
    refs: ['ATS-UTD', 'ATS-UM', 'CUMMINS-110', 'NFPA110-CSE', 'UPTIME-TIERS', 'OSHA-1910-333'],
    assumptions: [
      'ATS emergency-source pickup ≥ 90 % voltage and ±1.2 Hz; this site’s ATS uses a 3-s normal-to-emergency transfer delay (scenario setting, illustrative).',
      'AVR failure leaves ≈12 % residual voltage; governor hunting modeled as up to ≈±3.7 Hz with a period of several seconds; voltage builds 2 s after rated speed (illustrative).',
      'UPS-A battery runtime ≈19 minutes at 600 kW; UPS-A requires a manual restart after an end-of-discharge shutdown in this model.',
      'In the governor case the engine-speed display is not used as evidence; frequency (60 Hz = 1,800 rpm for a four-pole alternator) is the speed indicator.',
      'Utility restoration time (≈24 minutes after the outage) is illustrative.',
    ],
    safety: 'Generator excitation, governor and breaker work, ATS operation and UPS restarts are performed by qualified personnel under the manufacturer’s instructions and the approved site procedure. Protective settings and acceptance limits are never altered to force a transfer, and breakers are never closed before the reason they are open is understood.',
  });

  // ------------------------------------------------------------------ B03
  reg({
    id: 'B03',
    category: 'B',
    title: 'Generator overheating',
    summary:
      'During an extended utility outage GEN-A overheats and shuts itself down, putting the A side back on UPS battery. A broken radiator fan belt, a restricted radiator with hot-air recirculation and a coolant leak all end in the same high-coolant-temperature shutdown, but differ in rate of rise, radiator inlet air temperature, fan status and coolant level.',
    brief:
      'The site has been running on generators since a utility outage. GEN-A has now <b>shut down</b> and the A-side UPS is back on battery; GEN-B is still carrying side B. Find out why GEN-A shut down and what that means for the next few minutes.',
    objectives: [
      'Describe how a radiator-cooled genset rejects engine heat and which components that depends on (fan and drive, radiator core and airflow, coolant inventory).',
      'Use rate of temperature rise, radiator inlet air temperature, fan status and coolant level to separate fan, airflow and coolant causes.',
      'Explain the difference between a high-temperature pre-alarm and a protective shutdown, and the consequence path after the shutdown.',
      'Choose responses that protect the load without overriding engine protection.',
    ],
    equipment: ['GEN-A / GEN-B (radiator-cooled diesel gensets)', 'Radiator, belt-driven fan, coolant system', 'ATS-A / ATS-B', 'UPS-A / UPS-B'],
    topology:
      'Each 2,000 kW genset has a unit-mounted radiator with an engine-driven (belt) fan. During the outage GEN-A feeds side A through ATS-A and GEN-B feeds side B through ATS-B; each carries ≈875 kW (≈44 %): its UPS input plus the mechanical/house load.',
    view: 'power',
    focus: { side: 'A' },
    closeups: ['generator', 'ats', 'ups', 'battery'],
    config: { power: { gen: { coolant: { capacityBtuPerF: 1200 } } } },
    status: ['gen.A.coolT', 'gen.A.state', 'ups.A.mode', 'ups.A.est'],
    telemetry: [
      'util.vpu', 'gen.A.state', 'gen.A.alarm', 'gen.A.coolT', 'gen.A.fan', 'gen.A.radIn', 'gen.A.coolLvl', 'gen.A.kw', 'gen.A.oil',
      'gen.B.coolT', 'gen.B.kw', 'ats.A.pos', 'ups.A.mode', 'ups.A.est', 'ups.B.mode',
    ],
    trends: ['gen.A.coolT', 'gen.B.coolT', 'gen.A.radIn', 'gen.A.coolLvl', 'ups.A.est'],
    alarms: ['UTIL_FAIL', 'ATS_A_*', 'ATS_B_EMERG', 'GEN_A_*', 'GEN_B_*', 'UPS_A_*', 'PDU_A_LOSS', 'IT_LOSS'],
    variants: [
      {
        id: 'fanbelt',
        label: 'Radiator fan belt failure',
        summary: 'The fan drive belt breaks; with no forced airflow through the radiator the coolant temperature climbs quickly.',
        faults: [{ type: 'genFanBelt', target: 'A', onset: 600 }],
        events: [OUTAGE],
        diagnoseAt: 1060,
        recoverAt: 1300,
        answer: 'h_fan',
        keyEvidence: ['e_fan', 'e_rise'],
        explain:
          'The radiator lost its airflow. Shortly after the engine reached its ≈185 °F operating temperature the fan stopped turning while the engine kept running. Coolant temperature then climbed fast — about 6 °F per minute — reaching the 215 °F pre-alarm in under 5 minutes and the 225 °F shutdown about 7 minutes after the belt failed. Radiator inlet air stayed at ambient (≈95 °F) and the coolant level stayed full; inspection finds the drive belt broken.',
        recovery: [
          { id: 'b3f_1', label: 'Confirm GEN-A shutdown is genuine, GEN-B and side B are healthy and note the UPS-A runtime; do not reset GEN-A', why: 'The shutdown protected the engine; restarting before the cause is fixed would overheat it again.', ops: [{ type: 'note', text: 'confirm and hold' }] },
          { id: 'b3f_2', label: 'When the utility provider confirms a stable supply, let ATS-A return the A side to the normal source', why: 'ATS-A’s emergency source has failed, so it returns to an acceptable normal source without waiting for the retransfer delay; UPS-A goes back to its rectifier.', ops: [{ type: 'utility', v: 1 }] },
          { id: 'b3f_3', label: 'After the engine has cooled, the generator technician replaces the fan belt and checks the tensioner and pulleys', why: 'Corrects the cause; belt work is done only with the engine stopped and cool under the site procedure.', ops: [{ type: 'clearFault', match: { type: 'genFanBelt' } }] },
          { id: 'b3f_4', label: 'Reset the latched shutdown and return GEN-A to Auto; schedule a test run to verify cooling', why: 'Restores standby availability once the repair is proven.', ops: [{ type: 'genReset', target: 'A' }] },
        ],
        expect: [
          { at: 'onset+790', key: 'gen.A.fan', op: 'has', value: 'NOT TURNING' },
          { at: 'onset+790', key: 'gen.A.radIn', op: '~', value: [95, 1] },
          { at: 'onset+790', key: 'gen.A.coolLvl', op: '>', value: 95 },
          { at: 'onset+890', key: 'gen.A.coolT', op: '>', value: 215 },
          { at: 'diagnose', key: 'gen.A.alarm', op: 'has', value: 'High coolant' },
          { at: 'diagnose', key: 'ups.A.mode', op: 'has', value: 'BATTERY' },
          { at: 'diagnose', key: 'gen.B.coolT', op: '<', value: 190 },
          { at: 'recover+120', key: 'ups.A.mode', op: 'has', value: 'Normal' },
          { at: 'recover+120', key: 'ats.A.pos', op: 'has', value: 'Normal' },
          { at: 'recover+400', key: 'gen.A.state', op: 'has', value: 'Standby' },
        ],
        expectAlarms: ['GEN_A_HOTPRE', 'GEN_A_HOTSD', 'UPS_A_BATT'],
        forbidAlarms: ['IT_LOSS', 'GEN_A_LOWCOOL', 'UPS_A_OFF'],
      },
      {
        id: 'recirc',
        label: 'Radiator restriction / hot-air recirculation',
        summary: 'Debris on the radiator core and a displaced discharge-air duct let hot radiator air recirculate to the inlet; heat rejection degrades slowly.',
        faults: [{ type: 'genRadiator', target: 'A', onset: 600, ramp: 600, sev: 1.7 }],
        events: [OUTAGE],
        diagnoseAt: 1770,
        recoverAt: 2010,
        answer: 'h_recirc',
        keyEvidence: ['e_radair'],
        explain:
          'The radiator is breathing its own exhaust. Radiator inlet air climbed from ≈95 °F to ≈146 °F as hot discharge air recirculated, while a partly blocked core reduced airflow. With the fan running and the coolant full, the coolant temperature rose slowly — about 2–4 °F per minute — over roughly 18 minutes before the 225 °F shutdown. Cooling capacity depends on the temperature difference between coolant and inlet air; recirculation removes it.',
        recovery: [
          { id: 'b3r_1', label: 'Confirm GEN-A shutdown is genuine, GEN-B and side B are healthy and note the UPS-A runtime; do not reset GEN-A', why: 'Restarting into the same recirculation would overheat the engine again.', ops: [{ type: 'note', text: 'confirm and hold' }] },
          { id: 'b3r_2', label: 'When the utility provider confirms a stable supply, let ATS-A return the A side to the normal source', why: 'ATS-A’s emergency source has failed, so it returns to an acceptable normal source without the retransfer delay; UPS-A goes back to its rectifier.', ops: [{ type: 'utility', v: 1 }] },
          { id: 'b3r_3', label: 'Qualified staff clean the radiator core and restore the discharge-air duct and louvers so hot air cannot recirculate', why: 'Restores the airflow path and the cool-air supply the radiator was designed for.', ops: [{ type: 'clearFault', match: { type: 'genRadiator' } }] },
          { id: 'b3r_4', label: 'Reset the latched shutdown and return GEN-A to Auto; schedule a loaded test run to verify inlet air and coolant temperatures', why: 'Recirculation problems show up under load; verify before relying on the set.', ops: [{ type: 'genReset', target: 'A' }] },
        ],
        expect: [
          { at: 'onset+1440', key: 'gen.A.radIn', op: '>', value: 140 },
          { at: 'onset+1440', key: 'gen.A.fan', op: 'has', value: 'Turning' },
          { at: 'onset+1440', key: 'gen.A.coolLvl', op: '>', value: 95 },
          { at: 'onset+1440', key: 'gen.A.coolT', op: '>', value: 215 },
          { at: 'onset+940', key: 'gen.A.coolT', op: '<', value: 195 },
          { at: 'diagnose', key: 'gen.A.alarm', op: 'has', value: 'High coolant' },
          { at: 'diagnose', key: 'ups.A.mode', op: 'has', value: 'BATTERY' },
          { at: 'recover+120', key: 'ups.A.mode', op: 'has', value: 'Normal' },
          { at: 'recover+400', key: 'gen.A.state', op: 'has', value: 'Standby' },
        ],
        expectAlarms: ['GEN_A_HOTPRE', 'GEN_A_HOTSD', 'UPS_A_BATT'],
        forbidAlarms: ['IT_LOSS', 'GEN_A_LOWCOOL', 'UPS_A_OFF'],
      },
      {
        id: 'coolant',
        label: 'Coolant loss',
        summary: 'A failed hose clamp lets coolant escape; as the inventory falls, heat transfer to the radiator degrades.',
        faults: [{ type: 'genCoolantLoss', target: 'A', onset: 600, ramp: 600 }],
        events: [OUTAGE],
        diagnoseAt: 1410,
        recoverAt: 1650,
        answer: 'h_coolant',
        keyEvidence: ['e_level'],
        explain:
          'GEN-A is losing coolant. The low-coolant-level alarm came first — about 4 minutes after the leak began — and the level fell to ≈35 %. With less coolant circulating through the radiator, heat transfer fell and the temperature rise accelerated: pre-alarm about 11 minutes and shutdown about 12½ minutes after the leak started. The fan was turning and the radiator inlet air stayed at ambient.',
        recovery: [
          { id: 'b3c_1', label: 'Confirm GEN-A shutdown is genuine, GEN-B and side B are healthy and note the UPS-A runtime; do not reset GEN-A', why: 'A low-coolant engine restarted will overheat again, and quickly.', ops: [{ type: 'note', text: 'confirm and hold' }] },
          { id: 'b3c_2', label: 'When the utility provider confirms a stable supply, let ATS-A return the A side to the normal source', why: 'ATS-A’s emergency source has failed, so it returns to an acceptable normal source without the retransfer delay; UPS-A goes back to its rectifier.', ops: [{ type: 'utility', v: 1 }] },
          { id: 'b3c_3', label: 'After the engine has cooled, the technician repairs the leak and refills/bleeds the coolant to the manufacturer’s specification', why: 'Corrects the cause; the cooling system is never opened while hot and pressurized.', ops: [{ type: 'clearFault', match: { type: 'genCoolantLoss' } }] },
          { id: 'b3c_4', label: 'Reset the latched shutdown and return GEN-A to Auto; schedule a test run and check for leaks', why: 'Restores standby availability once the repair is proven.', ops: [{ type: 'genReset', target: 'A' }] },
        ],
        expect: [
          { at: 'onset+940', key: 'gen.A.coolLvl', op: '<', value: 75 },
          { at: 'onset+940', key: 'gen.A.fan', op: 'has', value: 'Turning' },
          { at: 'onset+940', key: 'gen.A.radIn', op: '~', value: [95, 1] },
          { at: 'onset+1240', key: 'gen.A.coolT', op: '>', value: 205 },
          { at: 'diagnose', key: 'gen.A.alarm', op: 'has', value: 'High coolant' },
          { at: 'diagnose', key: 'gen.A.coolLvl', op: '<', value: 40 },
          { at: 'diagnose', key: 'ups.A.mode', op: 'has', value: 'BATTERY' },
          { at: 'recover+120', key: 'ups.A.mode', op: 'has', value: 'Normal' },
          { at: 'recover+400', key: 'gen.A.state', op: 'has', value: 'Standby' },
        ],
        expectAlarms: ['GEN_A_LOWCOOL', 'GEN_A_HOTPRE', 'GEN_A_HOTSD', 'UPS_A_BATT'],
        forbidAlarms: ['IT_LOSS', 'UPS_A_OFF'],
      },
    ],
    evidence: [
      { id: 'e_alarms', label: 'Review the alarm history (sequence and timing)', cat: 'alarms', target: 'Genset controller / BMS', findings: { default: 'Pre-alarm at 215 °F, then the latched high-coolant-temperature shutdown at 225 °F; UPS-A on battery immediately after.', fanbelt: 'Pre-alarm at 215 °F, shutdown at 225 °F less than 2 minutes later. No low-coolant alarm.', recirc: 'Pre-alarm at 215 °F, shutdown at 225 °F about 4 minutes later. No low-coolant alarm.', coolant: 'A low-coolant-level alarm came first, about 7 minutes before the pre-alarm; the shutdown followed the pre-alarm by under 2 minutes.' } },
      { id: 'e_rise', label: 'Coolant temperature trend: how fast did it rise?', cat: 'trend', target: 'GEN-A', points: ['gen.A.coolT', 'gen.B.coolT'], findings: { default: 'Both engines warmed to ≈185 °F (thermostat) and held there; GEN-A then climbed to 225 °F while GEN-B, at the same load, stayed near 185 °F.', fanbelt: 'From ≈185 °F to 225 °F in about 7 minutes — roughly 6 °F per minute, the fastest possible rise: the radiator suddenly lost most of its capacity.', recirc: 'Barely changing for several minutes, then a slow climb of 2–4 °F per minute over about 18 minutes — a gradual loss of cooling capacity.', coolant: 'A slow start that accelerates as the coolant level falls — about 12½ minutes from fault onset to shutdown.' } },
      { id: 'e_fan', label: 'Radiator fan and drive belt (inspection with the engine stopped)', cat: 'inspect', target: 'GEN-A radiator', points: ['gen.A.fan'], closeup: 'generator', findings: { default: 'Fan, belt and tensioner intact. (With the engine shut down the fan is stopped.)', fanbelt: 'Drive belt broken and lying in the guard; the fan had stopped while the engine was still running — the fan-status point read NOT TURNING while the engine was still running.' } },
      { id: 'e_radair', label: 'Radiator inlet air temperature and radiator/airflow path', cat: 'telemetry', target: 'GEN-A radiator', points: ['gen.A.radIn'], closeup: 'generator', findings: { default: 'Radiator inlet air ≈95 °F — equal to the design ambient. The airflow path is clear.', recirc: 'Radiator inlet air ≈146 °F — some 50 °F above ambient. Hot discharge air is returning to the inlet past a displaced duct, and the core face is partly blocked with debris.' } },
      { id: 'e_level', label: 'Coolant level and visible leaks', cat: 'local', target: 'GEN-A coolant system', points: ['gen.A.coolLvl'], closeup: 'generator', findings: { default: 'Coolant level full; no leaks.', coolant: 'Coolant level ≈35 %; coolant is pooled under the engine at a failed lower-hose clamp. (In the field, a low level can uncover the temperature sender so it reads falsely low — here the sender stayed immersed.)' } },
      { id: 'e_load', label: 'Generator loading and oil pressure', cat: 'telemetry', target: 'GEN-A / GEN-B', points: ['gen.A.kw', 'gen.B.kw', 'gen.A.oil'], closeup: 'generator', findings: { default: 'Before the shutdown both sets carried ≈875 kW (≈44 % of 2,000 kW). The engine was not overloaded, and oil pressure was normal: the heat input was ordinary — the heat rejection failed.' } },
      { id: 'e_ups', label: 'UPS-A runtime and A-side status after the shutdown', cat: 'telemetry', target: 'UPS-A / ATS-A', points: ['ups.A.mode', 'ups.A.est', 'ats.A.pos', 'ats.A.eok'], closeup: 'ups', findings: { default: 'ATS-A still sits in the emergency position but its source is gone; UPS-A is on battery with ≈19 minutes at full charge and falling. Side B is unaffected.' } },
      { id: 'e_records', label: 'Maintenance records', cat: 'records', target: 'CMMS', findings: { default: 'Routine service up to date.', fanbelt: 'The belt was noted as glazed and cracked at the last inspection; a replacement was ordered but not fitted.', recirc: 'A contractor removed the radiator discharge duct to replace a louver actuator last week; the duct was refitted loosely. Landscaping debris has blown against the enclosure intake.', coolant: 'A small coolant weep at the lower radiator hose was recorded during the last weekly run.' } },
    ],
    hypotheses: [
      { id: 'h_fan', label: 'Radiator fan / fan drive belt failure', wrong: { default: 'Was the fan turning? The record shows it running until the shutdown, and the temperature rise was not abrupt.' } },
      { id: 'h_recirc', label: 'Radiator restriction or hot-air recirculation', wrong: { default: 'Check the radiator inlet air: it stayed at ambient, so the radiator was receiving cool air.' } },
      { id: 'h_coolant', label: 'Loss of coolant', wrong: { default: 'Check the coolant level and the alarm history: the level stayed full and no low-coolant alarm occurred.' } },
      { id: 'h_overload', label: 'GEN-A was overloaded', wrong: { default: 'GEN-A carried ≈875 kW — about 44 % of its rating, the same as GEN-B, which stayed at normal temperature.' } },
      { id: 'h_sensor', label: 'Faulty coolant temperature sensor — false shutdown', wrong: { default: 'The rise is consistent with independent physical evidence (fan, airflow or coolant inventory) and the cool-down after the shutdown follows real engine behavior. Look for the physical cause.' } },
    ],
    responses: [
      { id: 'r_verify', label: 'Verify the shutdown and its sequence on the controller: pre-alarm, shutdown, coolant level, fan status', cat: 'verify', good: true, feedback: 'Good — the sequence and rate of rise point to the cause before anyone opens the engine.' },
      { id: 'r_escalate', label: 'Notify the shift lead / chief engineer and the generator service provider; log the event', cat: 'escalate', good: true, required: true, feedback: 'A generator shutdown during an outage is a critical event; qualified repair must start immediately.' },
      { id: 'r_protect', label: 'Track UPS-A runtime, confirm GEN-B and side B are healthy, and ask the utility provider for a restoration estimate', cat: 'protect', good: true, required: true, feedback: 'The battery is the deadline, side B is the safety net, and the utility is the fastest path back for side A.' },
      { id: 'r_watchB', label: 'Inspect GEN-B’s cooling system (fan, airflow, coolant level) for the same weakness', cat: 'observe', good: true, feedback: 'Common-mode causes — the same maintenance lapse or the same recirculation — can take the second set out too.' },
      { id: 'r_itnotify', label: 'Warn IT operations that redundancy is reduced and the A path may be lost', cat: 'observe', good: true, feedback: 'IT can defer risky work and watch single-corded equipment.' },
      { id: 'r_restart', label: 'Reset GEN-A and restart it immediately to restore the A side', cat: 'unsafe', good: false, feedback: 'The cause is still present. A hot engine restarted without cooling will shut down again — or be damaged. Shutdowns are reset by qualified personnel only after the cause is corrected.' },
      { id: 'r_override', label: 'Override the high-temperature shutdown so GEN-A can keep running until the utility returns', cat: 'unsafe', good: false, feedback: 'Running an engine with protection defeated risks catastrophic engine failure and fire. Engine protections are never bypassed.' },
      { id: 'r_cap', label: 'Open the radiator cap to check the coolant level right after the shutdown', cat: 'unsafe', good: false, feedback: 'The cooling system is hot and pressurized; opening it can cause severe scalding. Coolant checks wait until the engine has cooled and are done per the manufacturer’s procedure.' },
      { id: 'r_hose', label: 'Spray water on the radiator to cool it down', cat: 'unsafe', good: false, feedback: 'Improvised cooling of a hot engine and electrical equipment is hazardous and does not address the cause.' },
    ],
    recoveryDistractors: [
      { id: 'b3d1', label: 'Reset GEN-A immediately and let ATS-A transfer back to it', why: 'The cause is still present; the engine would overheat again (or be damaged) and the A side would drop back to battery.' },
      { id: 'b3d2', label: 'Top up the coolant through the radiator cap while the engine is still hot', why: 'A hot, pressurized cooling system can scald; and topping up does not fix a broken fan, a leak or recirculation.' },
      { id: 'b3d3', label: 'Raise the coolant shutdown setpoint to 240 °F before restarting', why: 'Protection setpoints are never raised to work around a cooling failure.' },
    ],
    guided: [
      { at: 'start', title: 'Equipment overview', closeup: 'generator', highlight: ['GEN-A', 'GEN-B', 'ATS-A', 'ATS-B'], text: ['A diesel genset turns roughly a third of its fuel energy into heat in the coolant. A thermostat holds the engine near 185 °F; above that, coolant flows through the <b>radiator</b>, where a belt-driven <b>fan</b> pulls ambient air through the core.', 'Heat rejection needs three things: <b>airflow</b> (fan and belt), <b>cool inlet air</b> (no recirculation, a clean core) and <b>coolant</b> to carry the heat.'], points: ['gen.A.coolT', 'gen.A.radIn', 'gen.A.coolLvl'] },
      { at: 'onset', title: 'Utility outage: both generators take the load', highlight: ['UTIL', 'GEN-A', 'GEN-B', 'ATS-A', 'ATS-B'], text: ['The utility fails. Both generators start and both ATSs transfer about 13 s later. Each set carries ≈935 kW at first (≈875 kW once the UPS batteries finish recharging).'], points: ['gen.A.kw', 'gen.B.kw', 'ats.A.pos'] },
      { at: 'onset+340', title: 'Warming up', highlight: ['GEN-A', 'GEN-B'], text: ['Both engines warm toward the ≈185 °F thermostat setting. At this point GEN-A and GEN-B are indistinguishable.'], points: ['gen.A.coolT', 'gen.B.coolT'] },
      { at: 'onset+540', title: { default: 'Initiating fault', fanbelt: 'Initiating fault: the fan stops', recirc: 'Initiating fault: hot air finds its way back', coolant: 'Initiating fault: coolant starts to leak' }, highlight: ['GEN-A'], text: { default: 'A cooling-system problem begins on GEN-A.', fanbelt: 'GEN-A’s fan drive belt breaks. The engine keeps running at full output, but the radiator now gets only natural draft.', recirc: 'Hot air leaving GEN-A’s radiator starts returning to its inlet past a loosely refitted discharge duct, and debris builds on the core. The inlet air gets hotter over the next 10 minutes.', coolant: 'A hose clamp on GEN-A fails and coolant begins to escape. The level falls steadily.' }, points: ['gen.A.fan', 'gen.A.radIn', 'gen.A.coolLvl'] },
      { at: 'diagnose-200', title: 'Fault development', highlight: ['GEN-A'], text: { default: 'GEN-A coolant temperature climbs past the thermostat range.', fanbelt: 'Without airflow the coolant climbs quickly — about 6 °F per minute. The <b>215 °F pre-alarm</b> arrives less than 5 minutes after the belt broke.', recirc: 'Cooling capacity depends on the temperature difference between coolant and inlet air. With inlet air near 146 °F, that difference has shrunk by roughly 40 %; the coolant creeps up through the <b>215 °F pre-alarm</b>.', coolant: 'The low-coolant alarm came first. As the level falls toward 35 %, less coolant reaches the radiator and the rise accelerates toward the <b>215 °F pre-alarm</b>.' }, points: ['gen.A.coolT', 'gen.A.radIn', 'gen.A.coolLvl'] },
      { at: 'diagnose-30', title: 'Protective shutdown and its consequence', closeup: 'ups', highlight: ['GEN-A', 'ATS-A', 'UPS-A', 'BATT-A'], text: ['At <b>225 °F</b> the controller shuts GEN-A down to protect the engine. ATS-A stays in the emergency position but its source is gone, and with the utility still out it has nowhere to go: UPS-A is back on battery with ≈19 minutes at full charge.', 'The pre-alarm was the warning; the shutdown is the protection doing its job.'], points: ['gen.A.alarm', 'ups.A.mode', 'ups.A.est'] },
      { at: 'diagnose+60', title: 'Diagnostic evidence', closeup: 'generator', highlight: ['GEN-A'], text: { default: 'Separate the causes with rate of rise, radiator inlet air, fan status and coolant level.', fanbelt: 'Rate of rise: FAST. Inlet air: ambient. Coolant level: full. Fan: NOT TURNING before the shutdown.', recirc: 'Rate of rise: SLOW. Inlet air: ≈50 °F above ambient. Coolant level: full. Fan: turning.', coolant: 'Rate of rise: accelerating. Inlet air: ambient. Coolant level: ≈35 % with a low-level alarm first. Fan: turning.' }, points: ['gen.A.radIn', 'gen.A.coolLvl', 'gen.B.coolT'] },
      { at: 'diagnose+120', title: 'Root cause', highlight: ['GEN-A'], text: { default: 'Confirm the cause by inspection once it is safe.', fanbelt: 'Inspection with the engine stopped finds the drive belt broken; records show it had been flagged as cracked. Root cause: fan belt failure.', recirc: 'Inspection finds a loose discharge duct letting hot air back to the inlet and debris on the core face. Root cause: radiator restriction and hot-air recirculation (see Cummins T-030 on recirculation).', coolant: 'Coolant is pooled under the engine at a failed lower-hose clamp, where a weep had been recorded. Root cause: coolant loss.' } },
      { at: 'recover-30', title: 'Appropriate operational response', highlight: ['UPS-A', 'BATT-A', 'GEN-B', 'UPS-B'], text: ['Escalate, track UPS-A’s runtime, confirm GEN-B and side B are healthy (and check GEN-B for the same weakness), and get a restoration estimate from the utility.', 'Do <b>not</b> reset and restart GEN-A, override its shutdown, open a hot radiator cap or improvise cooling.'], safety: 'The cooling system is hot and pressurized after a shutdown. Repairs and shutdown resets are performed by qualified personnel under the manufacturer’s instructions and the approved site procedure; engine protections are never bypassed.', points: ['ups.A.est', 'gen.B.coolT'] },
      { at: 'recover+60', title: 'Controlled recovery', highlight: ['UTIL', 'ATS-A', 'UPS-A', 'GEN-A'], text: { default: 'The utility returns and the A side is restored; GEN-A is repaired when cool.', fanbelt: 'The utility returns stable. Because ATS-A’s emergency source has failed, it goes straight back to Normal; UPS-A returns to its rectifier. The fan belt is replaced once the engine is cool, then the shutdown is reset.', recirc: 'The utility returns stable. Because ATS-A’s emergency source has failed, it goes straight back to Normal; UPS-A returns to its rectifier. The core is cleaned and the duct secured, then the shutdown is reset.', coolant: 'The utility returns stable. Because ATS-A’s emergency source has failed, it goes straight back to Normal; UPS-A returns to its rectifier. The leak is repaired and coolant refilled once the engine is cool, then the shutdown is reset.' }, points: ['ats.A.pos', 'ups.A.mode', 'gen.A.state'] },
      { at: 'recover+660', title: 'Stabilized outcome & key lessons', highlight: ['ATS-B', 'GEN-B', 'GEN-A'], text: ['ATS-B waited its full 5-minute retransfer delay before returning to the utility, then GEN-B ran its 5-minute unloaded cool-down and stopped. GEN-A is repaired and back in Auto pending a test run.', 'The same shutdown had three different causes; the rate of rise, inlet air temperature, fan status and coolant level told them apart.'], points: ['ats.B.pos', 'gen.B.state', 'gen.A.state'] },
    ],
    lessons: [
      'A genset cools only with airflow (fan and belt), cool inlet air (no recirculation, a clean core) and enough coolant — lose any one and it overheats.',
      'Fast rise with ambient inlet air → fan. Slow rise with hot inlet air → restriction/recirculation. Low-level alarm first → coolant loss.',
      'The pre-alarm is the time to act; the shutdown protects the engine and must never be overridden or reset before the cause is fixed.',
      'When a generator shuts down during an outage, its UPS battery is the deadline again — protect the other side and check it for the same weakness.',
    ],
    quiz: [
      { q: 'GEN-A’s coolant rises 6 °F per minute while radiator inlet air is at ambient and the coolant level is full. What is most likely?', options: ['Hot-air recirculation', 'Loss of radiator airflow, e.g., a broken fan belt', 'Coolant loss', 'Generator overload'], answer: 1, explain: 'An abrupt, fast rise with normal inlet air and full coolant points to the fan — the radiator suddenly lost most of its airflow.' },
      { q: 'Radiator inlet air reads 145 °F on a 95 °F day. What does this indicate?', options: ['A failed temperature sensor only', 'Hot discharge air is recirculating to the radiator inlet', 'Normal operation at full load', 'Low coolant level'], answer: 1, explain: 'Inlet air far above ambient means the radiator is re-breathing its own hot air, shrinking the temperature difference that drives heat rejection.' },
      { q: 'What is the difference between the 215 °F pre-alarm and the 225 °F shutdown?', options: ['There is none', 'The pre-alarm warns while the engine keeps running; the shutdown stops the engine to protect it', 'The pre-alarm stops the engine; the shutdown only logs', 'Both only log events'], answer: 1, explain: 'The pre-alarm is the window for action; the shutdown is the last line of protection.' },
      { q: 'After GEN-A shuts down during the outage, why does UPS-A go back to battery even though ATS-A is in the emergency position?', options: ['ATS-A tripped', 'ATS-A is connected to a source that is no longer there and the utility is still out', 'UPS-A failed', 'GEN-B shut down'], answer: 1, explain: 'The emergency source is dead and there is no acceptable normal source to return to, so the ATS output is dead.' },
      { q: 'Why must the radiator cap not be opened right after an overheat shutdown?', options: ['It voids the warranty', 'The system is hot and pressurized; coolant can flash to steam and scald', 'It resets the controller', 'It lets air into the fuel system'], answer: 1, explain: 'Opening a hot, pressurized cooling system is a serious burn hazard; wait for the engine to cool and follow the manufacturer’s procedure.' },
      { q: 'GEN-A shut down on high coolant temperature from a cause that may also affect GEN-B (e.g., the same maintenance lapse). What is a sensible protective action?', options: ['Shut down GEN-B as a precaution', 'Inspect GEN-B’s cooling system and watch its temperature closely', 'Override GEN-B’s shutdown so it cannot trip', 'Nothing — GEN-B is unaffected'], answer: 1, explain: 'Common-mode failures are what defeat redundancy; check the surviving unit for the same weakness without disturbing it.' },
    ],
    refs: ['CUMMINS-T030', 'CUMMINS-110', 'NFPA110-CSE', 'UPTIME-TIERS', 'OSHA-1910-333'],
    assumptions: [
      'Coolant thermostat ≈185 °F, high-temperature pre-alarm 215 °F, shutdown 225 °F (5-s confirmation), design ambient 95 °F (illustrative).',
      'Engine thermal mass is halved for this scenario so warm-up and overheating unfold in minutes rather than tens of minutes (time-compressed).',
      'Recirculation modeled as radiator inlet air ≈51 °F above ambient with a 51 % loss of radiator effectiveness at full severity of this case (illustrative).',
      'Utility restoration timing is illustrative and chosen before UPS-A reaches end of discharge.',
    ],
    safety: 'After a shutdown the engine and cooling system are hot and pressurized. Belt, radiator and coolant work, shutdown resets and test runs are performed by qualified personnel under the manufacturer’s instructions and the approved site procedure. Engine protections are never bypassed or reset before the cause is corrected.',
  });

  // ------------------------------------------------------------------ B04
  reg({
    id: 'B04',
    category: 'B',
    title: 'ATS fails to transfer',
    summary:
      'During a utility outage GEN-A starts and is an acceptable source, but the BMS shows ATS-A still on Normal. A transfer inhibit left active after a test, a failed operator mechanism, and a stuck position contact that only makes the switch look untransferred are separated by asking three questions: is the source acceptable, did the ATS decide to transfer, and where is the switch really?',
    brief:
      'The utility feed has failed. GEN-A is running, but the <b>BMS shows ATS-A still in the Normal position</b>. Side B transferred normally. Find out what is really happening at ATS-A and what, if anything, the A-side load is running on.',
    objectives: [
      'Separate the three layers of an automatic transfer: source availability, transfer logic (time delays, inhibits) and the switching mechanism itself.',
      'Verify a BMS position indication against independent evidence: the local mechanical flag, load-side voltage, generator kW and UPS input.',
      'Recognize when the A-side UPS is on battery with a finite runtime and when the indication is simply wrong.',
      'Choose responses that do not involve operating a transfer switch as an improvised shortcut.',
    ],
    equipment: ['ATS-A (controller, operator mechanism, auxiliary position contacts)', 'GEN-A / GEN-B', 'UPS-A / UPS-B', 'BMS'],
    topology:
      '2N distribution: utility → XFMR-A → ATS-A (normal) with GEN-A on the emergency side → UPS-A → PDU-A → A cords of the dual-corded IT load; side B mirrors it. ATS position reaches the BMS through an auxiliary contact; the switch also has a local mechanical position flag.',
    view: 'power',
    focus: { side: 'A' },
    closeups: ['ats', 'generator', 'ups', 'pdu'],
    status: ['ats.A.fb', 'gen.A.state', 'ups.A.mode', 'ups.A.est'],
    telemetry: [
      'util.vpu', 'gen.A.state', 'gen.A.v', 'gen.A.kw', 'ats.A.eok', 'ats.A.inhibit', 'ats.A.fb', 'ats.A.pos', 'ats.A.loadv',
      'ups.A.mode', 'ups.A.inV', 'ups.A.est', 'ups.B.mode', 'ups.B.kw', 'pdu.A.v',
    ],
    trends: ['gen.A.kw', 'ats.A.loadv', 'ups.A.est', 'ups.B.kw'],
    alarms: ['UTIL_FAIL', 'ATS_A_*', 'ATS_B_EMERG', 'GEN_A_*', 'GEN_B_RUN', 'UPS_A_*', 'UPS_B_BATT', 'UPS_B_HILOAD', 'PDU_A_LOSS', 'ROW3_SINGLE', 'IT_LOSS'],
    variants: [
      {
        id: 'inhibit',
        label: 'Transfer inhibit left active',
        summary: 'The ATS transfer-inhibit input used during last week’s test was never restored; the controller is forbidden to transfer.',
        faults: [{ type: 'atsInhibit', target: 'A', onset: -100 }],
        events: [OUTAGE],
        answer: 'h_inhibit',
        keyEvidence: ['e_atsctl'],
        explain:
          'ATS-A is doing exactly what it was told. GEN-A is an acceptable source and the controller has qualified it, but the transfer-inhibit input is ACTIVE, so the controller holds the switch on Normal. The input had been active since last week’s test — invisible while the utility was healthy — and the “transfer inhibit active” alarm appeared only when the normal source failed. The mechanism and position indication are fine; the switch never tried to move.',
        recoverAt: 600,
        recovery: [
          { id: 'b4i_1', label: 'Confirm GEN-A is an acceptable source at ATS-A and side B is carrying normally; check the test records for why the inhibit is active', why: 'Establishes that removing the inhibit will put the load on a good source and that nobody is relying on it.', ops: [{ type: 'note', text: 'confirm' }] },
          { id: 'b4i_2', label: 'Authorized person removes the transfer inhibit per the site procedure', why: 'With the inhibit removed the controller completes its normal automatic transfer.', ops: [{ type: 'clearFault', match: { type: 'atsInhibit' } }] },
          { id: 'b4i_3', label: 'Verify ATS-A transferred (BMS, local flag, GEN-A kW) and UPS-A returned to its rectifier', why: 'Confirms the transfer with independent evidence.', ops: [{ type: 'note', text: 'verify' }] },
          { id: 'b4i_4', label: 'Add “inhibit removed” to the test close-out checklist and alarm the inhibit input at all times', why: 'Makes a forgotten inhibit visible before the next outage.', ops: [{ type: 'note', text: 'document' }] },
        ],
        expect: [
          { at: 30, key: 'ats.A.inhibit', op: 'has', value: 'ACTIVE' },
          { at: 'onset+60', key: 'ats.A.eok', op: '==', value: 'Acceptable' },
          { at: 'onset+60', key: 'ats.A.pos', op: 'has', value: 'Normal' },
          { at: 'onset+60', key: 'gen.A.kw', op: '<', value: 1 },
          { at: 'onset+60', key: 'ups.A.mode', op: 'has', value: 'BATTERY' },
          { at: 'onset+300', key: 'ups.A.est', op: '~', value: [14.2, 0.6] },
          { at: 'recover+120', key: 'ats.A.pos', op: 'has', value: 'Emergency' },
          { at: 'recover+120', key: 'gen.A.kw', op: '>', value: 800 },
          { at: 'recover+120', key: 'ups.A.mode', op: 'has', value: 'Normal' },
        ],
        expectAlarms: ['ATS_A_INHIBIT', 'UPS_A_BATT'],
        forbidAlarms: ['IT_LOSS', 'ATS_A_FAIL', 'UPS_A_OFF'],
      },
      {
        id: 'mechanism',
        label: 'Operator mechanism failure',
        summary: 'The ATS controller commands the transfer, but the motor operator does not move the switch.',
        faults: [{ type: 'atsMechanism', target: 'A', onset: -100 }],
        events: [OUTAGE, { t: 1500, op: { type: 'utility', v: 1 } }],
        answer: 'h_mechanism',
        keyEvidence: ['e_atsctl', 'e_flag'],
        explain:
          'The decision was made but the switch did not move. GEN-A qualified, no inhibit is active, and the controller commanded the transfer — then, after 6 s without the switch leaving Normal, it latched “FAIL TO TRANSFER”. The local mechanical flag agrees with the BMS: the switch is on Normal. The operator mechanism has failed, and with no transfer possible the A side ran on battery until end of discharge.',
        recoverAt: 1560,
        recovery: [
          { id: 'b4m_1', label: 'With the utility restored and stable (ATS-A is on Normal), qualified UPS staff restart UPS-A per the manufacturer’s procedure', why: 'UPS-A shut down at end of discharge; restarting it returns the dual-corded load to two sources.', ops: [{ type: 'upsRestart', target: 'A' }] },
          { id: 'b4m_2', label: 'ATS service technician repairs the operator mechanism under the approved procedure (planned outage or bypass-isolation by qualified personnel)', why: 'The mechanism must be repaired with the switch made safe; this is specialist work.', ops: [{ type: 'clearFault', match: { type: 'atsMechanism' } }] },
          { id: 'b4m_3', label: 'Reset the latched fail-to-transfer alarm at the ATS controller', why: 'Clears the latch once the repair is complete so the controller is ready for the next outage.', ops: [{ type: 'atsReset', target: 'A' }] },
          { id: 'b4m_4', label: 'Schedule a witnessed transfer test under the site procedure and document the event', why: 'Proves the repaired switch transfers before the site relies on it.', ops: [{ type: 'note', text: 'test and document' }] },
        ],
        expect: [
          { at: 'onset+60', key: 'ats.A.eok', op: '==', value: 'Acceptable' },
          { at: 'onset+60', key: 'ats.A.inhibit', op: 'has', value: 'Inactive' },
          { at: 'onset+60', key: 'ats.A.pos', op: 'has', value: 'Normal' },
          { at: 'onset+60', key: 'gen.A.kw', op: '<', value: 1 },
          { at: 'onset+300', key: 'ups.A.est', op: '~', value: [14.2, 0.6] },
          { at: 1300, key: 'ups.A.mode', op: 'has', value: 'OUTPUT OFF' },
          { at: 1300, key: 'ups.B.kw', op: '>', value: 1150 },
          { at: 'recover+60', key: 'ups.A.mode', op: 'has', value: 'Normal' },
          { at: 'recover+60', key: 'pdu.A.v', op: '>', value: 400 },
        ],
        expectAlarms: ['ATS_A_FAIL', 'UPS_A_EOD', 'UPS_A_OFF', 'PDU_A_LOSS'],
        forbidAlarms: ['IT_LOSS', 'ATS_A_INHIBIT'],
      },
      {
        id: 'feedback',
        label: 'Position feedback (auxiliary contact) fault',
        summary: 'The switch transferred normally; a stuck auxiliary contact keeps reporting Normal to the BMS.',
        faults: [{ type: 'atsFeedback', target: 'A', onset: -100 }],
        events: [OUTAGE],
        answer: 'h_feedback',
        keyEvidence: ['e_flag', 'e_flow'],
        explain:
          'Nothing failed in the power path. ATS-A transferred about 13 s after the outage: the local mechanical flag shows Emergency, the load side is at 480 V, GEN-A is delivering ≈935 kW (falling to ≈875 kW after the UPS battery recharges) and UPS-A is back on its rectifier. Only the BMS position point — fed by an auxiliary contact that is stuck — still says Normal, which is also why no “on emergency” alarm appeared for side A.',
        recoverAt: 600,
        recovery: [
          { id: 'b4f_1', label: 'Confirm the real position with the local flag, load-side voltage, GEN-A kW and UPS-A input', why: 'Independent evidence shows the A side is on generator and the load is protected.', ops: [{ type: 'note', text: 'verify' }] },
          { id: 'b4f_2', label: 'Mark the BMS ATS-A position point as unreliable and brief the shift to use local/EPMS indications', why: 'Prevents a wrong indication from triggering wrong actions during the rest of the outage.', ops: [{ type: 'note', text: 'flag point' }] },
          { id: 'b4f_3', label: 'Qualified technician corrects the auxiliary contact / BMS interface under the site procedure', why: 'Restores a trustworthy position indication.', ops: [{ type: 'clearFault', match: { type: 'atsFeedback' } }] },
          { id: 'b4f_4', label: 'Verify the BMS position matches the local flag and document', why: 'Confirms the repair.', ops: [{ type: 'note', text: 'document' }] },
        ],
        expect: [
          { at: 'onset+60', key: 'ats.A.fb', op: 'has', value: 'Normal' },
          { at: 'onset+60', key: 'ats.A.pos', op: 'has', value: 'Emergency' },
          { at: 'onset+60', key: 'gen.A.kw', op: '>', value: 800 },
          { at: 'onset+60', key: 'ups.A.mode', op: 'has', value: 'Normal' },
          { at: 'onset+60', key: 'ups.A.inV', op: '>', value: 450 },
          { at: 'onset+300', key: 'ups.A.est', op: '>', value: 18.5 },
          { at: 'recover+120', key: 'ats.A.fb', op: 'has', value: 'Emergency' },
        ],
        expectAlarms: ['GEN_A_RUN', 'ATS_A_START'],
        forbidAlarms: ['IT_LOSS', 'ATS_A_FAIL', 'ATS_A_INHIBIT', 'UPS_A_OFF'],
      },
    ],
    evidence: [
      { id: 'e_alarms', label: 'Review the alarm history', cat: 'alarms', target: 'BMS / ATS controller', findings: { default: 'Utility failure, ATS-A engine-start, GEN-A running.', inhibit: 'UPS-A on battery; “ATS-A transfer inhibit active” appeared as soon as the normal source failed. No fail-to-transfer alarm.', mechanism: 'UPS-A on battery; “ATS-A FAIL TO TRANSFER” latched about 6 s after the controller commanded the transfer.', feedback: 'UPS-A was on battery for only about 13 s. No fail or inhibit alarm — and, unlike side B, no “on emergency source” alarm for side A.' } },
      { id: 'e_atsctl', label: 'ATS-A controller: source status, inhibit input and transfer command/fail state', cat: 'local', target: 'ATS-A controller', points: ['ats.A.eok', 'ats.A.inhibit', 'ats.A.start'], closeup: 'ats', findings: { default: 'Emergency source acceptable; inhibit inactive; no fail-to-transfer latched.', inhibit: 'Emergency source ACCEPTABLE — but the transfer-inhibit input is ACTIVE. The controller is holding the transfer.', mechanism: 'Emergency source acceptable, inhibit inactive, transfer commanded — then FAIL TO TRANSFER latched after 6 s. The decision was made; the switch did not follow.', feedback: 'Emergency source acceptable, inhibit inactive, transfer completed without fault.' } },
      { id: 'e_flag', label: 'ATS-A local mechanical position flag (compared with the BMS point)', cat: 'local', target: 'ATS-A', points: ['ats.A.pos', 'ats.A.fb'], closeup: 'ats', findings: { default: 'Local flag and BMS agree.', inhibit: 'Local flag: Normal. BMS: Normal. They agree — the switch has not moved.', mechanism: 'Local flag: Normal. BMS: Normal. They agree — the switch has not moved; the motor operator shows a fault indication.', feedback: 'Local flag: EMERGENCY. BMS: Normal. They disagree — the switch moved; the indication did not.' } },
      { id: 'e_flow', label: 'Where is the power flowing? Load-side voltage, GEN-A kW and UPS-A input', cat: 'compare', target: 'ATS-A / GEN-A / UPS-A', points: ['ats.A.loadv', 'gen.A.kw', 'ups.A.inV', 'ups.A.mode'], closeup: 'ups', findings: { default: 'Compare the power path with the indicated position.', inhibit: 'Load side 0 V, GEN-A 0 kW, UPS-A input 0 V and on battery: the A side really is unsupplied.', mechanism: 'Load side 0 V, GEN-A 0 kW, UPS-A input 0 V and on battery: the A side really is unsupplied.', feedback: 'Load side 480 V, GEN-A delivering ≈875–935 kW, UPS-A input 480 V and back on its rectifier: power IS flowing from the generator.' } },
      { id: 'e_gen', label: 'GEN-A output at its terminals', cat: 'telemetry', target: 'GEN-A', points: ['gen.A.state', 'gen.A.v'], closeup: 'generator', findings: { default: 'GEN-A running at 480 V, 60 Hz — an acceptable source. The generator is not the problem.' } },
      { id: 'e_ups', label: 'UPS-A runtime and B-side loading', cat: 'telemetry', target: 'UPS-A / UPS-B', points: ['ups.A.est', 'ups.B.kw', 'pdu.A.v'], closeup: 'ups', findings: { default: 'Check whether UPS-A is discharging.', inhibit: 'UPS-A is discharging with a runtime estimate that started near 19 minutes. Side B is carrying normally.', mechanism: 'UPS-A is discharging with a runtime estimate that started near 19 minutes. If it reaches end of discharge the whole 1,200 kW dual-corded load moves to UPS-B (80 % of rating).', feedback: 'UPS-A is recharging on its rectifier; runtime estimate back near full. No urgency on the power path.' } },
      { id: 'e_records', label: 'Test and maintenance records', cat: 'records', target: 'CMMS', findings: { default: 'No recent work on ATS-A.', inhibit: 'Last week’s generator test used the ATS-A transfer-inhibit input to run the set without transferring load; the close-out step to remove it is not signed.', mechanism: 'The last annual ATS maintenance noted a sluggish operator; a spare motor operator was on order.', feedback: 'BMS integrators re-terminated ATS-A interface wiring last month; a similar position mismatch was briefly noted during commissioning.' } },
    ],
    hypotheses: [
      { id: 'h_inhibit', label: 'A transfer inhibit is active at ATS-A', wrong: { default: 'Check the controller’s inhibit input: it is inactive.' } },
      { id: 'h_mechanism', label: 'The ATS-A operator mechanism failed to move the switch', wrong: { default: 'A mechanism failure latches “fail to transfer” after the transfer is commanded. No such alarm exists here — compare the controller state and the local flag again.' } },
      { id: 'h_feedback', label: 'ATS-A actually transferred; only the BMS position indication is wrong', wrong: { default: 'Follow the power: load-side voltage, GEN-A kW and UPS-A input all show the A side is NOT supplied, and the local flag agrees with the BMS.' } },
      { id: 'h_gen', label: 'GEN-A is not an acceptable source', wrong: { default: 'ATS-A reports its emergency source as acceptable and GEN-A shows 480 V, 60 Hz at its terminals.' } },
      { id: 'h_nostart', label: 'ATS-A never sent the engine-start signal', wrong: { default: 'GEN-A is running and ATS-A’s engine-start contact is closed.' } },
    ],
    responses: [
      { id: 'r_verify', label: 'Verify the real switch position with the local flag and the power flow (load-side voltage, GEN-A kW, UPS-A input)', cat: 'verify', good: true, required: true, feedback: 'Essential — a position indication is only a contact; the power flow and the local flag tell you what is really happening.' },
      { id: 'r_escalate', label: 'Notify the shift lead / chief engineer and the ATS service provider; log the event', cat: 'escalate', good: true, required: true, feedback: 'ATS faults need qualified specialists; escalation also records a reliability event.' },
      { id: 'r_protect', label: 'Track UPS-A runtime and confirm side B can carry the whole dual-corded load', cat: 'protect', good: ['inhibit', 'mechanism'], required: ['inhibit', 'mechanism'], feedback: 'When the A side is really on battery, the runtime is the deadline and side B is the safety net.' },
      { id: 'r_bmsflag', label: 'Brief the shift that the BMS ATS-A position point is unreliable and use local/EPMS indications', cat: 'observe', good: ['feedback'], required: ['feedback'], feedback: 'When an indication is proven wrong, everyone must know before it drives a wrong action.' },
      { id: 'r_itnotify', label: 'Warn IT operations that the A path may be lost and redundancy is reduced', cat: 'observe', good: ['inhibit', 'mechanism'], feedback: 'IT can defer risky changes while the A side is at risk.' },
      { id: 'r_handop', label: 'Operate ATS-A by hand to the emergency position', cat: 'unsafe', good: false, feedback: 'Manual operation of a transfer switch under load is a qualified-person task under an approved procedure — never an improvised shortcut, and dangerous if the mechanism has failed. (In the feedback case the switch has already transferred.)' },
      { id: 'r_forcelogic', label: 'Jumper the ATS controller or remove its control fuses to force a transfer', cat: 'unsafe', good: false, feedback: 'Defeating transfer controls inside energized equipment risks arc-flash injury and connecting sources unsafely.' },
      { id: 'r_shutA', label: 'Shut GEN-A down because the BMS shows it is not connected', cat: 'unsafe', good: false, feedback: 'Acting on an unverified indication can drop a load that is actually running on that generator.' },
    ],
    recoveryDistractors: [
      { id: 'b4d1', label: 'Hand-operate ATS-A to the emergency position', why: 'Not an improvised recovery step: manual operation is a qualified-person task under an approved procedure, and with a failed mechanism it can be hazardous.' },
      { id: 'b4d2', label: 'Reset the ATS-A fail-to-transfer alarm and let it try again before anything is repaired', why: 'Resetting a latched failure without correcting the cause just repeats it (and in the inhibit or feedback cases there is nothing to reset).' },
      { id: 'b4d3', label: 'Stop GEN-A to “reset” the ATS logic', why: 'Removing the only acceptable source does not fix a logic, mechanism or indication fault — and in the feedback case it would drop the A side.' },
    ],
    guided: [
      { at: 'start', title: 'Equipment overview', closeup: 'ats', highlight: ['ATS-A', 'GEN-A', 'UTIL', 'UPS-A'], text: ['An automatic transfer has three layers: <b>source availability</b> (is the emergency source acceptable?), <b>transfer logic</b> (time delays, inhibits, decision) and the <b>mechanism</b> that physically moves the contacts.', 'The BMS learns the switch position from an <b>auxiliary contact</b>; the switch itself also carries a local mechanical flag.'], points: ['ats.A.eok', 'ats.A.inhibit', 'ats.A.fb'] },
      { at: 30, title: 'Normal operation', highlight: ['UTIL', 'ATS-A', 'ATS-B'], text: { default: 'Both sides run on the utility; both generators are in Auto.', inhibit: 'Both sides run on the utility. ATS-A’s transfer-inhibit input is ACTIVE — but because the utility is healthy, no alarm draws attention to it.' }, points: ['ats.A.inhibit', 'ats.A.fb'] },
      { at: 'onset', title: 'Initiating event: utility failure', highlight: ['UTIL', 'UPS-A', 'UPS-B'], text: ['The utility fails; both UPS modules go to battery and both generators start.'], points: ['util.vpu', 'ups.A.mode'] },
      { at: 'onset+15', title: 'The transfer moment', closeup: 'ats', highlight: ['ATS-A', 'GEN-A', 'ATS-B'], text: { default: 'GEN-A is acceptable at ATS-A.', inhibit: 'GEN-A is acceptable — but the controller is inhibited and holds the switch on Normal. UPS-A stays on battery.', mechanism: 'GEN-A is acceptable; the controller commands the transfer, the motor operator does not move, and after 6 s the controller latches FAIL TO TRANSFER. UPS-A stays on battery.', feedback: 'GEN-A is acceptable and ATS-A transfers about 13 s after the outage — UPS-A returns to its rectifier. But the BMS position point still reads Normal.' }, points: ['ats.A.eok', 'ats.A.pos', 'ats.A.fb'] },
      { at: 'onset+60', title: 'Observable symptoms', highlight: ['ATS-A', 'UPS-A'], text: { default: 'The BMS shows ATS-A on Normal while GEN-A runs.', inhibit: 'BMS: ATS-A on Normal, “transfer inhibit active”, UPS-A on battery.', mechanism: 'BMS: ATS-A on Normal, “FAIL TO TRANSFER”, UPS-A on battery.', feedback: 'BMS: ATS-A on Normal — but no fail or inhibit alarm, and UPS-A shows normal operation. The picture does not add up.' }, points: ['ats.A.fb', 'ups.A.mode', 'gen.A.kw'] },
      { at: 'onset+300', title: 'Diagnostic evidence: three questions', closeup: 'ats', highlight: ['ATS-A'], text: { default: 'Source acceptable? Transfer allowed and commanded? Where is the switch really?', inhibit: 'Source: ACCEPTABLE. Logic: INHIBITED. Switch: Normal (flag and BMS agree; no power flow from GEN-A).', mechanism: 'Source: ACCEPTABLE. Logic: commanded → FAIL TO TRANSFER. Switch: Normal (flag and BMS agree; no power flow).', feedback: 'Source: ACCEPTABLE. Logic: transferred. Switch: flag says EMERGENCY, BMS says Normal — and GEN-A is delivering ≈875 kW.' }, points: ['ats.A.pos', 'ats.A.fb', 'gen.A.kw'] },
      { at: 'onset+360', title: 'Root cause', highlight: ['ATS-A'], text: { default: 'Confirm with records.', inhibit: 'Last week’s test used the inhibit input and nobody removed it. Root cause: transfer inhibit left active.', mechanism: 'The motor operator shows a fault and was noted as sluggish at the last maintenance. Root cause: operator mechanism failure.', feedback: 'The switch and the generator are fine; the auxiliary contact feeding the BMS is stuck. Root cause: position feedback fault.' } },
      { at: 'onset+420', title: 'Appropriate operational response', highlight: { default: ['UPS-A', 'BATT-A', 'UPS-B'], feedback: ['ATS-A', 'GEN-A'] }, text: { default: ['Verify, escalate, track runtime and protect side B.', 'Do <b>not</b> hand-operate the ATS or defeat its controls.'], feedback: ['Verify with the flag and power flow, escalate, and brief everyone that the BMS point is wrong.', 'Acting on the wrong indication — for example stopping GEN-A — would cause the outage you are trying to prevent.'] }, safety: 'Transfer switches are operated, inhibits changed and mechanisms repaired only by qualified personnel under the approved site procedure.', points: ['ups.A.est', 'ups.B.kw'] },
      { at: 'recover-120', title: { default: 'Consequence', mechanism: 'Consequence: the A side drops — the load does not' }, highlight: ['UPS-A', 'PDU-A', 'UPS-B', 'PDU-B', 'ROWS'], text: { default: 'The runtime decides the urgency.', inhibit: 'UPS-A shows roughly 12 minutes left. A forgotten inhibit can be removed quickly once an authorized person confirms why it was set.', mechanism: ['No transfer was possible. About 19 minutes after the outage UPS-A reached end of discharge and shut its output off. PDU-A is dead, but every dual-corded server draws from its B cord: UPS-B carries 1,200 kW (80 %). No IT load was lost.'], feedback: 'There is no power-path consequence: the A side has been on GEN-A since the transfer. The risk was entirely in how people might react to a wrong indication.' }, points: ['ups.A.mode', 'pdu.A.v', 'ups.B.kw'] },
      { at: 'recover+60', title: 'Controlled recovery', highlight: ['ATS-A', 'UPS-A', 'GEN-A'], text: { default: 'The cause is corrected under the site procedure.', inhibit: 'With the inhibit removed, the controller completes the transfer within seconds: GEN-A takes ≈935 kW and UPS-A returns to its rectifier.', mechanism: 'The utility has returned and ATS-A, still on Normal, re-energizes UPS-A’s input; qualified staff restart UPS-A. The operator mechanism is then repaired and the fail latch reset.', feedback: 'After the shift is briefed, the auxiliary contact is corrected and the BMS point now reads Emergency, matching the flag.' }, points: ['ats.A.pos', 'ats.A.fb', 'ups.A.mode'] },
      { at: 'recover+450', title: 'Stabilized outcome & key lessons', highlight: ['ATS-A'], text: ['“Did not transfer” can mean the source was not acceptable, the logic would not allow it, the mechanism failed — or the switch transferred and only the indication is wrong.', 'Always confirm position with the power flow before acting.'] },
    ],
    lessons: [
      'Separate the layers: source availability → transfer logic (delays, inhibits) → mechanism → position indication.',
      'A position point is only a contact; confirm with the local flag, load-side voltage, generator kW and UPS input before acting.',
      'Inhibits and test modes must be part of every test close-out, and should alarm whenever active.',
      'Never hand-operate a transfer switch or defeat its controls as a shortcut; the 2N design and qualified staff are the safe path.',
    ],
    quiz: [
      { q: 'GEN-A is acceptable at ATS-A, no alarm other than “transfer inhibit active” is present, and the switch is on Normal. What is the cause?', options: ['Mechanism failure', 'The controller is inhibited from transferring', 'GEN-A not acceptable', 'Position feedback fault'], answer: 1, explain: 'An active inhibit makes the controller hold the switch on Normal although the emergency source is acceptable.' },
      { q: 'The BMS shows ATS-A on Normal, but GEN-A delivers 875 kW and UPS-A is on its rectifier. What is most likely?', options: ['The UPS is wrong', 'The switch transferred; the BMS position indication is wrong', 'GEN-A is feeding side B', 'The mechanism failed'], answer: 1, explain: 'Power flows from GEN-A to UPS-A only through the ATS in the emergency position; the indication is the faulty element.' },
      { q: 'What does an ATS “fail to transfer” alarm tell you?', options: ['The source was not acceptable', 'The controller commanded a transfer but the switch did not reach the new position in time', 'An inhibit is active', 'The utility returned'], answer: 1, explain: 'Fail-to-transfer is raised after a commanded transfer is not confirmed within a time limit — it points at the mechanism.' },
      { q: 'Why can a forgotten transfer inhibit stay hidden for days?', options: ['It only acts when a transfer is needed, so nothing looks wrong while the utility is healthy', 'It resets itself', 'The generator overrides it', 'It is only visible on the UPS'], answer: 0, explain: 'Many conditions that defeat standby systems are latent; they need their own monitoring and close-out discipline.' },
      { q: 'Which evidence best confirms where an ATS really is?', options: ['The BMS position point alone', 'The local mechanical flag together with load-side voltage and source current/kW', 'The ATS nameplate', 'The generator run hours'], answer: 1, explain: 'Independent physical evidence beats a single auxiliary contact.' },
      { q: 'ATS-A has failed to transfer and UPS-A has 10 minutes left. What is appropriate?', options: ['Hand-operate the ATS', 'Jumper the controller', 'Escalate, track runtime and make sure side B can carry the dual-corded load', 'Shut down GEN-A'], answer: 2, explain: 'The safe path is escalation and protecting the redundant side; manual ATS operation is for qualified personnel under an approved procedure.' },
    ],
    refs: ['ATS-UTD', 'ATS-UM', 'NFPA110-CSE', 'CUMMINS-110', 'UPTIME-TIERS', 'OSHA-1910-333'],
    assumptions: [
      'ATS timing: engine-start delay 3 s, transfer 1 s after the emergency source qualifies, 0.5-s open-transition travel, fail-to-transfer latched after 6 s (illustrative).',
      'UPS-A battery runtime ≈19 minutes at 600 kW; UPS-A requires a manual restart after an end-of-discharge shutdown in this model.',
      'Utility restoration time in the mechanism case (≈24 minutes after the outage) is illustrative.',
      'The auxiliary-contact repair is shown during the outage for brevity; at a real site it may be deferred to a planned window under the energized-work rules.',
    ],
    safety: 'Transfer switches are operated, inhibits changed, controls serviced and mechanisms repaired only by qualified personnel under the approved site procedure and energized-work rules. Never hand-operate a transfer switch or defeat its controls as an improvised shortcut.',
  });

  // ------------------------------------------------------------------ B05
  reg({
    id: 'B05',
    category: 'B',
    title: 'Abnormal utility restoration',
    summary:
      'After a utility outage the provider reports power restored, yet the site stays on generators. Low restored voltage, reversed phase rotation and an unstable, repeatedly dipping supply all keep the ATSs from retransferring — correctly. The scenario teaches that utility presence is not the same as a qualified source.',
    brief:
      'The site has been running on both generators since a utility outage. The utility provider now reports that the feeder has been <b>re-energized</b>, and utility voltage is present at the service — but <b>neither ATS has retransferred</b> and both generators are still carrying the load. Decide whether something is wrong, and what to do.',
    objectives: [
      'Explain normal-source qualification: pickup and dropout voltage, frequency, phase rotation and the retransfer time delay.',
      'Distinguish a below-pickup voltage, a phase-rotation mismatch and an unstable supply using ATS source status, rotation check and the retransfer countdown.',
      'Explain why the retransfer timer restarts after every disturbance and why it must never be bypassed.',
      'Manage extended generator operation: fuel, run time, loading and communication with the utility.',
    ],
    equipment: ['Utility service & EPMS meter', 'ATS-A / ATS-B', 'GEN-A / GEN-B', 'UPS-A / UPS-B', 'MCC-1 / MCC-2 (motor loads)'],
    topology:
      '2N distribution: utility → XFMR-A/B → ATS-A/B (normal); GEN-A/B on the emergency sides → UPS-A/B and MCC-1/2. Both ATSs monitor the same utility service and apply identical acceptance settings.',
    view: 'power',
    focus: { side: 'A' },
    closeups: ['ats', 'generator', 'ups'],
    status: ['util.vpu', 'ats.A.nok', 'ats.A.retx', 'gen.A.state'],
    telemetry: [
      'util.v', 'util.vpu', 'util.f', 'util.rot', 'ats.A.nok', 'ats.A.rot', 'ats.A.retx', 'ats.A.pos', 'ats.B.pos',
      'gen.A.state', 'gen.A.kw', 'gen.B.state', 'gen.B.kw', 'gen.A.fuel', 'ups.A.mode', 'ups.B.mode',
    ],
    trends: ['util.vpu', 'ats.A.retx', 'gen.A.kw', 'gen.B.kw'],
    alarms: ['UTIL_*', 'ATS_A_*', 'ATS_B_*', 'GEN_A_*', 'GEN_B_*', 'UPS_A_BATT', 'UPS_B_BATT', 'IT_LOSS'],
    variants: [
      {
        id: 'lowv',
        label: 'Utility restored at low voltage',
        summary: 'The utility returns at ≈86 % of nominal voltage — below the 90 % pickup.',
        events: [OUTAGE, { t: 600, op: { type: 'utility', v: 0.86 } }],
        diagnoseAt: 900,
        recoverAt: 1200,
        answer: 'h_lowv',
        keyEvidence: ['e_util', 'e_nsrc'],
        explain:
          'The returned utility is present but not acceptable. Voltage is ≈86 % of nominal (≈413 V on a 480 V system), below the ATS pickup of 90 %. Frequency and phase rotation are correct. The ATS is behaving correctly by staying on the generators: it would only drop out at 85 % if it were already on the utility (hysteresis), but it will not pick up a source below 90 %.',
        recovery: [
          { id: 'b5l_1', label: 'Keep the site on generators; report the measured voltage to the utility provider and check generator fuel and loading', why: 'The provider must correct the supply; meanwhile the generators are the qualified source.', ops: [{ type: 'note', text: 'report and monitor' }] },
          { id: 'b5l_2', label: 'Utility provider corrects the supply voltage (e.g., tap or regulator correction on their system)', why: 'Only the provider can correct a utility-side voltage problem.', ops: [{ type: 'utility', v: 1 }] },
          { id: 'b5l_3', label: 'Let both ATSs complete the 300-s retransfer delay without bypass and verify retransfer', why: 'The delay proves the restored source is stable before the load is moved back.', ops: [{ type: 'note', text: 'retransfer' }] },
          { id: 'b5l_4', label: 'Verify the generators complete their 5-minute cool-down and return to Auto standby; log run hours and arrange fuel replenishment', why: 'Restores standby readiness for the next event.', ops: [{ type: 'note', text: 'cool-down and fuel' }] },
        ],
        expect: [
          { at: 'diagnose', key: 'util.vpu', op: '~', value: [86, 0.5] },
          { at: 'diagnose', key: 'ats.A.nok', op: 'has', value: 'NOT acceptable' },
          { at: 'diagnose', key: 'ats.A.rot', op: 'has', value: 'OK' },
          { at: 'diagnose', key: 'util.f', op: '~', value: [60, 0.1] },
          { at: 1150, key: 'ats.A.pos', op: 'has', value: 'Emergency' },
          { at: 1150, key: 'gen.B.state', op: 'has', value: 'Running' },
          { at: 'recover+400', key: 'ats.A.pos', op: 'has', value: 'Normal' },
          { at: 'recover+400', key: 'ats.B.pos', op: 'has', value: 'Normal' },
          { at: 'recover+700', key: 'gen.A.state', op: 'has', value: 'Standby' },
        ],
        expectAlarms: ['UTIL_PQ', 'ATS_A_NUNACC'],
        forbidAlarms: ['IT_LOSS', 'ATS_A_ROT'],
      },
      {
        id: 'rotation',
        label: 'Utility restored with reversed phase rotation',
        summary: 'After repair work the utility feeder returns with two phases swapped (rotation C-B-A).',
        events: [OUTAGE, { t: 600, op: { type: 'utility', v: 1, rot: 'CBA' } }],
        diagnoseAt: 900,
        recoverAt: 1200,
        answer: 'h_rotation',
        keyEvidence: ['e_rotation'],
        explain:
          'The utility returned at full voltage and 60 Hz, but with reversed phase rotation (C-B-A instead of A-B-C). The ATS phase-rotation check rejects it, because retransferring would reverse every three-phase motor on the MCCs — pumps, fans and compressors would run backward. The source looks perfect on a voltmeter; the rotation check is what protects the plant.',
        recovery: [
          { id: 'b5r_1', label: 'Keep the site on generators; report the reversed rotation to the utility provider immediately and check generator fuel and loading', why: 'A phasing error after utility work must be corrected by the provider before reconnection.', ops: [{ type: 'note', text: 'report and monitor' }] },
          { id: 'b5r_2', label: 'Utility provider corrects the phasing of the feeder', why: 'Restores A-B-C rotation at the service.', ops: [{ type: 'utility', rot: 'ABC' }] },
          { id: 'b5r_3', label: 'Let both ATSs complete the 300-s retransfer delay without bypass and verify retransfer', why: 'The timer starts only once the source is fully acceptable, including rotation.', ops: [{ type: 'note', text: 'retransfer' }] },
          { id: 'b5r_4', label: 'Verify the generators cool down and return to Auto standby; confirm motor loads rotate correctly; log run hours and fuel', why: 'Restores readiness and confirms no motor ran backward.', ops: [{ type: 'note', text: 'cool-down and verify' }] },
        ],
        expect: [
          { at: 'diagnose', key: 'util.vpu', op: '>', value: 95 },
          { at: 'diagnose', key: 'util.rot', op: '==', value: 'CBA' },
          { at: 'diagnose', key: 'ats.A.rot', op: 'has', value: 'MISMATCH' },
          { at: 'diagnose', key: 'ats.A.nok', op: 'has', value: 'NOT acceptable' },
          { at: 1150, key: 'ats.B.pos', op: 'has', value: 'Emergency' },
          { at: 'recover+400', key: 'ats.A.pos', op: 'has', value: 'Normal' },
          { at: 'recover+400', key: 'ats.B.pos', op: 'has', value: 'Normal' },
          { at: 'recover+700', key: 'gen.B.state', op: 'has', value: 'Standby' },
        ],
        expectAlarms: ['ATS_A_ROT', 'ATS_B_ROT'],
        forbidAlarms: ['IT_LOSS', 'UTIL_PQ'],
      },
      {
        id: 'flicker',
        label: 'Unstable utility (repeated dips)',
        summary: 'Utility crews are still switching and an intermittent fault causes brief dips every ~75 s; each dip restarts the retransfer timer.',
        events: [OUTAGE, { t: 600, op: { type: 'utility', v: 1, flicker: { period: 75, width: 3, dipV: 0.6, duration: 100000 } } }],
        diagnoseAt: 900,
        recoverAt: 1200,
        answer: 'h_unstable',
        keyEvidence: ['e_retx', 'e_pq'],
        explain:
          'Between disturbances the utility looks perfect — 100 % voltage, 60 Hz, correct rotation — and the ATS shows it as acceptable. But every ≈75 s the voltage dips to ≈60 % for about 3 s. Each dip makes the source unacceptable and restarts the 300-s retransfer timer, which never gets below ≈228 s. The ATS is doing its job: it will not move the load back until the utility has been stable for a full 5 minutes.',
        recovery: [
          { id: 'b5f_1', label: 'Keep the site on generators; report the repeated dips to the utility provider and check generator fuel and loading', why: 'The provider must finish switching / clear the intermittent fault; the generators are the stable source meanwhile.', ops: [{ type: 'note', text: 'report and monitor' }] },
          { id: 'b5f_2', label: 'Utility provider clears the intermittent fault / completes switching', why: 'Ends the disturbances so the source can stay acceptable.', ops: [{ type: 'utility', flicker: null }] },
          { id: 'b5f_3', label: 'Let both ATSs complete the 300-s retransfer delay from the last disturbance without bypass and verify retransfer', why: 'The timer measures stability from the last dip, not from when the provider says the work is finished.', ops: [{ type: 'note', text: 'retransfer' }] },
          { id: 'b5f_4', label: 'Verify the generators cool down and return to Auto standby; log run hours and arrange fuel replenishment', why: 'Restores standby readiness.', ops: [{ type: 'note', text: 'cool-down and fuel' }] },
        ],
        expect: [
          { at: 'diagnose', key: 'util.vpu', op: '>', value: 95 },
          { at: 'diagnose', key: 'ats.A.nok', op: '==', value: 'Acceptable' },
          { at: 'diagnose', key: 'ats.A.retx', op: '~', value: [228, 3] },
          { at: 'diagnose+2', key: 'util.vpu', op: '<', value: 70 },
          { at: 1150, key: 'ats.A.pos', op: 'has', value: 'Emergency' },
          { at: 'recover+400', key: 'ats.A.pos', op: 'has', value: 'Normal' },
          { at: 'recover+400', key: 'ats.B.pos', op: 'has', value: 'Normal' },
          { at: 'recover+700', key: 'gen.A.state', op: 'has', value: 'Standby' },
        ],
        expectAlarms: ['UTIL_PQ', 'ATS_A_NUNACC'],
        forbidAlarms: ['IT_LOSS', 'ATS_A_ROT'],
      },
    ],
    evidence: [
      { id: 'e_alarms', label: 'Review the alarm and event history since the utility returned', cat: 'alarms', target: 'EPMS / ATS controllers', findings: { default: 'Utility failure, transfer to generators, then utility re-energized.', lowv: 'A utility power-quality event (voltage outside ±10 %) has been standing since the utility returned; both ATSs keep “normal source unacceptable”.', rotation: '“ATS-A/ATS-B normal source phase rotation incorrect” appeared as soon as the utility returned. No power-quality event: voltage and frequency are normal.', flicker: 'Power-quality events and “normal source unacceptable” alarms come and go every minute or so; each lasts only a few seconds.' } },
      { id: 'e_util', label: 'Utility voltage and frequency at the service (EPMS meter)', cat: 'telemetry', target: 'Utility', points: ['util.v', 'util.vpu', 'util.f'], findings: { default: 'Compare with the ATS pickup: ≥ 90 % voltage and within ±1.2 Hz.', lowv: 'Voltage ≈413 V (≈86 %) and steady; frequency 60.0 Hz. Present — but below the 90 % pickup.', rotation: 'Voltage ≈480 V (100 %); frequency 60.0 Hz. By voltage and frequency alone the source looks perfect.', flicker: 'A spot reading shows ≈480 V and 60.0 Hz — unless you happen to read it during one of the brief dips.' } },
      { id: 'e_nsrc', label: 'ATS-A normal-source status', cat: 'local', target: 'ATS-A', points: ['ats.A.nok', 'ats.A.pos'], closeup: 'ats', findings: { default: 'The ATS shows whether it considers the normal source acceptable.', lowv: 'Normal source “present — NOT acceptable” continuously since the utility returned.', rotation: 'Normal source “present — NOT acceptable” continuously since the utility returned.', flicker: 'Normal source mostly “Acceptable”, dropping to “NOT acceptable” for a few seconds every ≈75 s.' } },
      { id: 'e_rotation', label: 'ATS phase-rotation check / handheld phase-rotation meter (qualified electrician)', cat: 'test', target: 'ATS-A / service', points: ['util.rot', 'ats.A.rot'], closeup: 'ats', findings: { default: 'Rotation A-B-C, matching the generators and the plant.', rotation: 'Rotation C-B-A — reversed. Both ATSs report a rotation mismatch.' } },
      { id: 'e_retx', label: 'Retransfer countdown trend', cat: 'trend', target: 'ATS-A', points: ['ats.A.retx'], closeup: 'ats', findings: { default: 'The 300-s retransfer timer only runs while the normal source is acceptable.', lowv: 'The timer has never started — the normal source has never been acceptable.', rotation: 'The timer has never started — the normal source has never been acceptable.', flicker: 'The timer starts, counts down to ≈228 s… then jumps back to 300 s after every dip. It can never reach zero while the dips continue.' } },
      { id: 'e_pq', label: 'Power-quality event log (EPMS waveform capture)', cat: 'records', target: 'EPMS', findings: { default: 'Event log since the utility returned.', lowv: 'One continuous under-voltage condition at ≈86 % since the utility returned; no transients.', rotation: 'No voltage or frequency events since the utility returned.', flicker: 'A sag to ≈60 % lasting ≈3 s roughly every 75 s since the utility returned — consistent with repeated reclosing or switching on the utility system.' } },
      { id: 'e_gens', label: 'Generator loading, fuel and run time', cat: 'telemetry', target: 'GEN-A / GEN-B', points: ['gen.A.kw', 'gen.B.kw', 'gen.A.fuel', 'gen.A.state'], closeup: 'generator', findings: { default: 'Both generators share the load at ≈875 kW each (≈44 % of rating); day tanks ≈82 % with the transfer system refilling them. Run time is accumulating — fuel delivery should be confirmed for an extended event.' } },
      { id: 'e_provider', label: 'Call with the utility provider', cat: 'records', target: 'Utility provider', findings: { default: 'The provider confirms the feeder is re-energized.', lowv: 'The provider reports the feeder is temporarily on an alternate source with a long tie; their regulator is being adjusted.', rotation: 'The provider confirms a damaged pole was replaced and the feeder re-energized; they agree to check phasing at the new pole.', flicker: 'The provider is still sectionalizing a fault; their reclosers are operating on a nearby branch.' } },
    ],
    hypotheses: [
      { id: 'h_lowv', label: 'Restored utility voltage is below the ATS pickup', wrong: { default: 'Look at the utility voltage: it is at nominal (between any dips).' } },
      { id: 'h_rotation', label: 'Restored utility has the wrong phase rotation', wrong: { default: 'The rotation check reads A-B-C — correct.' } },
      { id: 'h_unstable', label: 'The utility is unstable — repeated disturbances keep restarting the retransfer timer', wrong: { default: 'The normal source has never been acceptable, even briefly, and the retransfer timer has never started. Instability is not what is blocking retransfer.' } },
      { id: 'h_atsfault', label: 'Both ATS controllers have failed and cannot retransfer', wrong: { default: 'Two independent controllers failing identically is unlikely, and both report a specific, consistent reason for rejecting the normal source. Check what they are reporting.' } },
      { id: 'h_freq', label: 'Restored utility frequency is out of tolerance', wrong: { default: 'Utility frequency reads 60.0 Hz.' } },
    ],
    responses: [
      { id: 'r_verify', label: 'Verify utility voltage, frequency and rotation, and what the ATS reports as the reason for rejecting the normal source', cat: 'verify', good: true, feedback: 'Good — the ATS tells you why it will not retransfer; independent measurements confirm it.' },
      { id: 'r_escalate', label: 'Report the abnormal supply to the utility provider and notify the shift lead / chief engineer', cat: 'escalate', good: true, required: true, feedback: 'Only the provider can fix their supply, and site management must know the outage is not over.' },
      { id: 'r_fuel', label: 'Confirm generator fuel levels, fuel delivery and loading for an extended run', cat: 'protect', good: true, required: true, feedback: 'The generators are now the only qualified source; their fuel and condition are the site’s endurance.' },
      { id: 'r_stay', label: 'Leave both ATSs in automatic so they retransfer only when the utility is fully acceptable', cat: 'observe', good: true, feedback: 'The ATS logic is protecting the load; let it do its job.' },
      { id: 'r_bypasstimer', label: 'Bypass the 300-s retransfer delay so the site returns to utility at the next good moment', cat: 'unsafe', good: false, feedback: 'The delay is what proves the source is stable. Bypassing it invites a second outage — or repeated transfers — on an unproven supply.' },
      { id: 'r_forceN', label: 'Manually retransfer both ATSs to the utility to save fuel', cat: 'unsafe', good: false, feedback: 'The ATS rejected the utility for a reason: low voltage stresses equipment, reversed rotation drives motors backward, and an unstable supply will drop the load again. Manual transfer is never an improvised shortcut.' },
      { id: 'r_rotfix', label: 'Have site staff swap two phase conductors at the service to fix the rotation', cat: 'unsafe', good: false, feedback: 'Re-terminating service conductors is high-hazard electrical work that belongs to the utility (and qualified electricians under an approved procedure). The supply must be corrected at its source.' },
      { id: 'r_stopgen', label: 'Stop one generator to save fuel since the utility is back', cat: 'unsafe', good: false, feedback: 'The utility is not an acceptable source; stopping a generator would drop that side onto its UPS battery.' },
    ],
    recoveryDistractors: [
      { id: 'b5d1', label: 'Bypass the retransfer delay as soon as the provider says the work is finished', why: 'The delay exists to prove stability; it measures from the last disturbance, not from a phone call.' },
      { id: 'b5d2', label: 'Manually transfer back to the utility before the provider corrects the problem', why: 'Puts the load on an unacceptable source; manual transfer is not an improvised recovery step.' },
      { id: 'b5d3', label: 'Shut the generators down immediately after retransfer without cool-down', why: 'The automatic 5-minute unloaded cool-down protects the engines; skipping it is unnecessary and harmful.' },
    ],
    guided: [
      { at: 'start', title: 'Equipment overview', closeup: 'ats', highlight: ['UTIL', 'ATS-A', 'ATS-B', 'GEN-A', 'GEN-B'], text: ['An ATS continuously judges its <b>normal source</b>: voltage must rise above the <b>pickup</b> (90 % here) before it is accepted, and fall below the <b>dropout</b> (85 %) before it is rejected; frequency must be within limits; and many ATSs also check <b>phase rotation</b>.', 'After an outage the normal source must stay acceptable for a <b>retransfer delay</b> (300 s here) before the load is moved back.'], points: ['ats.A.nok', 'ats.A.rot', 'ats.A.retx'] },
      { at: 'onset', title: 'Utility outage', highlight: ['UTIL', 'GEN-A', 'GEN-B', 'ATS-A', 'ATS-B'], text: ['The utility fails. Both generators start and both ATSs transfer about 13 s later.'], points: ['util.vpu', 'ats.A.pos', 'ats.B.pos'] },
      { at: 'onset+60', title: 'Running on generators', highlight: ['GEN-A', 'GEN-B'], text: ['Each generator carries ≈935 kW (falling to ≈875 kW once the UPS batteries are recharged) — about 44 % of its 2,000 kW rating. Fuel and run time now matter.'], points: ['gen.A.kw', 'gen.B.kw', 'gen.A.fuel'] },
      { at: 'onset+560', title: 'The utility “returns”', highlight: ['UTIL'], text: { default: 'The provider re-energizes the feeder and voltage appears at the service.', lowv: 'Voltage appears at the service — at ≈86 % of nominal.', rotation: 'Voltage appears at the service at 100 % and 60 Hz — but with phase rotation C-B-A.', flicker: 'Voltage appears at the service at 100 % and 60 Hz — and then dips briefly to ≈60 %, again and again.' }, points: ['util.vpu', 'util.f', 'util.rot'] },
      { at: 'onset+700', title: 'The ATSs do not retransfer', closeup: 'ats', highlight: ['ATS-A', 'ATS-B'], text: { default: 'The ATSs evaluate the normal source.', lowv: '≈86 % is below the 90 % pickup: “normal source NOT acceptable”. The retransfer timer never starts.', rotation: 'The rotation check fails: “phase rotation incorrect”. The retransfer timer never starts.', flicker: 'The source is acceptable most of the time, so the 300-s timer starts — and is reset by every dip.' }, points: ['ats.A.nok', 'ats.A.rot', 'ats.A.retx'] },
      { at: 'diagnose', title: 'Diagnostic evidence: present is not acceptable', closeup: 'ats', highlight: ['UTIL', 'ATS-A'], text: { default: 'Voltage, rotation and stability over time each decide acceptance.', lowv: 'Voltage: LOW (≈86 %). Rotation: OK. Stability: steady. → below pickup.', rotation: 'Voltage: OK. Frequency: OK. Rotation: REVERSED. → rotation check blocks retransfer.', flicker: 'Voltage: OK between dips. Rotation: OK. Timer: restarts every ≈75 s, never below ≈228 s. → unstable supply.' }, points: ['util.vpu', 'ats.A.rot', 'ats.A.retx'] },
      { at: 'diagnose+60', title: 'Root cause', highlight: ['UTIL'], text: { default: 'Confirm with the utility provider.', lowv: 'The feeder is temporarily on an alternate path with poor regulation. Root cause: restored voltage below pickup.', rotation: 'Phases were swapped when a damaged pole was replaced. Root cause: reversed phase rotation. Retransferring would have run every pump, fan and compressor motor backward.', flicker: 'The provider is still sectionalizing a fault; reclosers keep operating. Root cause: an unstable utility supply.' } },
      { at: 'recover-60', title: 'Appropriate operational response', highlight: ['GEN-A', 'GEN-B', 'ATS-A', 'ATS-B'], text: ['Report the condition to the provider, notify site management, confirm fuel and generator loading for an extended run, and leave the ATSs in automatic.', 'Do <b>not</b> bypass the retransfer delay, force a manual retransfer or attempt to “fix” the utility at the service.'], safety: 'Utility-side corrections are made by the utility. Any ATS operation or service-entrance work is done only by qualified personnel under the approved site procedure.', points: ['gen.A.kw', 'gen.A.fuel', 'ats.A.nok'] },
      { at: 'recover+60', title: 'The utility is corrected', highlight: ['UTIL', 'ATS-A', 'ATS-B'], text: { default: 'The provider corrects the supply and the retransfer timer begins.', lowv: 'Voltage returns to 100 %; the source becomes acceptable and the 300-s timer starts.', rotation: 'Rotation is corrected to A-B-C; the source becomes acceptable and the 300-s timer starts.', flicker: 'The dips stop. The 300-s timer runs from the last dip — not from the provider’s call.' }, points: ['util.vpu', 'ats.A.nok', 'ats.A.retx'] },
      { at: 'recover+340', title: 'Retransfer and cool-down', highlight: ['ATS-A', 'ATS-B', 'UPS-A', 'UPS-B', 'GEN-A', 'GEN-B'], text: ['After five stable minutes both ATSs retransfer. This open-transition transfer briefly interrupts each UPS input — the UPS modules ride through on battery for about a second. The generators then run unloaded for a 5-minute cool-down.'], points: ['ats.A.pos', 'ats.B.pos', 'gen.A.state'] },
      { at: 'recover+700', title: 'Stabilized outcome & key lessons', highlight: ['GEN-A', 'GEN-B', 'UTIL'], text: ['Both generators are back in Auto standby and the site is on a qualified utility supply. Log the run time, replenish fuel and record the utility event.', 'The ATSs were never at fault: they protected the plant from a source that was present but not acceptable.'], points: ['gen.A.state', 'gen.B.state', 'ats.A.pos'] },
    ],
    lessons: [
      'Utility presence is not utility acceptability: voltage (pickup/dropout), frequency, phase rotation and stability all matter.',
      'Reversed rotation looks perfect on a voltmeter; only a rotation check reveals it — and it would run three-phase motors backward.',
      'The retransfer delay measures stability from the last disturbance; never bypass it.',
      'Extended generator operation needs active management: fuel, loading, run time and communication with the provider.',
    ],
    quiz: [
      { q: 'The utility returns at 87 % voltage. The ATS pickup is 90 % and dropout 85 %. What does the ATS on generator do?', options: ['Retransfers after 300 s', 'Stays on generator — 87 % is below pickup', 'Retransfers immediately', 'Shuts down the generator'], answer: 1, explain: 'A source must rise above pickup to be accepted; the lower dropout applies only when already connected (hysteresis).' },
      { q: 'Why do ATSs check phase rotation of the normal source?', options: ['To measure power factor', 'Because reversed rotation would run three-phase motors backward after retransfer', 'To detect harmonics', 'To synchronize the generator'], answer: 1, explain: 'Pumps, fans and compressors running backward can fail to move fluid or be damaged.' },
      { q: 'The retransfer countdown keeps returning to 300 s although the utility reads normal whenever you look. What is happening?', options: ['The ATS timer is broken', 'Brief disturbances keep making the source unacceptable and restart the timer', 'The generator is overloaded', 'The rotation is reversed'], answer: 1, explain: 'Spot readings miss short dips; the timer and the power-quality log reveal them.' },
      { q: 'The utility provider says the work is finished at 10:00; the last dip occurred at 10:02. When will the ATS retransfer (300-s delay)?', options: ['10:00', '10:05', '10:07', 'Immediately'], answer: 2, explain: 'The delay runs from the last disturbance: 10:02 + 5 min = 10:07.' },
      { q: 'Which action is appropriate while the site waits on generators for a qualified utility supply?', options: ['Bypass the retransfer timer', 'Confirm fuel and generator loading, report to the provider and leave the ATSs in automatic', 'Swap two phases at the service', 'Stop one generator to save fuel'], answer: 1, explain: 'Protect the source you have, get the provider to fix theirs, and let the ATS logic work.' },
      { q: 'Why does an open-transition retransfer briefly put the UPS modules on battery?', options: ['Because the generators trip', 'Because the ATS breaks contact with the generator before making contact with the utility', 'Because of the cool-down timer', 'It does not'], answer: 1, explain: 'Open transition (break-before-make) causes a short input interruption that the UPS rides through.' },
    ],
    refs: ['ATS-UTD', 'ATS-UM', 'CUMMINS-110', 'NFPA110-CSE', 'UPTIME-TIERS', 'OSHA-1910-333'],
    assumptions: [
      'Normal-source pickup 90 % / dropout 85 % voltage, frequency pickup ±1.2 Hz, preferred rotation A-B-C, retransfer delay 300 s, generator cool-down 300 s (illustrative).',
      'The utility returns about 9 minutes after the outage; dips modeled as ≈3-s sags to 60 % every 75 s (illustrative).',
      'Retransfer is open-transition (break-before-make, ≈0.5 s).',
      'Generator fuel is shown as a constant day-tank level refilled by the transfer system; fuel consumption is discussed qualitatively.',
    ],
    safety: 'Utility-side problems are corrected by the utility. ATS operation, service-entrance work and phase-rotation measurement are performed only by qualified personnel under the approved site procedure; retransfer delays and source-acceptance checks are never bypassed.',
  });
})();

/* ---- scenarios/C-chillers.js ---- */
/* ==========================================================================
   Scenarios — Category C: Chillers & refrigeration.
   Schema: docs/scenario-schema.md · How to add one: docs/adding-a-scenario.md
   ========================================================================== */
(function () {
  'use strict';
  const reg = window.DCT.registerScenario;

  // ------------------------------------------------------------------ C02
  reg({
    id: 'C02',
    category: 'C',
    title: 'High condenser pressure',
    summary:
      'A running chiller’s condensing pressure climbs because the condenser cannot reject heat fast enough. Three different mechanisms — a degraded cooling tower, fouled condenser tubes, or insufficient condenser-water flow — raise head pressure in ways that can be told apart with three numbers: entering condenser water temperature, condenser water ΔT, and condenser approach.',
    brief:
      'CH-1’s <b>condenser (head) pressure</b> has climbed well above its normal ≈100 psig and the chiller’s compressor power has crept up over the last several minutes; the BMS is annunciating condenser-side conditions. The plant is still carrying the data-hall load. Find out why the condenser is not rejecting heat, and decide what to do.',
    objectives: [
      'Explain how a water-cooled condenser rejects compressor and evaporator heat to the condenser-water loop.',
      'Use entering condenser water temperature, condenser water ΔT and condenser approach to separate tower, fouling and flow problems.',
      'Recognise how rising lift increases compressor power and how the chiller unloads and finally trips to protect itself.',
      'Choose responses that protect cooling capacity without defeating safety controls.',
    ],
    equipment: ['CT-A', 'CT-B', 'CWP-1', 'CWP-2', 'CH-1', 'CH-2', 'Glycol loop'],
    topology:
      'Two induced-draft cooling-tower cells share a basin. Headered condenser-water pumps (CWP-1 lead, CWP-2 standby) circulate water through the condenser of the running chiller (CH-1 lead, CH-2 lag) and back to the tower. CH-1’s evaporator chills the glycol loop that serves four AHUs.',
    view: 'plant',
    focus: { chiller: 'CH-1', cell: 'CT-A', pump: 'CWP-1' },
    closeups: ['chiller', 'tower', 'pump'],
    status: ['ch.CH-1.pCond', 'cw.supplyT', 'ch.CH-1.cwDt', 'glycol.supplyT'],
    telemetry: [
      'ch.CH-1.state', 'ch.CH-1.pCond', 'ch.CH-1.tCond', 'ch.CH-1.ecwt', 'ch.CH-1.lcwt', 'ch.CH-1.cwDt', 'ch.CH-1.apC',
      'cw.flow', 'tower.wb', 'tower.approach', 'tower.cmd', 'ch.CH-1.kw', 'ch.CH-1.cap', 'glycol.supplyT', 'ch.CH-2.state',
    ],
    trends: ['ch.CH-1.pCond', 'cw.supplyT', 'ch.CH-1.cwDt', 'ch.CH-1.apC', 'ch.CH-1.kw', 'glycol.supplyT'],
    alarms: ['CH1_*', 'CH2_TRIP', 'CWS_HIGH', 'CW_FLOW', 'TOWER_APPROACH', 'GLY_HIGH', 'CWP*_FAIL', 'CT*_FAULT'],
    variants: [
      {
        id: 'tower',
        label: 'Cooling tower heat-rejection deficiency',
        summary: 'Scaled fill and restricted airflow reduce tower effectiveness; condenser water returns to the chiller hot.',
        faults: [{ type: 'towerFill', onset: 60, ramp: 900, sev: 2.2 }],
        answer: 'h_tower',
        keyEvidence: ['e_tower', 'e_cwtemps'],
        explain:
          'The tower is the bottleneck. Entering condenser water is far above its setpoint even with tower fans at 100 %, the tower approach to wet-bulb has widened from about 6 °F to more than 15 °F, while the chiller’s condenser approach and condenser water ΔT are still normal — the condenser is transferring heat well; it is simply being fed hot water.',
        recoverAt: 1500,
        diagnoseAt: 1000,
        recovery: [
          { id: 'rt1', label: 'Qualified mechanical staff inspect the tower and plan fill/water-treatment remediation, one cell at a time', why: 'Work on a tower cell reduces heat-rejection capacity, so it is planned against the remaining capacity.', ops: [{ type: 'note', text: 'tower inspection' }] },
          { id: 'rt2', label: 'Restore tower effectiveness (fill cleaned/descaled, water treatment corrected)', why: 'Restoring heat-transfer surface brings condenser water temperature down.', ops: [{ type: 'clearFault', match: { type: 'towerFill' } }] },
          { id: 'rt3', label: 'Verify condenser water supply and head pressure return toward normal', why: 'Confirm the correction worked before declaring the plant normal.', ops: [{ type: 'note', text: 'verify' }] },
          { id: 'rt4', label: 'Return the plant to normal lead/lag operation and document the event', why: 'Release any manually requested lag operation and record the findings.', ops: [{ type: 'releaseLag' }] },
        ],
        expect: [
          { at: 'onset+1200', key: 'cw.supplyT', op: '>', value: 90 },
          { at: 'onset+1200', key: 'tower.approach', op: '>', value: 14 },
          { at: 'onset+1200', key: 'ch.CH-1.apC', op: '<', value: 4 },
          { at: 'onset+1200', key: 'ch.CH-1.cwDt', op: '<', value: 9 },
          { at: 'onset+1200', key: 'ch.CH-1.pCond', op: '>', value: 120 },
          { at: 'recover+900', key: 'ch.CH-1.pCond', op: '<', value: 112 },
        ],
      },
      {
        id: 'fouling',
        label: 'Condenser tube fouling',
        summary: 'Scale and biofilm inside the condenser tubes add thermal resistance.',
        faults: [{ type: 'condFouling', target: 'CH-1', onset: 60, ramp: 900, sev: 1.0 }],
        answer: 'h_foul',
        keyEvidence: ['e_approach'],
        explain:
          'The condenser itself is not transferring heat. Condenser water arrives at its normal temperature and normal flow (ΔT is normal), yet the refrigerant must condense far above the leaving water temperature: condenser approach has grown from about 2 °F to more than 15 °F. That signature points to fouled tube surfaces rather than the tower or the pumps.',
        recoverAt: 1400,
        diagnoseAt: 1000,
        recovery: [
          { id: 'rf1', label: 'Start and prove the lag chiller CH-2 so it can carry the load', why: 'Cooling capacity must be secured before CH-1 is taken out of service.', ops: [{ type: 'setLeadChiller', index: 1 }] },
          { id: 'rf2', label: 'Remove CH-1 from service under the site’s isolation procedure (qualified personnel)', why: 'Tube cleaning requires the chiller to be stopped, isolated and drained by qualified technicians.', ops: [{ type: 'fault', fault: { type: 'chillerUnavailable', target: 'CH-1' } }] },
          { id: 'rf3', label: 'Mechanically clean the condenser tubes and review water treatment', why: 'Removes the deposits that caused the high approach.', ops: [{ type: 'clearFault', match: { type: 'condFouling' } }] },
          { id: 'rf4', label: 'Return CH-1 to service, verify approach and head pressure, document', why: 'Confirms the repair and restores redundancy.', ops: [{ type: 'clearFault', match: { type: 'chillerUnavailable' } }, { type: 'setLeadChiller', index: 0 }] },
        ],
        expect: [
          { at: 'onset+1000', key: 'ch.CH-1.apC', op: '>', value: 15 },
          { at: 'onset+1000', key: 'ch.CH-1.cwDt', op: '<', value: 9 },
          { at: 'onset+1000', key: 'cw.supplyT', op: '<', value: 82.5 },
          { at: 'onset+1000', key: 'ch.CH-1.pCond', op: '>', value: 135 },
          { at: 'recover+1300', key: 'ch.CH-1.apC', op: '<', value: 5 },
        ],
      },
      {
        id: 'lowflow',
        label: 'Insufficient condenser water flow',
        summary: 'A condenser-water isolation valve was left partly closed after maintenance, throttling flow.',
        faults: [{ type: 'cwRestriction', onset: 60, ramp: 600, sev: 0.92 }],
        answer: 'h_flow',
        keyEvidence: ['e_cwflow', 'e_cwtemps'],
        explain:
          'Condenser water is not moving fast enough. The same heat is carried by less water, so the condenser-water temperature rise has roughly doubled (≈7 °F → ≈15 °F) while entering water temperature and the condenser approach are normal. The flow meter confirms well under design flow with the pump running — a restriction, not a tower or tube problem.',
        recoverAt: 1200,
        diagnoseAt: 900,
        recovery: [
          { id: 'rl1', label: 'Walk down the condenser-water path with the maintenance records to find the restriction', why: 'Recent valve work is the most likely source; verify valve positions against the system line-up.', ops: [{ type: 'note', text: 'walkdown' }] },
          { id: 'rl2', label: 'Restore the isolation valve to its normal position under the site procedure', why: 'Returning design flow lowers condenser-water ΔT and head pressure.', ops: [{ type: 'clearFault', match: { type: 'cwRestriction' } }] },
          { id: 'rl3', label: 'Verify condenser-water flow, ΔT and head pressure', why: 'Confirms the restriction is gone.', ops: [{ type: 'note', text: 'verify' }] },
          { id: 'rl4', label: 'Record the finding and correct the maintenance close-out checklist', why: 'Prevents recurrence of an incomplete valve line-up.', ops: [{ type: 'note', text: 'document' }] },
        ],
        expect: [
          { at: 'onset+800', key: 'cw.flow', op: '<', value: 750 },
          { at: 'onset+800', key: 'ch.CH-1.cwDt', op: '>', value: 13 },
          { at: 'onset+800', key: 'ch.CH-1.apC', op: '<', value: 4 },
          { at: 'onset+800', key: 'cw.supplyT', op: '<', value: 82.5 },
          { at: 'onset+800', key: 'ch.CH-1.pCond', op: '>', value: 118 },
          { at: 'recover+600', key: 'cw.flow', op: '>', value: 1250 },
        ],
      },
    ],
    evidence: [
      { id: 'e_alarms', label: 'Review the alarm history', cat: 'alarms', target: 'BMS', findings: { default: 'High condenser pressure alarms appear after a gradual climb — no pump failure or tower fan fault alarms precede them. The cause is developing, not a sudden equipment trip.' } },
      { id: 'e_condp', label: 'Condenser pressure & saturated temperature', cat: 'telemetry', target: 'CH-1', points: ['ch.CH-1.pCond', 'ch.CH-1.tCond', 'ch.CH-1.kw'], closeup: 'chiller', findings: { default: 'Head pressure and saturated condensing temperature are consistently high and compressor power has risen with the extra lift. This confirms the symptom but does not, by itself, say why.' } },
      { id: 'e_cwtemps', label: 'Condenser water entering / leaving / ΔT', cat: 'telemetry', target: 'CH-1', points: ['ch.CH-1.ecwt', 'ch.CH-1.lcwt', 'ch.CH-1.cwDt', 'cw.supplyT'], closeup: 'chiller', findings: { default: 'Compare entering condenser water with its 80 °F setpoint, and the water temperature rise with the normal ≈7 °F.', tower: 'Entering condenser water is far above the 80 °F setpoint; the temperature rise across the condenser is still normal (≈7 °F). The chiller is being fed hot water.', fouling: 'Entering condenser water is at setpoint and the temperature rise is normal — the water side is delivering what it should.', lowflow: 'Entering water is at setpoint, but the temperature rise across the condenser is roughly double normal. The same heat is being carried by less water.' } },
      { id: 'e_approach', label: 'Condenser approach (sat. condensing − leaving water)', cat: 'compare', target: 'CH-1', points: ['ch.CH-1.apC', 'ch.CH-1.tCond', 'ch.CH-1.lcwt'], closeup: 'chiller', findings: { default: 'Approach shows how well the condenser surface transfers heat (≈2 °F when clean in this model).', tower: 'Approach is normal (≈2 °F): the tubes are transferring heat well.', fouling: 'Approach is very high (>15 °F): refrigerant condenses far above the leaving water temperature — the heat-transfer surface is impaired.', lowflow: 'Approach is normal or slightly low: with slow water the leaving water temperature rises close to condensing temperature.' } },
      { id: 'e_cwflow', label: 'Condenser water flow meter & pump status', cat: 'telemetry', target: 'CWP-1', points: ['cw.flow', 'pump.CWP-1.status', 'pump.CWP-1.kw'], closeup: 'pump', findings: { default: 'Design condenser water flow is ≈1,350 gpm with one pump.', tower: 'Flow is at design and the lead pump is running normally.', fouling: 'Flow is at design and the lead pump is running normally.', lowflow: 'Flow is well below design even though the pump is running — something in the circuit is restricting flow.' } },
      { id: 'e_tower', label: 'Tower fan speed, wet-bulb and approach', cat: 'telemetry', target: 'CT-A/CT-B', points: ['tower.cmd', 'tower.wb', 'tower.approach', 'cell.CT-A.outT', 'cell.CT-B.outT'], closeup: 'tower', findings: { default: 'Tower approach to wet-bulb is ≈6 °F at design load in this model.', tower: 'Both fans are at 100 % yet the approach to wet-bulb has widened far beyond normal — the tower cannot reach its setpoint even with full airflow.', fouling: 'Tower is holding its 80 °F setpoint with fans below maximum: the tower is not the limitation.', lowflow: 'Tower is holding setpoint; with less water flowing it actually has spare capacity.' } },
      { id: 'e_towervis', label: 'Visual inspection of tower cells (from a safe vantage point)', cat: 'inspect', target: 'CT-A/CT-B', closeup: 'tower', findings: { default: 'Fans turning, water distribution even, fill clean, normal plume.', tower: 'Fans turning at full speed but the fill shows heavy scale and debris; airflow through the fill is visibly restricted.' } },
      { id: 'e_refrig', label: 'Superheat and subcooling', cat: 'telemetry', target: 'CH-1', points: ['ch.CH-1.sh', 'ch.CH-1.sc'], closeup: 'chiller', findings: { default: 'Superheat and subcooling are within normal ranges — no sign of a refrigerant charge or metering problem. Overcharge or non-condensable gases would typically show abnormal subcooling or approach with normal water conditions.' } },
      { id: 'e_records', label: 'Maintenance and water-treatment records', cat: 'records', target: 'CMMS', findings: { default: 'No recent work recorded on the condenser-water system.', tower: 'Tower fill last inspected three years ago; recent water-treatment reports note rising scale potential.', fouling: 'Condenser tubes last brushed more than two years ago; water-treatment logs show months of high conductivity before a chemical feed pump was repaired.', lowflow: 'Condenser-water strainer and valve maintenance was completed yesterday on the CWP-1 discharge header.' } },
      { id: 'e_impact', label: 'Cooling impact: chiller capacity & glycol supply', cat: 'trend', target: 'Glycol loop', points: ['ch.CH-1.cap', 'glycol.supplyT', 'ch.CH-2.state'], findings: { default: 'As head pressure approaches its limit the chiller unloads; if available capacity falls below the load, glycol supply temperature rises and the lag chiller may be staged.' } },
    ],
    hypotheses: [
      { id: 'h_tower', label: 'The cooling tower is not rejecting enough heat (condenser water returns hot)', wrong: { default: 'Check the water entering the condenser: it is near its setpoint and the tower is not at full airflow. The tower is not the limitation.' } },
      { id: 'h_foul', label: 'Condenser tube fouling is impairing heat transfer', wrong: { default: 'If the tubes were fouled, refrigerant would condense far above the leaving water temperature. Compare the condenser approach with normal.' } },
      { id: 'h_flow', label: 'Condenser water flow is insufficient', wrong: { default: 'Low flow makes the condenser-water temperature rise much larger than normal. Look at the measured flow and the water ΔT.' } },
      { id: 'h_charge', label: 'Refrigerant overcharge or non-condensable gases in the refrigerant', wrong: { default: 'Refrigerant-side problems would show abnormal subcooling or an elevated approach with otherwise normal water conditions. Subcooling here is normal; look again at the water-side evidence.' } },
      { id: 'h_sensor', label: 'The condenser pressure transducer is reading high', wrong: { default: 'A false pressure reading would not raise compressor power or the saturated temperature relationship with leaving water. Independent evidence (kW, water temperatures) shows the high lift is real.' } },
    ],
    responses: [
      { id: 'r_verify', label: 'Cross-check the pressure with saturation temperature, compressor kW and water temperatures', cat: 'verify', good: true, feedback: 'Good — independent evidence confirms the condition is real before acting.' },
      { id: 'r_escalate', label: 'Notify the shift lead / chief engineer and the chiller service provider; log the event', cat: 'escalate', good: true, required: true, feedback: 'Escalation brings qualified help and creates an operational record.' },
      { id: 'r_redund', label: 'Confirm the lag chiller CH-2 is available and can be staged if CH-1 unloads or trips', cat: 'protect', good: true, required: true, feedback: 'Protecting cooling capacity is the priority while the cause is corrected.' },
      { id: 'r_monitor', label: 'Watch glycol supply temperature, chiller capacity and rack inlet temperatures for impact', cat: 'observe', good: true, required: true, feedback: 'Tracking downstream impact tells you how much time you have.' },
      { id: 'r_fans', label: 'Confirm every tower cell is in service and its fan is running at full available speed', cat: 'protect', good: true, feedback: 'Maximises available heat rejection while the cause is investigated.' },
      { id: 'r_reset', label: 'If CH-1 trips on high pressure, reset it repeatedly until it stays running', cat: 'unsafe', good: false, feedback: 'Repeated resets without correcting the cause stress the compressor and can turn a nuisance into a failure. Resets of safety trips are for qualified personnel after the cause is understood.' },
      { id: 'r_raise', label: 'Raise the high-pressure trip setpoint so the chiller stops tripping', cat: 'unsafe', good: false, feedback: 'Never defeat or re-adjust safety limits to keep equipment running. The limit protects the compressor and the pressure vessel.' },
      { id: 'r_hose', label: 'Spray water on the condenser shell to cool it down', cat: 'unsafe', good: false, feedback: 'Improvised cooling of pressure equipment is unsafe and does not address the heat-rejection path.' },
      { id: 'r_shutall', label: 'Shut down both chillers to protect them', cat: 'unsafe', good: false, feedback: 'Removing all mechanical cooling would rapidly overheat the data hall. Protect capacity instead.' },
    ],
    recoveryDistractors: [
      { id: 'rd1', label: 'Add refrigerant to the chiller to “bring the pressures back in line”', why: 'Refrigerant charge is normal (subcooling and superheat are normal). Adding charge would raise head pressure further and is a qualified-technician task only when a charge problem is proven.' },
      { id: 'rd2', label: 'Raise the chiller’s high-pressure cutout before restarting', why: 'Safety limits are never raised to work around a problem.' },
      { id: 'rd3', label: 'Reset and restart CH-1 immediately to restore full capacity', why: 'Restarting before the heat-rejection problem is corrected would only reproduce the same condition.' },
    ],
    guided: [
      { at: 'start', title: 'Equipment overview', closeup: 'chiller', highlight: ['CT-A', 'CT-B', 'CWP-1', 'CH-1'], text: ['Heat removed from the data hall reaches the chiller’s evaporator through the glycol loop. The compressor lifts that heat to a higher temperature and the <b>condenser</b> rejects it — plus the compressor’s own work — into condenser water, which the <b>cooling tower</b> cools by evaporation.', 'Three things must all work for the condenser to reject heat: cool water from the tower, enough water flow, and clean tube surfaces.'], points: ['ch.CH-1.pCond', 'cw.supplyT', 'cw.flow'] },
      { at: 30, title: 'Normal operation', highlight: ['CH-1'], text: ['Condenser water enters at about 80 °F and leaves about 7 °F warmer. Refrigerant condenses only ≈2 °F above the leaving water — the <b>condenser approach</b> — giving a head pressure near 100 psig (R-134a).', 'The tower holds its 80 °F setpoint with fans below full speed: there is spare heat-rejection capacity.'], points: ['ch.CH-1.ecwt', 'ch.CH-1.cwDt', 'ch.CH-1.apC', 'tower.cmd'] },
      { at: 'onset', title: { default: 'Initiating condition', tower: 'Initiating condition: tower effectiveness falls', fouling: 'Initiating condition: tubes foul', lowflow: 'Initiating condition: flow is throttled' }, highlight: ['CH-1'], text: { default: 'A degradation begins on the heat-rejection side.', tower: 'Scale and debris accumulate in the tower fill, reducing the air–water contact area. For the same airflow the tower cools the water less.', fouling: 'Deposits build up on the water side of the condenser tubes, adding thermal resistance between the refrigerant and the water.', lowflow: 'A condenser-water isolation valve was left partly closed after maintenance. Less water flows through the condenser.' } },
      { at: 'onset+400', title: 'Fault development', highlight: ['CH-1', 'CT-A', 'CT-B'], text: ['To keep rejecting the same heat, the refrigerant must condense at a higher temperature and pressure. Head pressure climbs; the <b>lift</b> between condensing and evaporating temperatures grows, so the compressor draws more power for the same cooling.'], points: ['ch.CH-1.pCond', 'ch.CH-1.lift', 'ch.CH-1.kw'] },
      { at: 'onset+700', title: 'Observable symptoms', highlight: ['CH-1'], text: ['The BMS raises a high-condenser-pressure alarm. If pressure continues toward the limit, the chiller’s controls <b>unload</b> the compressor to protect it — capacity falls before any trip. A trip at the high-pressure cutout would stop the chiller and require a qualified reset.'], points: ['ch.CH-1.pCond', 'ch.CH-1.cap', 'glycol.supplyT'] },
      { at: 'onset+850', title: 'Diagnostic evidence: the three numbers', closeup: 'chiller', highlight: ['CH-1'], text: { default: 'Separate the causes with three measurements: entering condenser water temperature, condenser water ΔT, and condenser approach.', tower: 'Entering water: HIGH. ΔT: normal. Approach: normal. → The condenser works; it is fed hot water.', fouling: 'Entering water: normal. ΔT: normal. Approach: HIGH. → Water side is fine; the heat-transfer surface is impaired.', lowflow: 'Entering water: normal. ΔT: HIGH. Approach: normal or low. → Not enough water is flowing.' }, points: ['ch.CH-1.ecwt', 'ch.CH-1.cwDt', 'ch.CH-1.apC'] },
      { at: 'onset+950', title: 'Root cause', closeup: { default: 'chiller', tower: 'tower', lowflow: 'pump' }, highlight: ['CT-A', 'CT-B', 'CWP-1'], text: { default: 'Confirm the cause with independent evidence.', tower: 'Tower fans are at 100 % yet the approach to wet-bulb is far wider than normal; inspection finds scaled fill. Root cause: degraded tower heat-transfer effectiveness.', fouling: 'Water temperatures and flow are normal; maintenance records show overdue tube cleaning and a water-treatment lapse. Root cause: condenser tube fouling.', lowflow: 'The flow meter reads far below design with the pump running; records show valve work yesterday. Root cause: a partially closed isolation valve.' } },
      { at: 'recover-60', title: 'Appropriate operational response', highlight: ['CH-2'], text: ['Escalate to the shift lead and service provider. Confirm the lag chiller is available, keep tower cells and fans in service, and monitor downstream temperatures.', 'Do <b>not</b> reset repeated safety trips, raise trip setpoints or improvise cooling of pressure equipment.'], safety: 'Chiller safety resets, isolation for tube cleaning, and valve operation are performed by qualified personnel under approved site procedures.' },
      { at: 'recover+40', title: 'Controlled recovery', highlight: ['CH-1', 'CT-A', 'CT-B'], text: { default: 'The cause is corrected and the plant is verified.', tower: 'Tower effectiveness is restored; condenser water cools toward setpoint and head pressure falls over several minutes.', fouling: 'CH-2 carries the load while CH-1 is isolated and its tubes are cleaned, then CH-1 returns to service.', lowflow: 'The valve is restored to its normal position; flow returns to design and the condenser-water ΔT halves.' }, points: ['ch.CH-1.pCond', 'cw.supplyT', 'ch.CH-1.cwDt'] },
      { at: 'recover+700', title: 'Stabilized outcome & key lessons', highlight: ['CH-1'], text: ['Head pressure, compressor power and approach are back near normal. The same alarm — high condenser pressure — had three different root causes, each with a distinct signature.'] },
    ],
    lessons: [
      'High head pressure is a symptom; the cause is found on the heat-rejection path: tower, flow or heat-transfer surface.',
      'Entering water high → tower/heat rejection. ΔT high → low flow. Approach high → fouled tubes (or refrigerant-side issues).',
      'Rising lift costs compressor power and capacity; chillers unload before they trip.',
      'Safety limits are never raised and trips are never reset repeatedly to keep equipment running.',
    ],
    quiz: [
      { q: 'Condenser water enters at 80 °F (setpoint), leaves at 95 °F, condenser approach is 1 °F and head pressure is high. What is most likely?', options: ['Fouled condenser tubes', 'Insufficient condenser water flow', 'Cooling tower deficiency', 'Refrigerant undercharge'], answer: 1, explain: 'A 15 °F rise is about double normal with normal entering water and approach — the same heat is carried by less water.' },
      { q: 'Which measurement best distinguishes condenser tube fouling from a tower problem?', options: ['Compressor motor current', 'Condenser approach (saturated condensing temp − leaving water temp)', 'Glycol supply temperature', 'Evaporator pressure'], answer: 1, explain: 'Fouling raises the approach because heat cannot cross the tube wall; a tower problem raises the entering water temperature while approach stays normal.' },
      { q: 'Why does compressor power rise when head pressure rises?', options: ['The motor overheats', 'The lift between condensing and evaporating pressure increases, so more work is needed per ton', 'The evaporator flow increases', 'The refrigerant charge decreases'], answer: 1, explain: 'Compressor work depends on the pressure ratio (lift) it must overcome.' },
      { q: 'What does a chiller typically do as head pressure approaches its high-pressure limit?', options: ['Increases capacity', 'Unloads to limit pressure, then trips at the cutout if pressure keeps rising', 'Opens a relief valve immediately', 'Switches to the standby pump'], answer: 1, explain: 'Capacity limiting (unloading) protects the compressor before the latched high-pressure trip.' },
      { q: 'A tower runs both fans at 100 % but the water leaving it is 20 °F above wet-bulb (normally ≈6 °F). What does this indicate?', options: ['Normal operation on a hot day', 'Degraded tower heat-transfer effectiveness (e.g., scaled fill)', 'Low condenser water flow', 'A faulty wet-bulb sensor only'], answer: 1, explain: 'Approach to wet-bulb is the tower’s performance indicator. A wide approach at full airflow means poor air–water contact.' },
      { q: 'Which response is appropriate while the cause is investigated?', options: ['Raise the high-pressure cutout setting', 'Confirm the lag chiller is available and escalate to the shift lead and service provider', 'Reset the chiller each time it trips', 'Shut down all chillers'], answer: 1, explain: 'Protect capacity and bring qualified help; never defeat protection.' },
    ],
    refs: ['ACHR-COND', 'BRENTWOOD-TOWER', 'ACHR-RESTRICT', 'UPTIME-TIERS'],
    assumptions: [
      'Head-pressure alarm 120 psig, unload above 145 psig, latched trip at 160 psig (illustrative, R-134a).',
      'Normal condenser approach ≈2 °F and condenser-water ΔT ≈7 °F at the modelled load.',
      'Fault progression is accelerated: real fouling or fill scaling develops over weeks or months.',
      'Refrigerant saturation pressures use a Clausius–Clapeyron fit to typical R-134a values (±2 psi, 0–130 °F); verify against manufacturer P–T data.',
    ],
    safety: 'Chiller safety resets, refrigerant work, tube cleaning, isolation and valve operation are tasks for qualified personnel following manufacturer instructions and approved site procedures. Never raise or bypass pressure safety limits.',
  });
  // ------------------------------------------------------------------ C01
  reg({
    id: 'C01',
    category: 'C',
    title: 'Chiller fails to start',
    summary:
      'During a scheduled lead/lag rotation the BMS asks the standby chiller CH-1 to start, but it does not. The running chiller CH-2 keeps the plant cooled while the cause is found. Three very different reasons — a start permissive that is not proven, a protective restart timer that is simply doing its job, and a latched safety lockout left from an earlier trip — look the same from the BMS graphic and are separated at the chiller panel.',
    brief:
      'The BMS started the weekly chiller lead/lag rotation: <b>CH-1</b> was asked to start and take over from CH-2. Several minutes later CH-1 is still not running, CH-2 is carrying the plant on its own, and glycol supply temperature rose while the rotation was in progress. Find out why CH-1 has not started and decide what to do.',
    objectives: [
      'Explain the start sequence of a water-cooled chiller: enable, start permissives (evaporator flow, condenser flow, safeties, anti-recycle), pre-lube and run.',
      'Read the chiller panel’s start permissives and diagnostic history to find out why a chiller will not start.',
      'Recognise an anti-recycle (start-to-start) timer as normal protection that needs patience, not a reset.',
      'Explain why a latched safety lockout must be investigated and reset by qualified personnel, and why redundancy is lost until the chiller is proven available.',
    ],
    equipment: ['CH-1', 'CH-2', 'CWP-1', 'CWP-2', 'Plant controller (BMS)', 'Glycol loop'],
    topology:
      'Two 450-ton water-cooled chillers are piped in parallel on the glycol (≈30 % propylene glycol) loop and on the condenser-water header served by CWP-1 (lead) and CWP-2 (standby). The BMS plant manager runs one chiller as lead (CH-2 at the start of this scenario) and keeps the other as standby (lag). A rotation opens the incoming chiller’s isolation valves, starts it, proves it running, and only then stops the outgoing chiller.',
    view: 'plant',
    focus: { chiller: 'CH-1', pump: 'CWP-1' },
    closeups: ['chiller', 'pump'],
    config: { thermal: { initialLead: 1, chiller: { capacityTau: 2 } } },
    status: ['ch.CH-1.state', 'ch.CH-2.state', 'plant.lead', 'glycol.supplyT'],
    telemetry: [
      'ch.CH-1.state', 'ch.CH-1.perm', 'ch.CH-1.alarm', 'ch.CH-1.anti', 'ch.CH-1.flow', 'ch.CH-1.cwFlow', 'cw.flow',
      'pump.CWP-1.status', 'ch.CH-2.state', 'ch.CH-2.tons', 'plant.lead', 'glycol.supplyT', 'glycol.returnT',
    ],
    trends: ['glycol.supplyT', 'ch.CH-2.tons', 'ch.CH-1.tons', 'ch.CH-1.anti'],
    alarms: ['CH1_*', 'CH2_TRIP', 'CH2_FAILSTART', 'ROTATE_FAIL', 'GLY_HIGH', 'CW_FLOW', 'CWP*_FAIL'],
    variants: [
      {
        id: 'cwflow',
        label: 'Condenser-water flow permissive not proven',
        summary: 'CH-1’s condenser-water flow switch does not prove because its sensing-line valves were left closed after condenser tube cleaning; condenser water is actually flowing.',
        faults: [{ type: 'cwFlowSwitch', target: 'CH-1', onset: -600 }],
        events: [{ t: 60, op: { type: 'chillerRotate' } }],
        onset: 60,
        answer: 'h_cwperm',
        keyEvidence: ['e_perm', 'e_switch'],
        explain:
          'CH-1 was enabled and waited with the permissive “Condenser water flow not proven”. After the 180-s start timeout it reported FAILED TO START, and 60 s later the BMS abandoned the rotation and left CH-2 running. Condenser water is available — CWP-1 is running and the header meter reads about 1,350 gpm — so the problem is the proving device: the differential-pressure flow switch on CH-1’s condenser had both sensing-line valves closed after last week’s tube cleaning.',
        diagnoseAt: 270,
        recoverAt: 600,
        recoverySpacing: 60,
        recovery: [
          { id: 'rc1', label: 'Confirm condenser water is really available: CWP-1 running, header flow normal, CH-1 condenser isolation valves open', why: 'Rules out a real loss of condenser flow before anyone touches the flow-proving circuit.', ops: [{ type: 'note', text: 'confirm CW available' }] },
          { id: 'rc2', label: 'Qualified technician reopens the flow-switch sensing-line valves and verifies the switch makes and breaks correctly', why: 'Restores the permissive with a working safety device instead of bypassing it.', ops: [{ type: 'clearFault', match: { type: 'cwFlowSwitch', target: 'CH-1' } }] },
          { id: 'rc3', label: 'Acknowledge and reset the FAILED TO START and rotation alarms at the BMS', why: 'The failed-start latch and the rotation alarm must be cleared before the sequence can be retried.', ops: [{ type: 'set', path: 'thermal.plant.rotateFailed', value: false }, { type: 'set', path: 'thermal.chillers.0.failStart', value: false }] },
          { id: 'rc4', label: 'Re-command the lead/lag rotation and verify CH-1 starts, proves and CH-2 stops', why: 'Completes the planned rotation and restores a proven standby chiller.', ops: [{ type: 'chillerRotate' }] },
        ],
        expect: [
          { at: 'onset+120', key: 'ch.CH-1.perm', op: 'has', value: 'Condenser water flow not proven' },
          { at: 'onset+120', key: 'cw.flow', op: '>', value: 1300 },
          { at: 'onset+120', key: 'pump.CWP-1.status', op: '==', value: 'ON' },
          { at: 'onset+120', key: 'ch.CH-1.anti', op: '==', value: 0 },
          { at: 'onset+150', key: 'glycol.supplyT', op: '>', value: 56 },
          { at: 'onset+200', key: 'ch.CH-1.alarm', op: 'has', value: 'Failed to start' },
          { at: 'onset+300', key: 'ch.CH-2.state', op: '==', value: 'Running' },
          { at: 'recover+500', key: 'ch.CH-1.state', op: '==', value: 'Running' },
          { at: 'recover+500', key: 'plant.lead', op: '==', value: 'CH-1' },
          { at: 'recover+500', key: 'ch.CH-2.state', op: 'has', value: 'Off' },
        ],
        expectAlarms: ['CH1_FAILSTART', 'ROTATE_FAIL', 'GLY_HIGH'],
        forbidAlarms: ['CH1_TRIP', 'CH2_TRIP'],
      },
      {
        id: 'anti',
        label: 'Anti-recycle timer still running (no fault)',
        summary: 'CH-1 was started for a short test run about six minutes before the rotation, so its 600-s start-to-start timer is still holding it off. It starts on its own when the timer expires.',
        events: [
          { t: 0, op: { type: 'set', path: 'thermal.chillers.0.lastStart', value: -340 } },
          { t: 60, op: { type: 'chillerRotate' } },
        ],
        onset: 60,
        answer: 'h_anti',
        keyEvidence: ['e_anti', 'e_perm'],
        explain:
          'Nothing is wrong with CH-1. Its panel shows a single missing permissive — “Anti-recycle (start-to-start) timer active” — with the timer counting down from about 200 s when the rotation began. CH-1 was started for a test run about 340 s before the scenario began, and the controller will not allow another start until 600 s have passed since that start. The timer expires about 200 s into the rotation, CH-1 pre-lubes for 20 s, starts and proves, and the rotation completes without any alarm on CH-1. The only cost was a temporary rise in glycol supply temperature while CH-1’s idle evaporator was in the flow path.',
        diagnoseAt: 180,
        recoverAt: 420,
        recovery: [
          { id: 'ra1', label: 'Leave CH-1 alone and let the anti-recycle timer expire — no reset, no override', why: 'The timer protects the compressor motor from repeated starting stress; it will release on its own.', ops: [{ type: 'note', text: 'wait for timer' }] },
          { id: 'ra2', label: 'Verify CH-1 started and proved, the rotation completed and CH-2 stopped', why: 'Confirm the sequence actually finished rather than assuming it did.', ops: [{ type: 'note', text: 'verify rotation' }] },
          { id: 'ra3', label: 'Confirm glycol supply temperature has returned to setpoint', why: 'The rotation briefly raised supply temperature; check the plant is back to normal.', ops: [{ type: 'note', text: 'verify glycol' }] },
          { id: 'ra4', label: 'Log the event and coordinate test runs with the BMS rotation schedule', why: 'A test start shortly before a scheduled rotation caused the delay; better coordination avoids it.', ops: [{ type: 'note', text: 'document' }] },
        ],
        expect: [
          { at: 'onset+60', key: 'ch.CH-1.perm', op: 'has', value: 'Anti-recycle' },
          { at: 'onset+60', key: 'ch.CH-1.anti', op: '>', value: 120 },
          { at: 'onset+60', key: 'ch.CH-1.alarm', op: '==', value: 'None' },
          { at: 'onset+60', key: 'ch.CH-1.flow', op: '>', value: 300 },
          { at: 'onset+260', key: 'ch.CH-1.state', op: '==', value: 'Running' },
          { at: 'onset+260', key: 'plant.lead', op: '==', value: 'CH-1' },
          { at: 'recover+300', key: 'glycol.supplyT', op: '<', value: 51 },
          { at: 'recover+300', key: 'ch.CH-2.state', op: 'has', value: 'Off' },
        ],
        expectAlarms: ['GLY_HIGH'],
        forbidAlarms: ['CH1_FAILSTART', 'ROTATE_FAIL', 'CH1_TRIP', 'CH2_TRIP'],
      },
      {
        id: 'lockout',
        label: 'Latched safety lockout from an earlier trip',
        summary: 'CH-1 tripped on high condenser pressure the previous afternoon while it ran as lag with a tower cell out of service. The latched trip was acknowledged at the BMS but never investigated or reset.',
        faults: [{ type: 'chillerLockout', target: 'CH-1', onset: -600, p: { alarm: 'High condenser pressure trip (latched — manual reset required)' } }],
        events: [{ t: 60, op: { type: 'chillerRotate' } }],
        onset: 60,
        answer: 'h_lockout',
        keyEvidence: ['e_triplog', 'e_perm'],
        explain:
          'CH-1 was never available. It has been in a latched lockout since a high-condenser-pressure trip the day before, which was acknowledged at the BMS but not handed over, investigated or reset. A latched trip blocks every start until a qualified person confirms the cause is corrected and resets it at the chiller, so the rotation timed out and the plant has had no proven standby chiller since that trip.',
        diagnoseAt: 270,
        recoverAt: 600,
        recoverySpacing: 60,
        recovery: [
          { id: 'rl1', label: 'Qualified chiller technician reviews CH-1’s trip history and the conditions at the time of the trip', why: 'A latched trip is reset only when its cause is understood.', ops: [{ type: 'note', text: 'review trip log' }] },
          { id: 'rl2', label: 'Confirm the cause is corrected (tower cell back in service, condenser-water system normal) and record it', why: 'The trip happened while heat rejection was reduced; that condition no longer exists.', ops: [{ type: 'clearFault', match: { type: 'chillerLockout', target: 'CH-1' } }] },
          { id: 'rl3', label: 'Technician resets the latched safety at the CH-1 panel', why: 'Only a deliberate local reset by qualified personnel clears a latched protective trip.', ops: [{ type: 'resetChiller', target: 'CH-1' }] },
          { id: 'rl4', label: 'Reset the rotation alarm, re-command the rotation and verify CH-1 starts, proves and CH-2 stops', why: 'Proves CH-1 healthy under load and restores a proven standby chiller.', ops: [{ type: 'set', path: 'thermal.plant.rotateFailed', value: false }, { type: 'chillerRotate' }] },
        ],
        expect: [
          { at: 'onset+120', key: 'ch.CH-1.state', op: '==', value: 'TRIPPED' },
          { at: 'onset+120', key: 'ch.CH-1.perm', op: 'has', value: 'Safety lockout' },
          { at: 'onset+120', key: 'ch.CH-1.alarm', op: 'has', value: 'latched' },
          { at: 'onset+120', key: 'ch.CH-1.anti', op: '==', value: 0 },
          { at: 'onset+300', key: 'ch.CH-2.state', op: '==', value: 'Running' },
          { at: 'recover+500', key: 'ch.CH-1.state', op: '==', value: 'Running' },
          { at: 'recover+500', key: 'plant.lead', op: '==', value: 'CH-1' },
          { at: 'recover+500', key: 'ch.CH-2.state', op: 'has', value: 'Off' },
        ],
        expectAlarms: ['CH1_TRIP', 'ROTATE_FAIL'],
        forbidAlarms: ['CH1_FAILSTART', 'CH2_TRIP'],
      },
    ],
    evidence: [
      { id: 'e_alarms', label: 'Review the alarm and event history', cat: 'alarms', target: 'BMS', findings: { default: 'Look at which alarms appeared, and in what order, since the rotation started.', cwflow: 'Rotation started → about 3 min later “CH-1 FAILED TO START” → 60 s later “Chiller lead/lag rotation failed”. No trip alarm on CH-1 and no pump alarms.', anti: 'Only “Glycol supply temperature HIGH” appeared during the rotation. There is no failed-start, trip or rotation-failure alarm, and the event log later shows CH-1 running and the lead changed to CH-1.', lockout: 'A “CH-1 TRIPPED — High condenser pressure trip (latched)” alarm has been active since before the shift started; it was acknowledged but never cleared. The rotation then failed.' } },
      { id: 'e_perm', label: 'CH-1 panel: start permissives and diagnostic', cat: 'local', target: 'CH-1', points: ['ch.CH-1.state', 'ch.CH-1.perm', 'ch.CH-1.alarm'], closeup: 'chiller', findings: { default: 'The chiller panel lists exactly which start condition is missing.', cwflow: 'While enabled, CH-1 waited on one permissive: “Condenser water flow not proven”. After 180 s the diagnostic changed to “Failed to start — permissive not satisfied”. No safety trip is recorded.', anti: 'The only missing permissive is “Anti-recycle (start-to-start) timer active”. The diagnostic shows no fault.', lockout: 'State TRIPPED; permissives show “Safety lockout active”; the diagnostic reads “High condenser pressure trip (latched — manual reset required)”.' } },
      { id: 'e_anti', label: 'Anti-recycle timer and CH-1 start log', cat: 'telemetry', target: 'CH-1', points: ['ch.CH-1.anti'], closeup: 'chiller', findings: { default: 'The start-to-start timer is 600 s in this plant. It is zero when the last start was long ago.', cwflow: 'Timer at 0 s — CH-1’s last start was hours ago. The timer is not what is holding it off.', anti: 'Timer counting down — about 200 s remained when the rotation began. The start log shows a short test start of CH-1 about 6 minutes before the rotation.', lockout: 'Timer at 0 s — the timer is not involved. The start log shows CH-1’s last run ended with a trip yesterday afternoon.' } },
      { id: 'e_cw', label: 'Condenser water: pump status and flow', cat: 'telemetry', target: 'CWP-1', points: ['pump.CWP-1.status', 'cw.flow', 'ch.CH-1.cwFlow'], closeup: 'pump', findings: { default: 'CWP-1 is running and the header meter reads about 1,350 gpm (design). With CH-1 enabled, its condenser isolation valve opens and its share of the flow is shown.', cwflow: 'CWP-1 is running, header flow is ≈1,350 gpm and CH-1’s condenser share is ≈675 gpm while it is enabled. Condenser water is reaching CH-1 even though its switch says otherwise.' } },
      { id: 'e_switch', label: 'Inspect CH-1’s condenser flow switch and sensing lines (qualified technician)', cat: 'inspect', target: 'CH-1', closeup: 'chiller', findings: { default: 'Flow switch and sensing lines in their normal line-up; switch contacts change state correctly.', cwflow: 'Both sensing-line isolation valves on CH-1’s condenser differential-pressure flow switch are closed and still carry the tags from last week’s tube cleaning. The switch sees zero differential and cannot prove flow.' } },
      { id: 'e_triplog', label: 'CH-1 controller alarm history', cat: 'records', target: 'CH-1', closeup: 'chiller', findings: { default: 'No trips recorded on CH-1 in the last 30 days.', lockout: 'Yesterday 15:42: “High condenser pressure trip (latched)” while CH-1 ran as lag during a cooling-tower cell outage. No reset recorded since. The shift log notes the alarm was acknowledged but does not mention it at handover.' } },
      { id: 'e_evap', label: 'CH-1 evaporator (glycol) flow', cat: 'telemetry', target: 'CH-1', points: ['ch.CH-1.flow', 'glycol.flow'], closeup: 'chiller', findings: { default: 'When the rotation enabled CH-1, its glycol isolation valve opened and its evaporator received roughly half of the plant flow (≈430 gpm) — well above its flow-switch setting. Evaporator flow is not the missing permissive.' } },
      { id: 'e_impact', label: 'Plant impact: CH-2 load and glycol supply temperature', cat: 'trend', target: 'Glycol loop', points: ['ch.CH-2.state', 'ch.CH-2.tons', 'glycol.supplyT'], findings: { default: 'While CH-1’s isolation valve was open with CH-1 not running, about half the glycol bypassed through an idle evaporator and mixed supply temperature rose to roughly 57–58 °F. CH-2 kept running throughout.', cwflow: 'Supply rose to ≈58 °F during the rotation, then recovered to 50 °F after the BMS abandoned it. CH-2 now carries the whole load and there is no proven standby chiller.', anti: 'Supply rose to ≈58 °F during the wait, then fell back toward 50 °F after CH-1 started and took over.', lockout: 'Supply rose to ≈58 °F during the rotation, then recovered. CH-2 carries the whole load — and has done so since yesterday without a proven standby.' } },
      { id: 'e_records', label: 'Maintenance records and shift log', cat: 'records', target: 'CMMS', findings: { default: 'Check recent work and test runs on CH-1.', cwflow: 'CH-1 condenser tubes were brushed last week. The close-out checklist has no entry for restoring the flow-switch sensing lines.', anti: 'A technician logged a 4-minute test run of CH-1 this morning, ending shortly before the scheduled rotation.', lockout: 'Cooling-tower cell CT-B was out for a fan repair yesterday afternoon and returned to service in the evening. No work order was raised for CH-1’s trip.' } },
    ],
    hypotheses: [
      { id: 'h_cwperm', label: 'CH-1’s condenser-water flow permissive is not being proven', wrong: { default: 'Look at the panel’s permissive list: condenser water flow is not what CH-1 is waiting for.' } },
      { id: 'h_anti', label: 'The anti-recycle (start-to-start) timer is holding CH-1 off — normal protection, no fault', wrong: { default: 'Check the anti-recycle timer: it reads 0 s, so it is not what is preventing the start.' } },
      { id: 'h_lockout', label: 'CH-1 is in a latched safety lockout from an earlier trip', wrong: { default: 'CH-1 is not in a tripped state and its alarm history shows no recent trip.' } },
      { id: 'h_evap', label: 'Glycol (evaporator) flow through CH-1 is not proven', wrong: { default: 'CH-1’s evaporator flow was roughly 430 gpm while it was enabled — well above the flow-switch setting — and the panel does not list evaporator flow as missing.' } },
      { id: 'h_bms', label: 'The BMS never sent the start/enable command to CH-1', wrong: { default: 'The chiller panel shows CH-1 was enabled and actively waiting on (or blocked by) a specific condition; the command did arrive.' } },
    ],
    responses: [
      { id: 'r_panel', label: 'Read CH-1’s start permissives, diagnostic and anti-recycle timer at the chiller panel before acting', cat: 'verify', good: true, required: true, feedback: 'The panel tells you exactly which start condition is missing — this is the fastest way to the cause.' },
      { id: 'r_escalate', label: 'Inform the shift lead / chief engineer and log the event', cat: 'escalate', good: true, required: true, feedback: 'The plant has lost (or temporarily lacks) its standby chiller; that must be known and recorded.' },
      { id: 'r_ch2', label: 'Keep CH-2 running as lead and confirm it is healthy until CH-1 is proven', cat: 'protect', good: true, required: true, feedback: 'CH-2 is the only chiller carrying the load; protecting it protects the data hall.' },
      { id: 'r_monitor', label: 'Watch glycol supply and rack inlet temperatures while the plant runs on one chiller', cat: 'observe', good: true, feedback: 'Tracks the impact and how much margin remains.' },
      { id: 'r_wait', label: 'Watch the anti-recycle countdown and confirm CH-1 starts on its own when it reaches zero', cat: 'observe', good: ['anti'], required: ['anti'], feedback: 'Correct when the timer is the only missing permissive — patience and verification, not a reset.' },
      { id: 'r_tech', label: 'Call a qualified chiller technician to investigate before any reset or permissive work', cat: 'maintenance', good: ['cwflow', 'lockout'], required: ['cwflow', 'lockout'], feedback: 'A failed permissive or a latched safety needs a qualified person. (If the only missing permissive is the anti-recycle timer, there is nothing for the technician to fix — the timer releases on its own.)' },
      { id: 'r_reset', label: 'Press reset on CH-1 repeatedly or cycle its control power to force a start', cat: 'unsafe', good: false, feedback: 'Resets do not satisfy a permissive or shorten a timer, and repeatedly resetting a latched safety without investigation can damage the compressor. Safety resets are for qualified personnel once the cause is understood.' },
      { id: 'r_jumper', label: 'Jumper out the condenser flow switch so CH-1 can start', cat: 'unsafe', good: false, feedback: 'Never bypass a flow-proving safety. Running without proven condenser flow can drive head pressure to the relief setting within minutes.' },
      { id: 'r_timer', label: 'Shorten the anti-recycle timer setting so CH-1 can start immediately', cat: 'unsafe', good: false, feedback: 'The timer limits motor starts per hour to protect the windings and starter; it is a manufacturer protection, not an operating convenience.' },
      { id: 'r_stopch2', label: 'Stop CH-2 so the BMS is forced to start CH-1', cat: 'unsafe', good: false, feedback: 'This would leave the data hall with no running chiller while CH-1 still cannot start.' },
    ],
    recoveryDistractors: [
      { id: 'rd1', label: 'Reset CH-1 at the panel immediately and keep retrying the rotation until it runs', why: 'Retrying without fixing the missing condition reproduces the failure — or, for a latched trip, restarts a chiller whose trip cause has not been checked.' },
      { id: 'rd2', label: 'Install a temporary jumper on the flow switch and remove it after the rotation', why: 'Bypassing a safety device is never an acceptable recovery step, even temporarily.' },
      { id: 'rd3', label: 'Change the anti-recycle timer to 60 s permanently', why: 'Defeats a manufacturer protection and increases motor and starter wear.' },
    ],
    guided: [
      { at: 'start', title: 'Equipment overview', closeup: 'chiller', highlight: ['CH-1', 'CH-2', 'CWP-1'], text: ['Two chillers serve the glycol loop. <b>CH-2</b> is the lead and is running; <b>CH-1</b> is the standby. Each week the BMS rotates them so run hours stay balanced and the standby is proven to work.', 'A rotation never stops the running chiller first: the incoming chiller must start and <b>prove</b> it is running before the outgoing one is released.'], points: ['ch.CH-2.state', 'ch.CH-1.state', 'plant.lead'] },
      { at: 30, title: 'Normal operation and the start sequence', highlight: ['CH-1'], text: ['To start, a chiller needs: an enable from the BMS; proven evaporator (glycol) flow; proven condenser-water flow; no active safety lockout; and an expired <abbr title="Start-to-start timer that limits how often the compressor motor can start">anti-recycle</abbr> timer (600 s here). It then pre-lubes for 20 s and starts.', 'If a permissive other than the timer stays missing for 180 s, the controller declares <b>FAILED TO START</b>.'], points: ['ch.CH-1.perm', 'ch.CH-1.anti'] },
      { at: 'onset', title: { default: 'Rotation command', cwflow: 'Rotation command: CH-1 waits on a permissive', anti: 'Rotation command: CH-1 waits on its timer', lockout: 'Rotation command: CH-1 is locked out' }, highlight: ['CH-1', 'CH-2'], text: { default: 'The BMS enables CH-1 and opens its isolation valves.', cwflow: 'CH-1 is enabled and its valves open, but its condenser-water flow switch does not make. CH-1 sits in “Condenser water flow not proven”.', anti: 'CH-1 is enabled and its valves open, but it was started for a test run a few minutes ago. The anti-recycle timer still has about 200 s to run.', lockout: 'CH-1 is enabled, but it is already TRIPPED: a latched high-condenser-pressure trip from yesterday was never reset.' }, points: ['ch.CH-1.state', 'ch.CH-1.perm'] },
      { at: 'onset+90', title: 'A side effect: glycol blending', highlight: ['CH-1', 'CH-2', 'HALL'], text: ['With CH-1’s glycol isolation valve open but its compressor off, about half of the plant flow passes through an idle evaporator. The mixed supply temperature rises toward 57–58 °F even though CH-2 is still holding 50 °F at its own outlet.', 'This is why rotations should complete quickly — and why a stalled rotation needs attention.'], points: ['glycol.supplyT', 'ch.CH-1.flow', 'ch.CH-2.flow'] },
      { at: 'diagnose', title: { default: 'What the BMS reports', cwflow: 'What the BMS reports: failed to start', anti: 'What the BMS reports: nothing abnormal', lockout: 'What the BMS reports: a trip that was already there' }, highlight: ['DDC-P1', 'CH-1'], text: { default: 'The BMS graphic shows CH-1 “Off”. The real information is at the chiller panel.', cwflow: 'After 180 s waiting on the flow permissive, CH-1 reports FAILED TO START. About 60 s later the BMS abandons the rotation, removes CH-1’s enable and leaves CH-2 running.', anti: 'CH-1 shows no alarm. Its timer will reach zero in about 80 s; CH-1 will then pre-lube for 20 s and start.', lockout: 'The CH-1 TRIPPED alarm has been in the list since before the shift. When CH-1 does not start, the rotation fails and CH-2 stays as lead.' }, points: ['ch.CH-1.alarm', 'ch.CH-1.anti', 'plant.lead'] },
      { at: 'diagnose+10', title: 'Diagnostic evidence: read the panel', closeup: 'chiller', highlight: ['CH-1'], text: { default: 'The start-permissive list and diagnostic separate the causes.', cwflow: 'Permissive missing: condenser water flow. Yet CWP-1 runs and the header meter reads ≈1,350 gpm — the water is there, the proof is not.', anti: 'Only the anti-recycle timer is missing, and it is counting down. No fault — this needs patience and verification.', lockout: 'Safety lockout active, latched high-condenser-pressure trip from yesterday. This needs a qualified investigation before any reset.' }, points: ['ch.CH-1.perm', 'ch.CH-1.alarm', 'ch.CH-1.anti'] },
      { at: 'diagnose+40', title: 'Root cause', closeup: { default: 'chiller', cwflow: 'pump' }, highlight: { default: ['CH-1'], cwflow: ['CH-1', 'CWP-1'] }, text: { default: 'Confirm the cause with independent evidence.', cwflow: 'The technician finds both sensing-line valves on CH-1’s condenser flow switch closed and tagged from last week’s tube cleaning. Root cause: an incomplete return-to-service line-up.', anti: 'The start log shows a test start about 6 minutes before the rotation. Root cause: the start-to-start timer — normal protection working as designed.', lockout: 'The alarm history shows the trip occurred yesterday while a tower cell was out of service; it was acknowledged but never handed over. Root cause: an un-investigated latched safety trip.' } },
      { at: 'recover-60', title: 'Appropriate operational response', highlight: ['CH-2'], text: ['Keep CH-2 running and healthy — it is the only chiller carrying the load. Inform the shift lead and log the event. Bring in a qualified technician for a failed permissive or a latched trip; simply wait and verify for an anti-recycle timer.', 'Do <b>not</b> jumper flow switches, shorten timers, repeatedly reset or stop CH-2 to “force” a start.'], safety: 'Chiller safety resets and work on flow-proving devices are performed by qualified personnel following manufacturer instructions and approved site procedures.' },
      { at: 'recover+90', title: 'Controlled recovery', highlight: ['CH-1', 'CH-2'], text: { default: 'The cause is dealt with and the rotation is completed in a controlled way.', cwflow: 'The sensing-line valves are reopened and the switch proves; the failed-start and rotation alarms are reset and the rotation is re-commanded. CH-1 starts, proves, and CH-2 is released.', anti: 'No intervention was needed: CH-1 started when its timer expired, proved, and the rotation completed. Verify and log.', lockout: 'The technician confirms the original cause is gone and resets CH-1 locally. The rotation is re-commanded; CH-1 starts, proves, and CH-2 is released.' }, points: ['ch.CH-1.state', 'plant.lead', 'glycol.supplyT'] },
      { at: 'recover+500', title: 'Stabilized outcome & key lessons', highlight: ['CH-1', 'CH-2'], text: ['CH-1 is the running lead and CH-2 is a proven standby again. The same symptom — “chiller did not start” — had three causes: a failed permissive, a protective timer, and a latched safety. Only one of them was a fault you could fix with a reset, and even that reset belonged to a qualified technician after investigation.'], points: ['ch.CH-1.state', 'ch.CH-2.state', 'glycol.supplyT'] },
    ],
    lessons: [
      '“Will not start” is answered at the chiller panel: its permissive list names the missing condition.',
      'An anti-recycle timer is protection, not a fault — wait, watch it count down and verify the start.',
      'A latched safety trip means redundancy has already been lost; it is investigated and reset by qualified personnel, and it must be handed over between shifts.',
      'Never jumper flow switches, shorten protective timers or repeatedly reset to force a start; keep the running chiller protected instead.',
    ],
    quiz: [
      { q: 'The panel of a chiller that will not start lists one missing permissive: “Anti-recycle timer active — 140 s remaining”. What should you do?', options: ['Reset the chiller to clear the timer', 'Wait for the timer to expire and verify the chiller starts on its own', 'Shorten the timer setting', 'Call for an emergency compressor inspection'], answer: 1, explain: 'The timer limits starts to protect the motor. If it is the only missing permissive the chiller will start by itself; the correct action is patient verification.' },
      { q: 'The panel shows “Condenser water flow not proven”, but the condenser pump is running and the header meter reads design flow. What is the most likely problem?', options: ['The cooling tower fans have failed', 'The flow-proving device or its connections (e.g., closed sensing-line valves)', 'The anti-recycle timer', 'Low glycol flow'], answer: 1, explain: 'Water is available, so the device that proves it is the suspect — a failed switch, a closed sensing line or a closed chiller-specific isolation valve.' },
      { q: 'Why did glycol supply temperature rise during the rotation even though the running chiller held 50 °F at its own outlet?', options: ['The running chiller lost capacity', 'Half the glycol flowed through the idle chiller’s evaporator and mixed warm into the supply header', 'The glycol setpoint was raised', 'The tower could not reject the heat'], answer: 1, explain: 'An open isolation valve on a non-running chiller lets unchilled glycol bypass into the supply header — a reason to finish rotations promptly.' },
      { q: 'A chiller has a latched “High condenser pressure trip” from yesterday that was acknowledged but never reset. What does that mean for the plant today?', options: ['Nothing — acknowledged alarms are cleared', 'The plant has had no available standby chiller since the trip', 'The chiller will reset itself at the next rotation', 'Only the BMS graphic is affected'], answer: 1, explain: 'Acknowledging only silences the alarm. A latched trip blocks starts until a qualified reset, so redundancy was lost from the moment it tripped.' },
      { q: 'Which action is appropriate before resetting a latched chiller safety trip?', options: ['Raise the trip setpoint', 'Have a qualified technician confirm the cause of the trip is corrected', 'Reset it three times to see if it holds', 'Stop the running chiller'], answer: 1, explain: 'A latched trip is cleared deliberately, by qualified personnel, once the cause is understood and corrected.' },
      { q: 'Why does a lead/lag rotation start and prove the incoming chiller before stopping the outgoing one?', options: ['To save energy', 'So the load is never left without a running chiller if the incoming one fails to start', 'Because the anti-recycle timer requires it', 'To balance condenser-water flow'], answer: 1, explain: 'Proving before releasing keeps cooling continuous — exactly what protected the data hall in this scenario.' },
    ],
    refs: ['TRANE-ANTIRECYCLE', 'SWEP-FREEZE', 'UPTIME-TIERS'],
    assumptions: [
      'Start permissives modelled: evaporator flow, condenser flow, no latched safety, leaving-fluid sensor healthy, anti-recycle (600 s start-to-start). Pre-lube 20 s; failed-to-start after 180 s on any missing permissive except the timer.',
      'The BMS rotation proves the incoming chiller for 120 s before releasing the outgoing one and abandons the rotation 240 s after it started if the incoming chiller is not running.',
      'Chiller capacity response is accelerated (≈2 s) so that staging transients do not cause nuisance low-leaving-temperature trips in this simplified model.',
      'Isolation valves open as soon as a chiller is enabled, so an idle evaporator passes about half of the plant flow (illustrative; real sequences vary).',
    ],
    safety: 'Chiller safety resets, work on flow switches and their sensing lines, and changes to protective settings are tasks for qualified personnel following manufacturer instructions and approved site procedures. Never bypass a flow switch or shorten a protective timer.',
  });

  // ------------------------------------------------------------------ C03
  reg({
    id: 'C03',
    category: 'C',
    title: 'Low evaporator flow',
    summary:
      'Glycol flow through the chiller plant falls well below normal while the pumps and chiller still report running. A partly closed evaporator isolation valve and a differential-pressure transmitter that reads high both starve the evaporator and the cooling coils — but they leave opposite fingerprints on pump speed, evaporator pressure drop and the independent DP gauge.',
    brief:
      'The BMS raised <b>Glycol flow LOW</b>. CH-1 is still running and glycol supply temperature is at setpoint, but AHU cooling valves are opening wider and rack inlet temperatures are creeping up. Find out why plant flow is low and decide what to do.',
    objectives: [
      'Explain how variable-speed glycol pumps are controlled from a remote differential-pressure transmitter, and how a minimum-flow bypass protects the chiller evaporator.',
      'Use pump speed, evaporator pressure drop and an independent DP gauge to separate a flow restriction from a false DP reading.',
      'Describe the evaporator freeze-protection layers — flow switch, low refrigerant temperature limit and trip, low leaving-fluid cutout — and why they act even with a glycol loop.',
      'Distinguish low flow caused by a restriction or a control error from a pump failure, and choose safe responses.',
    ],
    equipment: ['CHWP-1', 'CHWP-2', 'CH-1', 'CH-2', 'Evaporator isolation valves', 'Glycol DP transmitter', 'Minimum-flow bypass valve', 'AHU-1…AHU-4 coils'],
    topology:
      'Headered variable-speed glycol pumps (CHWP-1 lead, CHWP-2 standby) push ≈30 % propylene glycol through a strainer, the evaporator header of the chillers (CH-1 running, CH-2 standby) and out to four AHU coils with two-way valves. The plant controller adjusts pump speed to hold 12 psid at a remote DP transmitter; a minimum-flow bypass valve opens to keep at least 360 gpm through the plant. Normal plant flow is ≈620–640 gpm (design 760 gpm).',
    view: 'plant',
    focus: { chiller: 'CH-1', pump: 'CHWP-1', ahu: 'AHU-1' },
    closeups: ['pump', 'chiller', 'coil'],
    config: { thermal: { chiller: { capacityTau: 2 } } },
    status: ['glycol.flow', 'glycol.dp', 'ch.CH-1.evapDt', 'glycol.supplyT'],
    telemetry: [
      'glycol.flow', 'ch.CH-1.flow', 'glycol.dp', 'glycol.dpGauge', 'glycol.speed', 'pump.CHWP-1.status', 'pump.CHWP-1.kw',
      'glycol.evapDp', 'glycol.strainer', 'ch.CH-1.evapDt', 'ch.CH-1.lchwt', 'ch.CH-1.tEvap', 'ch.CH-1.state', 'ch.CH-2.state',
      'glycol.supplyT', 'hall.inletMax',
    ],
    trends: ['glycol.flow', 'glycol.speed', 'glycol.evapDp', 'ch.CH-1.evapDt', 'glycol.supplyT', 'hall.inletMax'],
    alarms: ['CH1_*', 'CH2_TRIP', 'CH2_FAILSTART', 'GLY_FLOW', 'GLY_DP', 'GLY_HIGH', 'GLY_STRAINER', 'CHWP*_FAIL', 'HALL_INLET*'],
    variants: [
      {
        id: 'valve',
        label: 'Evaporator isolation valve partly closed',
        summary: 'The butterfly valve on the chillers’ common evaporator supply header was left partly closed after strainer maintenance and drifts further shut, throttling glycol flow through the evaporators.',
        faults: [{ type: 'evapValveThrottled', onset: 60, ramp: 900, sev: 2.4 }],
        answer: 'h_valve',
        keyEvidence: ['e_evapdp', 'e_walk'],
        explain:
          'A restriction in the evaporator circuit. The pumps have wound up to 100 % speed and draw more power than normal, yet plant flow has fallen to about 340 gpm. Almost all of the pump head is now lost across the evaporator path — its glycol pressure drop has risen from ≈4 psid to about 49 psid — so the remote DP at the coils (read the same by the transmitter and the local gauge) has collapsed below 1 psid. The evaporator ΔT has widened from ≈14.5 °F to ≈22.6 °F. When flow falls below the 40 % flow-switch setting (304 gpm) CH-1 trips, and CH-2 cannot start because it shares the same throttled header.',
        diagnoseAt: 660,
        recoverAt: 900,
        recoverySpacing: 60,
        recovery: [
          { id: 'rv1', label: 'Walk down the evaporator header valves against the system line-up and the maintenance record', why: 'Finds the restriction — the header valve position indicator shows it partly closed.', ops: [{ type: 'note', text: 'valve walkdown' }] },
          { id: 'rv2', label: 'Reopen the evaporator header isolation valve fully under the site valve-operation procedure', why: 'Restores flow; CH-1’s flow trip is auto-resetting and CH-1 restarts once flow is proven.', ops: [{ type: 'clearFault', match: { type: 'evapValveThrottled' } }] },
          { id: 'rv3', label: 'Verify plant flow, evaporator ΔP and ΔT, and that CH-1 has restarted and is pulling supply temperature down', why: 'Confirms the restriction is gone and cooling is restored.', ops: [{ type: 'note', text: 'verify' }] },
          { id: 'rv4', label: 'Return CH-2 to standby once CH-1 carries the load, and correct the maintenance close-out checklist', why: 'Restores normal lead/standby operation and prevents recurrence.', ops: [{ type: 'releaseLag' }, { type: 'set', path: 'thermal.plant.highSupplySec', value: 0 }, { type: 'set', path: 'thermal.chillers.1.enabled', value: false }] },
        ],
        expect: [
          { at: 'onset+600', key: 'glycol.flow', op: '<', value: 360 },
          { at: 'onset+600', key: 'glycol.evapDp', op: '>', value: 45 },
          { at: 'onset+600', key: 'glycol.speed', op: '>', value: 99 },
          { at: 'onset+600', key: 'glycol.dpGauge', op: '<', value: 1.5 },
          { at: 'onset+600', key: 'ch.CH-1.evapDt', op: '>', value: 21 },
          { at: 'onset+820', key: 'ch.CH-1.alarm', op: 'has', value: 'evaporator flow' },
          { at: 'onset+880', key: 'ch.CH-2.perm', op: 'has', value: 'Evaporator (glycol) flow not proven' },
          { at: 'recover+700', key: 'glycol.flow', op: '>', value: 550 },
          { at: 'recover+700', key: 'ch.CH-1.state', op: '==', value: 'Running' },
          { at: 'recover+700', key: 'ch.CH-2.state', op: 'has', value: 'Off' },
          { at: 'recover+700', key: 'glycol.supplyT', op: '<', value: 51 },
        ],
        expectAlarms: ['GLY_FLOW', 'CH1_TRIP', 'GLY_HIGH', 'HALL_INLET'],
      },
      {
        id: 'dpsensor',
        label: 'Differential-pressure transmitter reading high',
        summary: 'The remote glycol DP transmitter drifts about 11 psid high. The speed loop believes the coils have plenty of pressure and slows the pumps until the minimum-flow bypass is the only thing holding plant flow up.',
        faults: [{ type: 'sensorBias', target: 'glycol.dp', onset: 60, ramp: 600, sev: 1, p: { bias: 11 } }],
        answer: 'h_dp',
        keyEvidence: ['e_dp', 'e_pump'],
        explain:
          'A false control input. The BMS shows the remote DP at its 12 psid setpoint, but the independent local gauge at the same location reads only about 1 psid. Believing the setpoint is satisfied, the speed loop has slowed the pumps from ≈82 % to ≈41 % and they draw only ≈3 kW. Nothing is restricting flow — the evaporator pressure drop is low (≈1.3 psid), consistent with low flow, not high. The minimum-flow bypass holds the plant at ≈360 gpm, which keeps CH-1 above its flow-switch limit, but the AHU coils are starved and the evaporator ΔT is ≈21.5 °F.',
        diagnoseAt: 900,
        recoverAt: 1100,
        recoverySpacing: 60,
        recovery: [
          { id: 'rd1', label: 'Compare the BMS DP with the independent local gauge and the pump speed trend', why: 'Proves the transmitter, not the hydraulics, is wrong before anything is adjusted.', ops: [{ type: 'note', text: 'compare DP' }] },
          { id: 'rd2', label: 'Notify the controls contractor; a qualified instrument technician isolates and checks the transmitter', why: 'Work on control instruments follows the site’s controls change procedure.', ops: [{ type: 'note', text: 'controls contractor' }] },
          { id: 'rd3', label: 'Recalibrate or replace the DP transmitter and return the loop to automatic', why: 'With a true DP signal the speed loop brings the pumps back up to their normal operating point.', ops: [{ type: 'clearFault', match: { type: 'sensorBias', target: 'glycol.dp' } }] },
          { id: 'rd4', label: 'Verify pump speed, plant flow, evaporator ΔT and AHU supply-air temperatures return to normal; add the transmitter to the calibration schedule', why: 'Confirms the correction and documents it.', ops: [{ type: 'note', text: 'verify' }] },
        ],
        expect: [
          { at: 'onset+840', key: 'glycol.dp', op: '~', value: [12, 0.8], src: 'display' },
          { at: 'onset+840', key: 'glycol.dpGauge', op: '<', value: 1.5 },
          { at: 'onset+840', key: 'glycol.speed', op: '<', value: 45 },
          { at: 'onset+840', key: 'glycol.flow', op: '<', value: 400 },
          { at: 'onset+840', key: 'glycol.evapDp', op: '<', value: 2 },
          { at: 'onset+840', key: 'ch.CH-1.evapDt', op: '>', value: 20 },
          { at: 'onset+840', key: 'ch.CH-1.state', op: '==', value: 'Running' },
          { at: 'recover+600', key: 'glycol.flow', op: '>', value: 600 },
          { at: 'recover+600', key: 'glycol.dpGauge', op: '>', value: 10 },
          { at: 'recover+600', key: 'glycol.speed', op: '>', value: 75 },
        ],
        expectAlarms: ['GLY_FLOW'],
        forbidAlarms: ['CH1_TRIP'],
      },
    ],
    evidence: [
      { id: 'e_alarms', label: 'Review the alarm history', cat: 'alarms', target: 'BMS', findings: { default: 'Glycol flow LOW appeared after a gradual decline. There is no pump failure alarm and no CHWP-1/CHWP-2 status mismatch.', valve: 'Glycol flow LOW came first. If flow keeps falling, CH-1 trips on loss of evaporator flow, CH-2 cannot prove flow either, and glycol supply and rack inlet temperature alarms follow.', dpsensor: 'Glycol flow LOW is active, but the BMS “Glycol DP low” alarm has NOT appeared — the DP the BMS sees is at setpoint.' } },
      { id: 'e_flow', label: 'Plant flow meter and CH-1 evaporator flow', cat: 'telemetry', target: 'CH-1', points: ['glycol.flow', 'ch.CH-1.flow'], closeup: 'chiller', findings: { default: 'Plant flow is about half of normal (≈620–640 gpm normally, design 760 gpm). The chiller’s flow switch opens below 40 % of design (304 gpm).', valve: 'Flow has fallen to ≈340 gpm and is still falling — approaching the 304-gpm flow-switch setting.', dpsensor: 'Flow has settled at ≈360 gpm — the minimum-flow bypass setting — and is no longer falling.' } },
      { id: 'e_pump', label: 'Glycol pump speed, power and status', cat: 'telemetry', target: 'CHWP-1', points: ['glycol.speed', 'pump.CHWP-1.status', 'pump.CHWP-1.kw', 'pump.CHWP-1.vfd'], closeup: 'pump', findings: { default: 'Normal: CHWP-1 running at ≈82 % speed, ≈9 kW.', valve: 'CHWP-1 is running at 100 % speed and drawing ≈10–11 kW, more than normal — the pump is working hard against a high resistance.', dpsensor: 'CHWP-1 is running but has slowed to ≈41 % speed and draws only ≈3 kW. The controller is deliberately slowing it.' } },
      { id: 'e_dp', label: 'Remote DP: BMS transmitter vs independent local gauge', cat: 'compare', target: 'Glycol loop', points: ['glycol.dp', 'glycol.dpGauge'], closeup: 'pump', findings: { default: 'Both should agree within about 1 psid.', valve: 'Transmitter and gauge agree: both below 1 psid. The DP really is that low at the coils.', dpsensor: 'They disagree: the BMS transmitter shows ≈12 psid (setpoint) while the local gauge shows ≈1 psid. The transmitter is reading about 11 psid high.' } },
      { id: 'e_evapdp', label: 'Evaporator glycol pressure drop', cat: 'handheld', target: 'CH-1', points: ['glycol.evapDp', 'glycol.discharge'], closeup: 'chiller', findings: { default: 'Normal evaporator-path pressure drop at normal flow is ≈4 psid.', valve: 'About 49 psid across the evaporator path at only ≈340 gpm — more than ten times normal at lower flow. Something in the evaporator circuit is restricting flow.', dpsensor: 'About 1.3 psid — low, exactly what reduced flow through an unrestricted evaporator produces.' } },
      { id: 'e_temps', label: 'Evaporator ΔT, leaving temperature and saturated evaporator temperature', cat: 'telemetry', target: 'CH-1', points: ['ch.CH-1.evapDt', 'ch.CH-1.lchwt', 'ch.CH-1.tEvap', 'ch.CH-1.apE'], closeup: 'chiller', findings: { default: 'With less flow carrying a similar load, the evaporator ΔT widens from ≈14.5 °F toward 21–23 °F. CH-1 still holds 50 °F leaving; the saturated evaporator temperature has dropped about 1–2 °F because heat transfer falls with flow.' } },
      { id: 'e_strainer', label: 'Glycol strainer ΔP and pump suction pressure', cat: 'telemetry', target: 'STRAINER', points: ['glycol.strainer', 'glycol.suction'], closeup: 'pump', findings: { default: 'Strainer ΔP is low and suction pressure is normal — the strainer is not the restriction.' } },
      { id: 'e_refrig', label: 'Superheat and subcooling', cat: 'telemetry', target: 'CH-1', points: ['ch.CH-1.sh', 'ch.CH-1.sc'], closeup: 'chiller', findings: { default: 'Superheat ≈3 °F and subcooling ≈8 °F — normal. The refrigerant circuit is not the cause.' } },
      { id: 'e_walk', label: 'Walk down the evaporator header valves (position indicators)', cat: 'inspect', target: 'CH-1 / CH-2', closeup: 'chiller', findings: { default: 'All evaporator isolation valves fully open and locked per the line-up.', valve: 'The butterfly valve on the common evaporator supply header shows about 20 % open on its position indicator; its lock is missing and a strainer-maintenance tag is still attached.' } },
      { id: 'e_impact', label: 'Downstream impact: AHU valve, supply air and rack inlets', cat: 'trend', target: 'AHU-1', points: ['ahu.AHU-1.vcmd', 'ahu.AHU-1.gpm', 'glycol.supplyT', 'hall.inletMax'], closeup: 'coil', findings: { default: 'AHU valves are driving open to get more glycol, coil flows are well below normal and the hottest rack inlet has risen several °F. Glycol supply temperature is still at setpoint — the problem is flow, not temperature.', valve: 'If CH-1 trips on low flow, glycol supply temperature climbs quickly and rack inlets exceed the ASHRAE recommended limit within minutes.' } },
      { id: 'e_records', label: 'Maintenance and controls records', cat: 'records', target: 'CMMS', findings: { default: 'Check recent work on the glycol system.', valve: 'The glycol strainer basket was cleaned two days ago, which required closing the evaporator header valve. The close-out did not record the valve being reopened and locked.', dpsensor: 'The remote DP transmitter has no calibration record for three years; the controls contractor noted “zero drift suspected” at the last service visit.' } },
    ],
    hypotheses: [
      { id: 'h_valve', label: 'A partly closed valve is restricting flow through the evaporator circuit', wrong: { default: 'A restriction would drive the pumps to full speed and raise the evaporator pressure drop. Here the pumps have slowed and the evaporator ΔP is low.' } },
      { id: 'h_dp', label: 'The DP transmitter is reading high, so the speed loop has slowed the pumps', wrong: { default: 'The transmitter agrees with the independent gauge, and the pumps are already at 100 % speed — the controller is not holding them back.' } },
      { id: 'h_pump', label: 'The glycol pump or its VFD / coupling has failed', wrong: { default: 'The pump status is ON, it is drawing power and the plant still has flow; a failed pump or coupling would show no flow and a status or power anomaly.' } },
      { id: 'h_strainer', label: 'The glycol strainer is clogged', wrong: { default: 'Strainer ΔP and pump suction pressure are normal.' } },
      { id: 'h_refrig', label: 'A refrigerant-side problem (low charge) is reducing chiller performance', wrong: { default: 'Superheat and subcooling are normal and CH-1 holds its leaving temperature; the symptom is low glycol flow.' } },
    ],
    responses: [
      { id: 'r_verify', label: 'Cross-check flow and DP with independent instruments (local gauge, pump speed and power, evaporator ΔP)', cat: 'verify', good: true, required: true, feedback: 'Independent readings separate a real restriction from a false control input.' },
      { id: 'r_escalate', label: 'Notify the shift lead / chief engineer (and controls contractor if instrumentation is suspect); log the event', cat: 'escalate', good: true, required: true, feedback: 'Brings the right help and records the event.' },
      { id: 'r_monitor', label: 'Watch plant flow against the flow-switch setting, glycol supply and rack inlet temperatures', cat: 'observe', good: true, required: true, feedback: 'Shows how close the plant is to a chiller trip and how the data hall is affected.' },
      { id: 'r_ch2', label: 'Confirm CH-2 is available — and recognise it shares the same glycol flow path', cat: 'protect', good: true, feedback: 'Redundancy matters, but a standby chiller only helps if its own flow can be proven.' },
      { id: 'r_walk', label: 'Walk down the glycol and evaporator valves against the line-up', cat: 'verify', good: true, feedback: 'A quick, safe check that finds mis-positioned valves.' },
      { id: 'r_manual', label: 'With the DP reading proven false, place the pump speed in manual at its normal operating speed under the site override procedure', cat: 'protect', good: ['dpsensor'], feedback: 'When the control input is proven wrong, a supervised manual speed restores flow until the transmitter is fixed. (It does not help a restriction — the pumps are already at 100 %.)' },
      { id: 'r_jumper', label: 'Jumper the evaporator flow switch so CH-1 cannot trip on low flow', cat: 'unsafe', good: false, feedback: 'The flow switch protects the evaporator from freezing and damage. Never bypass it.' },
      { id: 'r_fsp', label: 'Lower the flow-switch or low-temperature cutout setting to ride through', cat: 'unsafe', good: false, feedback: 'Protective settings are never reduced to keep equipment running.' },
      { id: 'r_bypass', label: 'Close the minimum-flow bypass valve fully to force more glycol to the coils', cat: 'unsafe', good: false, feedback: 'The bypass is what keeps the evaporator above its flow limit; closing it can trip or freeze-stress the chiller.' },
      { id: 'r_shutall', label: 'Shut down both glycol pumps and restart them', cat: 'unsafe', good: false, feedback: 'Stopping all flow trips the chiller and removes cooling from every AHU.' },
    ],
    recoveryDistractors: [
      { id: 'rd_a', label: 'Reset CH-1 repeatedly until it stays running', why: 'The loss-of-flow trip resets by itself once flow is restored; resetting does not create flow.' },
      { id: 'rd_b', label: 'Raise the DP setpoint to 25 psid so the pumps speed up', why: 'Masks the problem: with a restriction the pumps are already at full speed, and with a false reading the setpoint is not the issue.' },
      { id: 'rd_c', label: 'Lower the glycol supply setpoint to make up for the reduced flow', why: 'Colder glycol increases freeze-protection risk at low flow and does not restore the missing flow.' },
    ],
    guided: [
      { at: 'start', title: 'Equipment overview', closeup: 'pump', highlight: ['CHWP-1', 'STRAINER', 'CH-1', 'BYPASS'], text: ['Variable-speed pumps CHWP-1/2 push glycol through the strainer and the chiller evaporators to four AHU coils. The plant controller adjusts pump speed to hold <b>12 psid</b> at a remote DP transmitter near the coils.', 'A <b>minimum-flow bypass</b> valve opens if plant flow drops toward 360 gpm, so the chiller evaporator always has enough flow.'], points: ['glycol.flow', 'glycol.dp', 'glycol.speed'] },
      { at: 30, title: 'Normal operation', highlight: ['CH-1', 'CHWP-1'], text: ['Normal: ≈630 gpm, pumps at ≈82 % speed, evaporator ΔP ≈4 psid, evaporator ΔT ≈14.5 °F, CH-1 leaving 50 °F.', 'Freeze protection on the evaporator: a <b>flow switch</b> trips the chiller below 40 % of design flow (304 gpm); the controller unloads if the saturated refrigerant temperature falls below 30 °F and trips at 26 °F; a low leaving-fluid cutout acts at 40 °F.'], points: ['ch.CH-1.evapDt', 'glycol.evapDp', 'ch.CH-1.tEvap'] },
      { at: 'onset', title: { default: 'Initiating condition', valve: 'Initiating condition: a valve closes in', dpsensor: 'Initiating condition: the DP signal drifts' }, highlight: { default: ['CH-1'], dpsensor: ['DDC-P1', 'CHWP-1'] }, text: { default: 'Something begins to reduce plant flow.', valve: 'The evaporator header butterfly valve, left partly closed after strainer maintenance, closes further. Resistance in the evaporator path rises.', dpsensor: 'The remote DP transmitter begins drifting high. The controller sees DP above setpoint and slows the pumps.' } },
      { at: 'onset+300', title: 'Fault development', highlight: ['CHWP-1', 'CH-1'], text: { default: 'Plant flow falls.', valve: 'The speed loop sees DP falling at the coils and drives the pumps to 100 %. Their extra head is consumed across the restriction: evaporator ΔP climbs past 40 psid while flow keeps falling.', dpsensor: 'The BMS DP looks perfect at 12 psid, but the pumps keep slowing. Real DP at the coils falls toward 1 psid; the bypass valve opens to hold 360 gpm through the plant.' }, points: ['glycol.speed', 'glycol.evapDp', 'glycol.flow'] },
      { at: 'onset+500', title: 'Observable symptoms', highlight: ['AHU-1', 'AHU-2', 'AHU-3', 'AHU-4', 'HALL'], text: ['Glycol flow LOW alarms. AHU valves open wide to chase supply-air setpoint, coil flows fall, and rack inlet temperatures creep up even though glycol leaves the chiller at 50 °F.', 'With less flow the same heat raises the evaporator ΔT from ≈14.5 °F toward 22 °F.'], points: ['ch.CH-1.evapDt', 'hall.inletMax', 'ahu.AHU-1.vcmd'] },
      { at: 'diagnose', title: 'Diagnostic evidence: three readings', closeup: 'pump', highlight: ['CHWP-1', 'CH-1'], text: { default: 'Pump speed, evaporator ΔP, and the local DP gauge separate the causes.', valve: 'Pump speed: 100 %. Evaporator ΔP: ≈49 psid (HIGH). Local gauge agrees with the transmitter (<1 psid). → A real restriction in the evaporator path.', dpsensor: 'Pump speed: ≈41 % (LOW). Evaporator ΔP: ≈1.3 psid (low). Local gauge ≈1 psid vs BMS 12 psid. → The control input is false.' }, points: ['glycol.speed', 'glycol.evapDp', 'glycol.dp', 'glycol.dpGauge'] },
      { at: 'diagnose+60', title: { default: 'Root cause', valve: 'Root cause — and the flow switch acts', dpsensor: 'Root cause' }, closeup: { default: 'chiller', dpsensor: 'pump' }, highlight: { default: ['CH-1', 'CH-2'], dpsensor: ['DDC-P1', 'CHWP-1'] }, text: { default: 'Confirm with independent evidence.', valve: 'The walk-down finds the evaporator header valve about 20 % open with a maintenance tag still attached. As flow drops below 304 gpm, CH-1 trips on loss of evaporator flow. The BMS enables CH-2 — but CH-2 sits on the same header and cannot prove flow either.', dpsensor: 'The DP transmitter is reading about 11 psid high; its calibration is three years overdue. The bypass is holding 360 gpm, so CH-1 is protected — but the coils are starved.' } },
      { at: 'recover-60', title: 'Appropriate operational response', highlight: ['CH-1', 'CH-2', 'HALL'], text: ['Verify with independent instruments, escalate, and watch flow against the flow-switch limit and rack inlet temperatures.', 'Never jumper a flow switch, lower protective settings or close the minimum-flow bypass. Glycol lowers the fluid freeze point (≈8 °F for ≈30 % PG), but evaporator protection still matters: it also protects against low refrigerant temperature, unstable control and tube damage.'], safety: 'Valve operation and instrument work follow the site’s procedures; chiller safety devices are never bypassed.' },
      { at: 'recover+120', title: 'Controlled recovery', highlight: ['CH-1', 'CHWP-1'], text: { default: 'The cause is corrected and flow returns.', valve: 'The valve is reopened. Flow recovers immediately, CH-1’s loss-of-flow trip resets automatically and both chillers pull the warm loop down; CH-2 is then returned to standby.', dpsensor: 'The transmitter is recalibrated. The BMS now shows the true DP — far below setpoint, so the “Glycol DP low” alarm appears briefly for the first time — and the pumps speed back up, plant flow returns to ≈630 gpm and the bypass closes.' }, points: ['glycol.flow', 'glycol.speed', 'ch.CH-1.state'] },
      { at: 'recover+600', title: 'Stabilized outcome & key lessons', highlight: ['CH-1', 'CHWP-1'], text: ['Flow, pump speed, evaporator ΔT and rack inlets are back to normal. “Low evaporator flow” had two opposite causes: a restriction that drives the pumps to full speed, and a false DP reading that slows them down.'], points: ['glycol.flow', 'ch.CH-1.evapDt', 'hall.inletMax'] },
    ],
    lessons: [
      'Low flow with pumps at full speed and a high evaporator ΔP means a restriction; low flow with pumps slowed means the control input or setpoint is wrong.',
      'Always verify a control transmitter against an independent gauge before trusting — or changing — the loop it drives.',
      'Evaporator flow switches, low refrigerant-temperature limits and low leaving-fluid cutouts protect the chiller even in a glycol loop; they are never bypassed.',
      'A standby chiller sharing the same flow path cannot help with a common-mode flow problem.',
    ],
    quiz: [
      { q: 'Plant glycol flow is low, the pumps are at 100 % speed and the evaporator pressure drop is ten times normal. What is most likely?', options: ['A DP transmitter reading high', 'A restriction such as a partly closed valve in the evaporator circuit', 'A failed pump coupling', 'Low refrigerant charge'], answer: 1, explain: 'Full pump effort lost across the evaporator path is the signature of a restriction there.' },
      { q: 'The BMS shows DP at setpoint, but a local gauge at the same point reads 1 psid and the pumps are at 41 % speed. What is happening?', options: ['The coils need less flow', 'The DP transmitter is reading high, so the controller has slowed the pumps', 'The minimum-flow bypass has failed closed', 'The pumps are cavitating'], answer: 1, explain: 'The controller is acting correctly on a wrong input; the independent gauge exposes it.' },
      { q: 'Why did the minimum-flow bypass keep CH-1 running in the transmitter case but not in the valve case?', options: ['The bypass was closed in the valve case', 'The bypass adds flow at the distribution side; it cannot push flow through a restriction in the evaporator path itself', 'The bypass only works at full pump speed', 'The flow switch setting changed'], answer: 1, explain: 'The bypass lowers the distribution resistance; a restriction in series with the evaporator still limits evaporator flow.' },
      { q: 'With ≈30 % propylene glycol (freeze point ≈8 °F), why does the chiller still need a flow switch and low refrigerant temperature protection?', options: ['It does not — glycol makes them unnecessary', 'Low flow still causes very low refrigerant temperatures, unstable control and tube stress; protection limits are part of the manufacturer’s design', 'Only to save energy', 'Because glycol is flammable'], answer: 1, explain: 'Glycol widens the freeze margin but the chiller’s protective layers still guard the evaporator and compressor.' },
      { q: 'CH-1 tripped on loss of evaporator flow and CH-2 then failed to prove flow too. What does that suggest?', options: ['Both chillers have failed flow switches', 'A common-mode problem in the shared flow path', 'CH-2 is locked out', 'The anti-recycle timer'], answer: 1, explain: 'Two independent chillers failing on the same permissive point to the shared header, pumps or valves.' },
      { q: 'Which response is appropriate while low flow is being investigated?', options: ['Jumper the flow switch to keep CH-1 running', 'Verify with independent instruments, escalate, and monitor flow against the flow-switch limit and rack inlets', 'Close the minimum-flow bypass', 'Lower the glycol setpoint'], answer: 1, explain: 'Verify, escalate and watch the margin — never defeat protection.' },
    ],
    refs: ['SWEP-FREEZE', 'TRANE-LOWEVAP', 'DOWFROST', 'UPTIME-TIERS'],
    assumptions: [
      'Pump speed is controlled to 12 psid at one remote DP transmitter; minimum-flow bypass holds ≥360 gpm through the plant (illustrative).',
      'The evaporator restriction is lumped into the common evaporator path, so it affects both chillers.',
      'Flow switch opens below 40 % of design (304 gpm); low evaporator refrigerant limit 30 °F (unload) and trip 26 °F; low leaving-fluid cutout 40 °F (illustrative for a 50 °F glycol duty).',
      'Chiller capacity response is accelerated (≈2 s) so that staging transients do not cause nuisance trips in this simplified model; fault progression is compressed into minutes.',
    ],
    safety: 'Valve operation, instrument isolation and calibration, and any work on chiller safety devices are performed by qualified personnel under approved site procedures. Never bypass a flow switch or lower a freeze-protection setting.',
  });

  // ------------------------------------------------------------------ C04
  reg({
    id: 'C04',
    category: 'C',
    title: 'Reduced chiller cooling capacity',
    summary:
      'With CH-2 out of service for planned maintenance, CH-1 carries the plant alone. It reports “Running” with no trip, yet it can no longer hold the glycol setpoint. A fouled evaporator, a demand limit left active and a heat-rejection (lift) limit all reduce capacity; the leaving temperature, tons versus load, motor current, evaporator approach and head pressure tell them apart.',
    brief:
      'CH-2 is out of service for planned maintenance, so <b>CH-1</b> is carrying the plant alone. CH-1 shows <b>Running</b> with no trip, yet glycol supply temperature has risen above its 50 °F setpoint and keeps climbing. Find out why CH-1 is not delivering enough cooling and decide what to do.',
    objectives: [
      'Separate “the chiller is running” from “the chiller is delivering the cooling the load needs”.',
      'Use tons versus load, % RLA, evaporator approach and condenser pressure to identify heat-transfer, control-limit and lift-limit causes of lost capacity.',
      'Explain how chillers unload to protect themselves at high head pressure and how demand limits cap capacity.',
      'Protect cooling capacity and redundancy without defeating limits or making unsupported refrigerant changes.',
    ],
    equipment: ['CH-1', 'CH-2 (out of service)', 'CT-A', 'CT-B', 'Glycol loop', 'Plant controller (BMS)'],
    topology:
      'One 450-ton water-cooled chiller (CH-1) is carrying a ≈342-ton data-hall load because the second chiller, CH-2, is isolated for planned maintenance — the plant is temporarily at N with no standby. Condenser water from a two-cell cooling tower serves CH-1’s condenser; its evaporator chills ≈30 % propylene glycol to a 50 °F setpoint for four AHUs.',
    view: 'plant',
    focus: { chiller: 'CH-1', cell: 'CT-A' },
    closeups: ['chiller', 'tower'],
    config: { thermal: { chiller: { capacityTau: 2 } } },
    status: ['glycol.supplyT', 'ch.CH-1.tons', 'ch.CH-1.cap', 'ch.CH-1.rla'],
    telemetry: [
      'ch.CH-1.state', 'ch.CH-2.state', 'glycol.supplyT', 'glycol.sp', 'glycol.returnT', 'ch.CH-1.tons', 'ch.CH-1.cap', 'ch.CH-1.rla',
      'ch.CH-1.kw', 'ch.CH-1.lchwt', 'ch.CH-1.tEvap', 'ch.CH-1.apE', 'ch.CH-1.pEvap', 'ch.CH-1.pCond', 'ch.CH-1.lift', 'cw.supplyT',
      'tower.cmd', 'tower.wb', 'glycol.flow',
    ],
    trends: ['glycol.supplyT', 'ch.CH-1.tons', 'ch.CH-1.cap', 'ch.CH-1.apE', 'ch.CH-1.pCond', 'ch.CH-1.rla'],
    alarms: ['CH1_*', 'CH2_TRIP', 'GLY_HIGH', 'CWS_HIGH', 'TOWER_APPROACH', 'HALL_INLET*'],
    variants: [
      {
        id: 'evapfoul',
        label: 'Evaporator fouling',
        summary: 'Deposits from a degraded glycol solution coat the evaporator tubes, adding thermal resistance between the glycol and the refrigerant.',
        faults: [
          { type: 'chillerUnavailable', target: 'CH-2', onset: -2000 },
          { type: 'evapFouling', target: 'CH-1', onset: 60, ramp: 900, sev: 1 },
        ],
        answer: 'h_evapfoul',
        keyEvidence: ['e_apE'],
        explain:
          'The evaporator cannot transfer heat. CH-1’s evaporator approach (leaving glycol minus saturated evaporator temperature) has grown from ≈4.6 °F to ≈11 °F, while head pressure (≈100 psig), condenser water and lift are normal and no demand limit is active. Fouled tubes reduce the capacity the chiller can deliver to about 65 % of rated (≈293 tons) — below the ≈342-ton load — so supply temperature climbs even though the compressor is working less hard than normal (≈56 % RLA versus ≈67 %).',
        diagnoseAt: 1060,
        recoverAt: 1300,
        recoverySpacing: 60,
        recovery: [
          { id: 'rf1', label: 'Suspend the CH-2 maintenance safely and return CH-2 to service', why: 'Restores capacity first: CH-2 starts as lag and shares the load.', ops: [{ type: 'clearFault', match: { type: 'chillerUnavailable', target: 'CH-2' } }] },
          { id: 'rf2', label: 'Once CH-2 is proven, make CH-2 the lead chiller', why: 'CH-2 must carry the plant before CH-1 is taken out.', ops: [{ type: 'setLeadChiller', index: 1 }] },
          { id: 'rf3', label: 'Remove CH-1 from service and isolate it under the site procedure (qualified personnel)', why: 'Evaporator inspection and cleaning require the chiller stopped, isolated and drained.', ops: [{ type: 'fault', fault: { type: 'chillerUnavailable', target: 'CH-1' } }] },
          { id: 'rf4', label: 'Clean the evaporator tubes and correct the glycol solution (inhibitor, filtration)', why: 'Removes the deposits that caused the high approach and treats the cause.', ops: [{ type: 'clearFault', match: { type: 'evapFouling', target: 'CH-1' } }] },
          { id: 'rf5', label: 'Return CH-1 to service with a controlled rotation, verify approach and capacity, and document', why: 'Proves the repair under load and restores CH-1 as lead with CH-2 as standby.', ops: [{ type: 'releaseLag' }, { type: 'set', path: 'thermal.plant.highSupplySec', value: 0 }, { type: 'clearFault', match: { type: 'chillerUnavailable', target: 'CH-1' } }, { type: 'chillerRotate' }] },
        ],
        expect: [
          { at: 'onset+1000', key: 'ch.CH-1.apE', op: '>', value: 10 },
          { at: 'onset+1000', key: 'ch.CH-1.pCond', op: '<', value: 110 },
          { at: 'onset+1000', key: 'ch.CH-1.cap', op: '<', value: 70 },
          { at: 'onset+1000', key: 'ch.CH-1.tons', op: '<', value: 305 },
          { at: 'onset+1000', key: 'ch.CH-1.rla', op: '<', value: 60 },
          { at: 'onset+1000', key: 'glycol.supplyT', op: '>', value: 54.5 },
          { at: 'recover+900', key: 'ch.CH-1.apE', op: '<', value: 6 },
          { at: 'recover+900', key: 'ch.CH-1.state', op: '==', value: 'Running' },
          { at: 'recover+900', key: 'plant.lead', op: '==', value: 'CH-1' },
          { at: 'recover+900', key: 'glycol.supplyT', op: '<', value: 51 },
        ],
        expectAlarms: ['GLY_HIGH'],
        forbidAlarms: ['CH1_DEMAND', 'CH1_HICOND', 'CH1_TRIP'],
      },
      {
        id: 'demand',
        label: 'Demand limit left active',
        summary: 'A utility demand-response event yesterday wrote a 60 % capacity (demand) limit to CH-1. The release command was never sent, so CH-1 is capped below the load.',
        faults: [
          { type: 'chillerUnavailable', target: 'CH-2', onset: -2000 },
          { type: 'chillerDemandLimit', target: 'CH-1', onset: 60, ramp: 60, sev: 1, p: { frac: 0.6 } },
        ],
        answer: 'h_demand',
        keyEvidence: ['e_motor'],
        explain:
          'A control limit, not a machine problem. CH-1’s available capacity is pinned at exactly 60 % (≈270 tons) and its controller reports “demand limit active”. Motor current is far below normal (≈34 % RLA versus ≈67 % before) even though the load needs more, the evaporator approach is small (≈3 °F) and head pressure is normal (≈98 psig). The chiller is healthy; it is being told not to deliver more.',
        diagnoseAt: 1060,
        recoverAt: 1300,
        recoverySpacing: 60,
        recovery: [
          { id: 'rm1', label: 'Confirm with the energy manager / BMS team that the demand-response event has ended and obtain approval to release the limit', why: 'Demand limits are set for a reason; releasing one is an authorised change.', ops: [{ type: 'note', text: 'confirm DR ended' }] },
          { id: 'rm2', label: 'Release the demand limit (restore 100 %)', why: 'Lets CH-1 load to what the plant needs.', ops: [{ type: 'clearFault', match: { type: 'chillerDemandLimit', target: 'CH-1' } }] },
          { id: 'rm3', label: 'Verify % RLA rises, tons match the load and glycol supply returns to setpoint', why: 'Confirms the limit was the only constraint.', ops: [{ type: 'note', text: 'verify' }] },
          { id: 'rm4', label: 'Correct the demand-response sequence so the limit releases automatically, and add a check to the shift handover', why: 'Prevents recurrence.', ops: [{ type: 'note', text: 'document' }] },
        ],
        expect: [
          { at: 'onset+1000', key: 'ch.CH-1.cap', op: '~', value: [60, 1] },
          { at: 'onset+1000', key: 'ch.CH-1.apE', op: '<', value: 4 },
          { at: 'onset+1000', key: 'ch.CH-1.rla', op: '<', value: 40 },
          { at: 'onset+1000', key: 'ch.CH-1.pCond', op: '<', value: 105 },
          { at: 'onset+1000', key: 'ch.CH-1.tons', op: '<', value: 275 },
          { at: 'onset+1000', key: 'glycol.supplyT', op: '>', value: 60 },
          { at: 'recover+900', key: 'ch.CH-1.cap', op: '>', value: 95 },
          { at: 'recover+900', key: 'glycol.supplyT', op: '<', value: 51 },
        ],
        expectAlarms: ['CH1_DEMAND', 'GLY_HIGH'],
        forbidAlarms: ['CH1_HICOND', 'CH1_TRIP'],
      },
      {
        id: 'lift',
        label: 'High lift — heat-rejection limit',
        summary: 'A heat wave raises the outdoor wet-bulb by 6 °F while scaled tower fill cannot keep up. Condenser water runs hot, head pressure reaches the unload limit and CH-1 limits its own capacity.',
        faults: [
          { type: 'chillerUnavailable', target: 'CH-2', onset: -2000 },
          { type: 'towerFill', onset: 60, ramp: 900, sev: 2.5 },
          { type: 'highWetBulb', onset: 60, ramp: 900, sev: 1, p: { rise: 6 } },
        ],
        answer: 'h_lift',
        keyEvidence: ['e_head', 'e_tower'],
        explain:
          'The chiller is protecting itself from high lift. Condenser water is above 100 °F with both tower fans at 100 % (wet-bulb has risen to 80 °F and the tower approach has widened to ≈23 °F), so condenser pressure has climbed past the 145-psig unload limit to ≈149 psig. CH-1 unloads to keep head pressure below its 160-psig trip, and the very high lift further cuts capacity — about 64 % of rated. The evaporator approach (≈3 °F) and the absence of a demand limit rule out the other causes.',
        diagnoseAt: 1060,
        recoverAt: 1300,
        recoverySpacing: 90,
        recovery: [
          { id: 'rh1', label: 'Confirm both tower cells and fans are in service at full speed and condenser-water flow is normal', why: 'Makes sure all available heat rejection is in use.', ops: [{ type: 'note', text: 'confirm towers' }] },
          { id: 'rh2', label: 'Suspend the CH-2 maintenance safely and return CH-2 to service', why: 'Two chillers share the load, so each unloads less and the supply temperature can recover.', ops: [{ type: 'clearFault', match: { type: 'chillerUnavailable', target: 'CH-2' } }] },
          { id: 'rh3', label: 'Clean and descale the tower fill (one cell at a time, planned) and review water treatment', why: 'Restores tower effectiveness so condenser water and head pressure fall even at the higher wet-bulb.', ops: [{ type: 'clearFault', match: { type: 'towerFill' } }] },
          { id: 'rh4', label: 'Return CH-2 to standby once CH-1 holds setpoint without limiting; document', why: 'Restores normal lead/standby operation after verification.', ops: [{ type: 'releaseLag' }, { type: 'set', path: 'thermal.plant.highSupplySec', value: 0 }, { type: 'set', path: 'thermal.chillers.1.enabled', value: false }] },
        ],
        expect: [
          { at: 'onset+1000', key: 'ch.CH-1.pCond', op: '>', value: 145 },
          { at: 'onset+1000', key: 'cw.supplyT', op: '>', value: 100 },
          { at: 'onset+1000', key: 'tower.cmd', op: '>', value: 99 },
          { at: 'onset+1000', key: 'ch.CH-1.apE', op: '<', value: 4 },
          { at: 'onset+1000', key: 'ch.CH-1.cap', op: '<', value: 70 },
          { at: 'onset+1000', key: 'glycol.supplyT', op: '>', value: 54 },
          { at: 'recover+1000', key: 'ch.CH-1.pCond', op: '<', value: 120 },
          { at: 'recover+1000', key: 'ch.CH-1.cap', op: '>', value: 90 },
          { at: 'recover+1000', key: 'glycol.supplyT', op: '<', value: 51 },
          { at: 'recover+1000', key: 'ch.CH-2.state', op: 'has', value: 'Off' },
        ],
        expectAlarms: ['CH1_LIMIT', 'CH1_HICOND', 'GLY_HIGH', 'CWS_HIGH'],
        forbidAlarms: ['CH1_DEMAND', 'CH1_TRIP'],
      },
    ],
    evidence: [
      { id: 'e_alarms', label: 'Review the alarm history', cat: 'alarms', target: 'BMS', findings: { default: 'Glycol supply temperature HIGH is active. CH-1 has no trip.', evapfoul: 'Only “Glycol supply temperature HIGH”. No chiller limit, demand or pressure alarms.', demand: '“CH-1 demand limit active” (information) has been present since early in the event, followed by “Glycol supply temperature HIGH”.', lift: 'Condenser water supply HIGH and tower approach alarms came first, then “CH-1 high condenser pressure” and “CH-1 capacity limited — unloading to protect compressor”, then glycol supply HIGH.' } },
      { id: 'e_cap', label: 'Tons delivered vs load and available capacity', cat: 'trend', target: 'CH-1', points: ['ch.CH-1.tons', 'ch.CH-1.cap', 'glycol.supplyT', 'glycol.sp'], closeup: 'chiller', findings: { default: 'The data hall needs ≈342 tons. CH-1 delivers less than that, so supply temperature drifts above setpoint. “Running” only means the compressor is on.', evapfoul: 'Available capacity has fallen gradually to ≈65 % (≈293 tons).', demand: 'Available capacity dropped in one step to exactly 60 % (≈270 tons) at the start of the event and has stayed flat.', lift: 'Available capacity fell to ≈64 % as head pressure reached its limit.' } },
      { id: 'e_apE', label: 'Evaporator approach (leaving glycol − saturated evaporator temp)', cat: 'compare', target: 'CH-1', points: ['ch.CH-1.apE', 'ch.CH-1.lchwt', 'ch.CH-1.tEvap', 'ch.CH-1.pEvap'], closeup: 'chiller', findings: { default: 'Normal approach at full load is ≈4.6 °F.', evapfoul: 'Approach ≈11 °F — more than double normal at lower load. Heat is not crossing the tube walls.', demand: 'Approach ≈3 °F — small, as expected for a lightly loaded, clean evaporator.', lift: 'Approach ≈3 °F — normal. The evaporator is not the limitation.' } },
      { id: 'e_motor', label: 'Motor current (% RLA), compressor power and demand-limit setpoint', cat: 'local', target: 'CH-1', points: ['ch.CH-1.rla', 'ch.CH-1.kw'], closeup: 'chiller', findings: { default: 'Normal at this load: ≈67 % RLA, ≈200 kW. Demand-limit setpoint 100 %.', evapfoul: '≈56 % RLA — lower than normal because less heat is transferred; demand-limit setpoint 100 %.', demand: 'Demand-limit setpoint reads 60 % (written by the demand-response sequence yesterday). Motor current is only ≈34 % RLA although the load needs more.', lift: '≈72 % RLA while delivering fewer tons than normal — the high lift costs power per ton. Demand-limit setpoint 100 %.' } },
      { id: 'e_head', label: 'Condenser pressure, lift and entering condenser water', cat: 'telemetry', target: 'CH-1', points: ['ch.CH-1.pCond', 'ch.CH-1.tCond', 'ch.CH-1.lift', 'cw.supplyT'], closeup: 'chiller', findings: { default: 'Normal head pressure ≈102 psig with 80 °F condenser water; unload limit 145 psig, trip 160 psig.', evapfoul: 'Head pressure ≈100 psig and condenser water at its 80 °F setpoint — normal.', demand: 'Head pressure ≈98 psig, condenser water 80 °F — normal.', lift: 'Head pressure ≈149 psig — above the 145-psig unload limit — with condenser water above 100 °F. The lift is very high.' } },
      { id: 'e_tower', label: 'Tower fan speed, wet-bulb and approach', cat: 'telemetry', target: 'CT-A/CT-B', points: ['tower.cmd', 'tower.wb', 'tower.approach'], closeup: 'tower', findings: { default: 'Wet-bulb 74 °F; tower holding 80 °F with fans below full speed.', lift: 'Wet-bulb has risen to 80 °F and both fans are at 100 %, yet the tower approach is ≈23 °F (normal ≈6 °F). The tower cannot reject the heat.' } },
      { id: 'e_flow', label: 'Glycol flow and evaporator ΔT', cat: 'telemetry', target: 'Glycol loop', points: ['glycol.flow', 'ch.CH-1.evapDt'], findings: { default: 'Flow is at or above normal (AHU valves are opening wider as supply warms) and the evaporator ΔT is smaller than normal — flow is not the limitation.' } },
      { id: 'e_refrig', label: 'Superheat and subcooling', cat: 'telemetry', target: 'CH-1', points: ['ch.CH-1.sh', 'ch.CH-1.sc'], closeup: 'chiller', findings: { default: 'Superheat ≈3 °F and subcooling ≈8 °F — normal. There is no evidence of a charge or metering problem, so adding refrigerant is not justified.' } },
      { id: 'e_records', label: 'Maintenance, fluid-test and BMS change records', cat: 'records', target: 'CMMS / BMS', findings: { default: 'CH-2 annual maintenance permit open since this morning; expected completion this evening.', evapfoul: 'The glycol loop was topped up with untreated water twice last year; the latest fluid test reports low inhibitor and suspended solids. CH-1’s evaporator has not been inspected since commissioning.', demand: 'BMS audit trail: yesterday 14:00 the demand-response program wrote “CH-1 demand limit = 60 %”; the 18:00 release command failed (controller busy) and was not retried.', lift: 'Weather service: heat-wave advisory, wet-bulb near 80 °F. Tower fill inspection overdue; water-treatment reports note rising scale potential.' } },
    ],
    hypotheses: [
      { id: 'h_evapfoul', label: 'Evaporator fouling is limiting heat transfer', wrong: { default: 'A fouled evaporator would show a large evaporator approach. Here the approach is small.' } },
      { id: 'h_demand', label: 'A demand / current limit is capping CH-1', wrong: { default: 'The demand-limit setpoint is 100 % and the controller reports no demand limit; motor current is not being held down.' } },
      { id: 'h_lift', label: 'High lift (hot condenser water) is forcing CH-1 to unload', wrong: { default: 'Head pressure is near normal and condenser water is at setpoint, so the chiller has no reason to unload on pressure.' } },
      { id: 'h_charge', label: 'Low refrigerant charge', wrong: { default: 'Superheat and subcooling are normal; a low charge would raise superheat and lower subcooling.' } },
      { id: 'h_flow', label: 'Low glycol flow through the evaporator', wrong: { default: 'Glycol flow is normal or higher than normal and the evaporator ΔT is small.' } },
    ],
    responses: [
      { id: 'r_verify', label: 'Compare tons delivered with the load, and check % RLA, evaporator approach and head pressure — not just the “Running” status', cat: 'verify', good: true, required: true, feedback: 'These readings show whether, and why, the chiller is falling short.' },
      { id: 'r_escalate', label: 'Notify the shift lead / chief engineer and the chiller service provider; log the event', cat: 'escalate', good: true, required: true, feedback: 'The plant is at N with a capacity shortfall — leadership and qualified help are needed.' },
      { id: 'r_ch2', label: 'Ask maintenance whether CH-2 can be safely returned to service early', cat: 'protect', good: true, required: ['evapfoul', 'lift'], feedback: 'Restoring the second chiller is the fastest way to recover capacity and redundancy when CH-1 itself cannot deliver.' },
      { id: 'r_monitor', label: 'Monitor glycol supply and rack inlet temperatures and estimate the time to the inlet alarm', cat: 'observe', good: true, required: true, feedback: 'Tells you how urgent the situation is.' },
      { id: 'r_towers', label: 'Confirm both tower cells and fans are in service at full available speed', cat: 'protect', good: true, feedback: 'Keeps heat rejection at its maximum while the cause is investigated.' },
      { id: 'r_release', label: 'With the energy manager’s approval, release the demand limit', cat: 'restore', good: ['demand'], required: ['demand'], feedback: 'Correct when a demand limit is active. (Where no limit is active, changing it does nothing to the real cause.)' },
      { id: 'r_raiselimit', label: 'Raise the high-pressure unload limit so CH-1 stops unloading', cat: 'unsafe', good: false, feedback: 'Pressure limits protect the compressor and the pressure vessel; they are never raised to gain capacity.' },
      { id: 'r_lowersp', label: 'Lower the glycol setpoint to 44 °F to make CH-1 work harder', cat: 'unsafe', good: false, feedback: 'The chiller is already at its maximum available capacity; a lower setpoint only increases lift and freeze-protection risk.' },
      { id: 'r_charge', label: 'Add refrigerant to CH-1 to restore capacity', cat: 'unsafe', good: false, feedback: 'Superheat and subcooling are normal; refrigerant is only added by certified technicians when a charge problem is proven.' },
      { id: 'r_restart', label: 'Stop and restart CH-1 to clear the limitation', cat: 'unsafe', good: false, feedback: 'A restart removes all cooling for several minutes (and anti-recycle may delay it further) without addressing the cause.' },
    ],
    recoveryDistractors: [
      { id: 'rd1', label: 'Add refrigerant until capacity returns', why: 'Charge is normal; overcharging raises head pressure and is a certified-technician task only when a charge problem is proven.' },
      { id: 'rd2', label: 'Raise the high-pressure unload and trip settings', why: 'Safety limits are never raised to work around a problem.' },
      { id: 'rd3', label: 'Lower the glycol supply setpoint to force more capacity', why: 'The chiller is already at its limit; a lower setpoint makes the lift worse and adds freeze risk.' },
    ],
    guided: [
      { at: 'start', title: 'Equipment overview', closeup: 'chiller', highlight: ['CH-1', 'CH-2'], text: ['CH-2 is isolated for planned maintenance, so <b>CH-1</b> carries the whole ≈342-ton load. The plant is temporarily at N: there is no standby chiller.', 'CH-1 is rated 450 tons — normally plenty of margin.'], points: ['ch.CH-1.tons', 'ch.CH-1.cap', 'ch.CH-2.state'] },
      { at: 30, title: 'Normal operation', highlight: ['CH-1'], text: ['Normal readings: 50 °F leaving glycol, ≈344 tons, ≈67 % RLA, evaporator approach ≈4.6 °F, condenser pressure ≈102 psig.', '“Running” on the BMS means the compressor is on — not that it is meeting the load. Capacity is judged by leaving temperature versus setpoint and tons versus load.'], points: ['ch.CH-1.lchwt', 'ch.CH-1.rla', 'ch.CH-1.apE', 'ch.CH-1.pCond'] },
      { at: 'onset', title: { default: 'Initiating condition', evapfoul: 'Initiating condition: tube deposits', demand: 'Initiating condition: a limit is applied', lift: 'Initiating condition: heat wave' }, highlight: { default: ['CH-1'], lift: ['CT-A', 'CT-B', 'CH-1'] }, text: { default: 'Something begins to restrict the cooling CH-1 can deliver.', evapfoul: 'Suspended solids from a poorly maintained glycol solution deposit on the evaporator tubes, adding thermal resistance.', demand: 'A demand limit of 60 % — left over from a demand-response event — takes effect on CH-1.', lift: 'Outdoor wet-bulb rises 6 °F during a heat wave, and the scaled tower fill cannot keep up. Condenser water warms.' } },
      { at: 'onset+500', title: 'Fault development', highlight: ['CH-1'], text: { default: 'Available capacity falls.', evapfoul: 'To move the same heat across fouled tubes, the refrigerant must evaporate colder: the evaporator approach widens and available capacity falls.', demand: 'CH-1 cannot load above 60 %. Glycol supply begins rising almost immediately because 270 tons is less than the load.', lift: 'Head pressure climbs with condenser water temperature. Approaching 145 psig, the controller begins to unload the compressor to protect it.' }, points: ['ch.CH-1.cap', 'ch.CH-1.apE', 'ch.CH-1.pCond'] },
      { at: 'onset+800', title: 'Observable symptoms', highlight: ['CH-1', 'HALL'], text: ['CH-1 still reads <b>Running</b>, but tons delivered are below the load. Glycol supply rises above setpoint, AHU valves open wider and rack inlets begin to warm.'], points: ['glycol.supplyT', 'ch.CH-1.tons', 'hall.inletMax'] },
      { at: 'diagnose', title: 'Diagnostic evidence: five numbers', closeup: { default: 'chiller', lift: 'tower' }, highlight: ['CH-1'], text: { default: 'Leaving temperature vs setpoint, tons vs load, % RLA, evaporator approach, head pressure.', evapfoul: 'Approach HIGH (≈11 °F), head pressure normal, % RLA low, demand limit 100 %. → Heat-transfer problem in the evaporator.', demand: 'Capacity flat at exactly 60 %, % RLA very low, approach small, head pressure normal, demand-limit alarm. → A control limit.', lift: 'Head pressure HIGH (≈149 psig) with condenser water above 100 °F, approach normal, capacity-limit alarm. → Lift limit.' }, points: ['ch.CH-1.apE', 'ch.CH-1.rla', 'ch.CH-1.pCond', 'ch.CH-1.cap'] },
      { at: 'diagnose+60', title: 'Root cause', highlight: { default: ['CH-1'], lift: ['CT-A', 'CT-B'] }, text: { default: 'Confirm the cause with records and independent evidence.', evapfoul: 'Fluid tests show low inhibitor and suspended solids; the evaporator has never been inspected. Root cause: evaporator fouling.', demand: 'The BMS audit trail shows the demand-response release command failed yesterday. Root cause: demand limit left active.', lift: 'Wet-bulb 80 °F, tower fans at 100 % and a ≈23 °F tower approach. Root cause: insufficient heat rejection driving high lift.' } },
      { at: 'recover-60', title: 'Appropriate operational response', highlight: ['CH-2', 'CH-1'], text: ['Verify with tons, % RLA, approaches and head pressure; escalate; monitor rack inlets; and restore capacity — return CH-2 to service if it can be done safely, or release an unneeded limit with authorisation.', 'Do <b>not</b> raise pressure limits, lower the glycol setpoint, restart the only running chiller or add refrigerant without a proven charge problem.'], safety: 'Returning equipment from maintenance requires the work permit to be closed safely; refrigerant work and tube cleaning are for qualified, certified personnel.' },
      { at: 'recover+200', title: 'Controlled recovery', highlight: ['CH-1', 'CH-2'], text: { default: 'Capacity is restored.', evapfoul: 'CH-2 is returned to service and made lead; CH-1 is isolated, its evaporator cleaned and the glycol corrected, then CH-1 is rotated back in as lead.', demand: 'With approval the limit is released; CH-1 loads up and supply temperature falls back to 50 °F within minutes.', lift: 'CH-2 returns and shares the load; the tower fill is restored; with the head pressure back near 112 psig CH-1 carries the plant alone and CH-2 returns to standby.' }, points: ['glycol.supplyT', 'ch.CH-1.cap', 'ch.CH-1.pCond'] },
      { at: 'recover+900', title: 'Stabilized outcome & key lessons', highlight: ['CH-1'], text: ['Supply temperature is back at setpoint. Three different limitations hid behind one “Running” status: fouled heat-transfer surface, a forgotten control limit and a heat-rejection (lift) limit.'], points: ['glycol.supplyT', 'ch.CH-1.tons', 'ch.CH-1.cap'] },
    ],
    lessons: [
      '“Running” is a status, not a performance measure: judge a chiller by leaving temperature vs setpoint and tons vs load.',
      'High evaporator approach → heat-transfer problem; flat capacity with low % RLA and a demand alarm → control limit; high head pressure with hot condenser water → lift limit.',
      'Chillers unload before they trip; limits that protect the machine are never raised to gain capacity.',
      'Planned maintenance at N leaves no margin — know how quickly the out-of-service chiller can be returned.',
    ],
    quiz: [
      { q: 'A chiller shows “Running”, leaving glycol is 6 °F above setpoint, evaporator approach is 11 °F (normally ≈4.6 °F) and head pressure is normal. Most likely cause?', options: ['Demand limit', 'Evaporator fouling', 'High lift', 'Low condenser water flow'], answer: 1, explain: 'A large evaporator approach with normal lift points to impaired evaporator heat transfer.' },
      { q: 'Capacity is pinned at exactly 60 %, motor current is ≈34 % RLA and a “demand limit active” message is present. What should be done first?', options: ['Add refrigerant', 'Confirm with the energy manager whether the limit is still required and, with approval, release it', 'Raise the high-pressure limit', 'Stop the chiller'], answer: 1, explain: 'It is a control limit. Releasing it is an authorised configuration change, not a repair.' },
      { q: 'Why does a chiller lose capacity at very high condenser pressure even before it trips?', options: ['The evaporator freezes', 'It unloads to keep head pressure below its trip setting, and high lift reduces capacity per kW', 'The flow switch opens', 'The anti-recycle timer engages'], answer: 1, explain: 'Pressure-limit unloading protects the compressor; capacity is sacrificed before a trip occurs.' },
      { q: 'Which single comparison best tells whether a “Running” chiller is meeting the load?', options: ['Compressor status', 'Leaving glycol temperature vs setpoint (and tons vs load)', 'Oil pressure', 'Condenser water flow'], answer: 1, explain: 'If leaving temperature cannot be held at setpoint, the chiller is not delivering enough cooling, whatever its status says.' },
      { q: 'Superheat and subcooling are normal, but capacity is low. Is adding refrigerant appropriate?', options: ['Yes, always', 'No — normal superheat and subcooling show the charge is not the problem; charging is for certified technicians when a charge issue is proven', 'Yes, if head pressure is high', 'Only at night'], answer: 1, explain: 'Charge changes require evidence and certification; here the evidence points elsewhere.' },
      { q: 'With one chiller out for planned maintenance, the running chiller is falling behind. What is a good protective action?', options: ['Lower the setpoint', 'Ask whether the out-of-service chiller can be safely returned early, and escalate', 'Restart the running chiller', 'Open the tower bypass'], answer: 1, explain: 'Restoring capacity and redundancy safely is the priority at N.' },
    ],
    refs: ['ACHR-COND', 'BRENTWOOD-TOWER', 'ACHR-RESTRICT', 'UPTIME-TIERS'],
    assumptions: [
      'Load ≈342 tons on a 450-ton chiller. Evaporator fouling reduces available capacity to ≈65 % and multiplies the approach (illustrative).',
      'The demand limit is modelled as a cap on available capacity (60 % of rated); real controllers usually limit motor current (% RLA).',
      'High-lift behaviour: unloading starts above 145 psig condenser pressure (trip 160 psig) and capacity falls further above ≈45 °F lift (illustrative).',
      'Chiller capacity response is accelerated (≈2 s); fault progression and fill cleaning are compressed into minutes for teaching.',
    ],
    safety: 'Returning equipment from planned maintenance requires the permit and isolation to be closed out safely. Refrigerant handling, tube cleaning and changes to chiller limits are tasks for qualified, certified personnel under manufacturer instructions and site procedures. Never raise pressure limits to gain capacity.',
  });

  // ------------------------------------------------------------------ C05
  reg({
    id: 'C05',
    category: 'C',
    title: 'Compressor or motor protection trip',
    summary:
      'The lead chiller CH-1 trips on a motor or compressor protection and the plant fails over to CH-2. The trip message names the protection that acted, but not why: a supply-voltage unbalance, a motor-cooling deficiency or a lubrication problem each leave their own trend before the trip — in the phase currents, the winding temperature or the oil differential pressure.',
    brief:
      'The BMS reports <b>CH-1 TRIPPED</b>. The standby chiller CH-2 started automatically and glycol supply temperature, after a short rise, is coming back toward setpoint. The trip is latched. Find out why CH-1 tripped and decide what to do before anyone resets it.',
    objectives: [
      'Describe the motor and compressor protections of a centrifugal chiller: current unbalance, winding temperature and oil differential pressure.',
      'Use pre-trip trends (phase currents, voltage unbalance, winding temperature, oil differential) to find the cause behind a protective trip.',
      'Explain the NEMA rule of thumb that current unbalance is several times the voltage unbalance and why it overheats motors.',
      'Explain the automatic failover to the standby chiller, the brief glycol temperature rise, and the correct sequence to return the tripped chiller to service.',
    ],
    equipment: ['CH-1 (centrifugal compressor, hermetic motor)', 'CH-2', 'MCC-1 / CH-1 starter', 'Plant controller (BMS)', 'Glycol loop'],
    topology:
      'CH-1 (lead) and CH-2 (standby) are 450-ton centrifugal chillers on a common glycol loop; CH-1’s motor starter is fed from MCC-1, CH-2’s from MCC-2. When the lead trips, the plant manager waits 60 s, starts the standby, and once it has proved running promotes it to lead and closes the tripped chiller’s isolation valve. A latched protective trip stays locked out until a qualified technician resets it at the chiller.',
    view: 'plant',
    focus: { chiller: 'CH-1', pump: 'CHWP-1' },
    closeups: ['chiller'],
    config: { thermal: { chiller: { capacityTau: 2 } } },
    status: ['ch.CH-1.state', 'ch.CH-2.state', 'plant.lead', 'glycol.supplyT'],
    telemetry: [
      'ch.CH-1.state', 'ch.CH-1.alarm', 'ch.CH-1.iabc', 'ch.CH-1.cu', 'ch.CH-1.vu', 'ch.CH-1.wind', 'ch.CH-1.oil', 'ch.CH-1.rla',
      'ch.CH-1.pCond', 'ch.CH-2.state', 'ch.CH-2.tons', 'plant.lead', 'glycol.supplyT', 'hall.inletMax',
    ],
    trends: ['ch.CH-1.cu', 'ch.CH-1.wind', 'ch.CH-1.oil', 'ch.CH-1.rla', 'glycol.supplyT', 'ch.CH-2.tons'],
    alarms: ['CH1_*', 'CH2_TRIP', 'CH2_FAILSTART', 'GLY_HIGH', 'HALL_INLET*'],
    variants: [
      {
        id: 'vu',
        label: 'Supply voltage unbalance',
        summary: 'A deteriorating line-side connection on one phase of CH-1’s starter raises the supply voltage unbalance, first to ≈2.4 % and then, as the connection fails further, to ≈5 %.',
        faults: [
          { type: 'voltageUnbalance', target: 'CH-1', onset: 60, ramp: 360, sev: 1, p: { vuMax: 1.8 } },
          { type: 'voltageUnbalance', target: 'CH-1', onset: 480, ramp: 5, sev: 1, p: { vuMax: 4.5 } },
        ],
        events: [{ t: 600, op: { type: 'setLeadChiller', index: 1 } }, { t: 600, op: { type: 'releaseLag' } }, { t: 600, op: { type: 'set', path: 'thermal.chillers.0.enabled', value: false } }],
        onset: 60,
        answer: 'h_vu',
        keyEvidence: ['e_phase', 'e_elec'],
        explain:
          'The motor tripped on current unbalance caused by its supply. Before the trip, CH-1’s phase currents spread apart (≈332 / 255 / 264 A) while load stayed normal; the measured supply voltage unbalance rose from 0.6 % to ≈2.4 % (current unbalance ≈17 %) and then to ≈5.1 %, which drives a current unbalance of ≈36 % — about seven times the voltage unbalance. The protection tripped at its 30 % setting. The unbalance also heated the windings (≈250 °F) — a reminder that unbalance overheats motors. A qualified electrician finds a high-resistance line-side connection in CH-1’s starter.',
        diagnoseAt: 720,
        recoverAt: 1200,
        recoverySpacing: 60,
        recovery: [
          { id: 'rv1', label: 'Keep CH-1 locked out; qualified electrician measures phase voltages at the MCC and at CH-1’s starter and performs an infrared scan under the site’s electrical-safety rules', why: 'Locates where the unbalance originates — here, between the MCC bus (balanced) and the starter line terminals.', ops: [{ type: 'note', text: 'electrical investigation' }] },
          { id: 'rv2', label: 'Repair the overheated line-side connection (de-energized, LOTO) and verify balanced voltage', why: 'Removes the cause; voltage unbalance returns to ≈0.6 %.', ops: [{ type: 'clearFault', match: { type: 'voltageUnbalance', target: 'CH-1' } }] },
          { id: 'rv3', label: 'Qualified chiller technician reviews the trip and resets CH-1 at the panel', why: 'A latched protective trip is reset locally, by qualified personnel, once the cause is corrected.', ops: [{ type: 'resetChiller', target: 'CH-1' }] },
          { id: 'rv4', label: 'Return CH-1 to lead with a controlled rotation (anti-recycle satisfied), verify phase currents are balanced, document', why: 'CH-1 starts and proves before CH-2 is released; balanced currents confirm the repair.', ops: [{ type: 'chillerRotate' }] },
        ],
        expect: [
          { at: 'onset+380', key: 'ch.CH-1.cu', op: '>', value: 15 },
          { at: 'onset+380', key: 'ch.CH-1.vu', op: '>', value: 2 },
          { at: 'onset+380', key: 'ch.CH-1.wind', op: '<', value: 260 },
          { at: 'onset+380', key: 'ch.CH-1.oil', op: '>', value: 28 },
          { at: 'onset+480', key: 'ch.CH-1.alarm', op: 'has', value: 'unbalance' },
          { at: 'onset+500', key: 'glycol.supplyT', op: '>', value: 57 },
          { at: 'onset+600', key: 'ch.CH-2.state', op: '==', value: 'Running' },
          { at: 'onset+600', key: 'plant.lead', op: '==', value: 'CH-2' },
          { at: 'onset+600', key: 'ch.CH-1.vu', op: '>', value: 5 },
          { at: 'recover+600', key: 'ch.CH-1.state', op: '==', value: 'Running' },
          { at: 'recover+600', key: 'plant.lead', op: '==', value: 'CH-1' },
          { at: 'recover+600', key: 'ch.CH-1.cu', op: '<', value: 6 },
          { at: 'recover+600', key: 'ch.CH-2.state', op: 'has', value: 'Off' },
        ],
        expectAlarms: ['CH1_CU', 'CH1_WIND', 'CH1_TRIP', 'GLY_HIGH'],
        forbidAlarms: ['CH1_OIL', 'CH2_TRIP'],
      },
      {
        id: 'cooling',
        label: 'Motor cooling deficiency',
        summary: 'The liquid-refrigerant motor-cooling supply of CH-1’s hermetic motor is starved by a plugged motor-cooling filter-drier; the windings heat up at normal load.',
        faults: [{ type: 'motorCooling', target: 'CH-1', onset: 60, ramp: 600, sev: 1 }],
        events: [{ t: 600, op: { type: 'setLeadChiller', index: 1 } }, { t: 600, op: { type: 'releaseLag' } }, { t: 600, op: { type: 'set', path: 'thermal.chillers.0.enabled', value: false } }],
        onset: 60,
        answer: 'h_cooling',
        keyEvidence: ['e_wind', 'e_motorcool'],
        explain:
          'The motor overheated because it was not being cooled. Winding temperature climbed steadily from its normal ≈201 °F to the 265 °F trip setting in about six and a half minutes, while load (≈68 % RLA), head pressure and phase currents (≈296 / 277 / 280 A, 4.2 % unbalance at 0.6 % voltage unbalance) stayed normal. Nothing was making the motor work harder — the heat was not being removed. The technician finds the motor-cooling filter-drier plugged, starving the refrigerant flow that cools the hermetic motor.',
        diagnoseAt: 720,
        recoverAt: 1200,
        recoverySpacing: 60,
        recovery: [
          { id: 'rc1', label: 'Keep CH-1 locked out; qualified chiller technician checks the motor-cooling circuit (sight glass, solenoid, filter-drier temperature drop)', why: 'Locates the restriction in the motor-cooling supply.', ops: [{ type: 'note', text: 'motor cooling check' }] },
          { id: 'rc2', label: 'Technician replaces the motor-cooling filter-drier following refrigerant-handling rules, and checks winding insulation', why: 'Restores motor cooling; an insulation test confirms the overheating did not damage the windings.', ops: [{ type: 'clearFault', match: { type: 'motorCooling', target: 'CH-1' } }] },
          { id: 'rc3', label: 'Technician resets CH-1 at the panel', why: 'A latched protective trip is reset locally once the cause is corrected.', ops: [{ type: 'resetChiller', target: 'CH-1' }] },
          { id: 'rc4', label: 'Return CH-1 to lead with a controlled rotation and watch winding temperature stabilize near normal; document', why: 'Proves the repair under load before CH-2 is released.', ops: [{ type: 'chillerRotate' }] },
        ],
        expect: [
          { at: 'onset+380', key: 'ch.CH-1.wind', op: '>', value: 255 },
          { at: 'onset+380', key: 'ch.CH-1.cu', op: '<', value: 6 },
          { at: 'onset+380', key: 'ch.CH-1.rla', op: '<', value: 72 },
          { at: 'onset+380', key: 'ch.CH-1.oil', op: '>', value: 28 },
          { at: 'onset+480', key: 'ch.CH-1.alarm', op: 'has', value: 'winding' },
          { at: 'onset+500', key: 'glycol.supplyT', op: '>', value: 57 },
          { at: 'onset+600', key: 'ch.CH-2.state', op: '==', value: 'Running' },
          { at: 'onset+600', key: 'plant.lead', op: '==', value: 'CH-2' },
          { at: 'onset+600', key: 'ch.CH-1.vu', op: '<', value: 1 },
          { at: 'recover+600', key: 'ch.CH-1.state', op: '==', value: 'Running' },
          { at: 'recover+600', key: 'plant.lead', op: '==', value: 'CH-1' },
          { at: 'recover+600', key: 'ch.CH-1.wind', op: '<', value: 215 },
          { at: 'recover+600', key: 'ch.CH-2.state', op: 'has', value: 'Off' },
        ],
        expectAlarms: ['CH1_WIND', 'CH1_TRIP', 'GLY_HIGH'],
        forbidAlarms: ['CH1_CU', 'CH1_OIL', 'CH2_TRIP'],
      },
      {
        id: 'oil',
        label: 'Low oil differential pressure',
        summary: 'CH-1’s oil filter is progressively clogging, so oil differential pressure at the bearings falls until the lubrication protection trips the compressor.',
        faults: [{ type: 'oilPressure', target: 'CH-1', onset: 60, ramp: 600, sev: 1 }],
        events: [{ t: 600, op: { type: 'setLeadChiller', index: 1 } }, { t: 600, op: { type: 'releaseLag' } }, { t: 600, op: { type: 'set', path: 'thermal.chillers.0.enabled', value: false } }],
        onset: 60,
        answer: 'h_oil',
        keyEvidence: ['e_oil', 'e_oilinspect'],
        explain:
          'The compressor tripped to protect its bearings. Oil differential pressure fell steadily from its normal 30 psid, through the 22-psid warning, to the 15-psid trip setting — while winding temperature (≈201 °F), phase currents and load stayed normal. The oil system, not the motor or its supply, is the problem: the technician finds a high pressure drop across a clogged oil filter.',
        diagnoseAt: 720,
        recoverAt: 1200,
        recoverySpacing: 60,
        recovery: [
          { id: 'ro1', label: 'Keep CH-1 locked out; qualified chiller technician checks oil level, oil heater, filter ΔP and takes an oil sample', why: 'Separates a clogged filter from low oil, refrigerant dilution or a failing oil pump.', ops: [{ type: 'note', text: 'oil system check' }] },
          { id: 'ro2', label: 'Technician replaces the oil filter (per manufacturer procedure) and sends the oil for analysis', why: 'Restores oil pressure; analysis shows whether bearings are wearing.', ops: [{ type: 'clearFault', match: { type: 'oilPressure', target: 'CH-1' } }] },
          { id: 'ro3', label: 'Technician resets CH-1 at the panel', why: 'A latched protective trip is reset locally once the cause is corrected.', ops: [{ type: 'resetChiller', target: 'CH-1' }] },
          { id: 'ro4', label: 'Return CH-1 to lead with a controlled rotation, confirm oil differential is normal during pre-lube and running; document', why: 'Proves lubrication is healthy before CH-2 is released.', ops: [{ type: 'chillerRotate' }] },
        ],
        expect: [
          { at: 'onset+380', key: 'ch.CH-1.oil', op: '<', value: 18 },
          { at: 'onset+380', key: 'ch.CH-1.wind', op: '<', value: 210 },
          { at: 'onset+380', key: 'ch.CH-1.cu', op: '<', value: 6 },
          { at: 'onset+380', key: 'ch.CH-1.rla', op: '<', value: 72 },
          { at: 'onset+480', key: 'ch.CH-1.alarm', op: 'has', value: 'oil' },
          { at: 'onset+500', key: 'glycol.supplyT', op: '>', value: 57 },
          { at: 'onset+600', key: 'ch.CH-2.state', op: '==', value: 'Running' },
          { at: 'onset+600', key: 'plant.lead', op: '==', value: 'CH-2' },
          { at: 'recover+600', key: 'ch.CH-1.state', op: '==', value: 'Running' },
          { at: 'recover+600', key: 'plant.lead', op: '==', value: 'CH-1' },
          { at: 'recover+600', key: 'ch.CH-1.oil', op: '>', value: 25 },
          { at: 'recover+600', key: 'ch.CH-2.state', op: 'has', value: 'Off' },
        ],
        expectAlarms: ['CH1_OIL', 'CH1_TRIP', 'GLY_HIGH'],
        forbidAlarms: ['CH1_CU', 'CH1_WIND', 'CH2_TRIP'],
      },
    ],
    evidence: [
