      { id: 'e_alarms', label: 'Review the alarm history', cat: 'alarms', target: 'BMS', findings: { default: 'Read which warnings came before the trip.', vu: '“CH-1 motor current unbalance high” and then “motor winding temperature high” appeared several minutes before “CH-1 TRIPPED — Motor current unbalance trip”. CH-2 started about 80 s after the trip.', cooling: '“CH-1 motor winding temperature high” appeared a few minutes before “CH-1 TRIPPED — High motor winding temperature trip”. No current-unbalance warning. CH-2 started about 80 s after the trip.', oil: '“CH-1 low oil differential pressure” appeared minutes before “CH-1 TRIPPED — Low oil differential pressure trip”. No motor warnings. CH-2 started about 80 s after the trip.' } },
      { id: 'e_diag', label: 'CH-1 controller diagnostic (trip message)', cat: 'local', target: 'CH-1', points: ['ch.CH-1.state', 'ch.CH-1.alarm'], closeup: 'chiller', findings: { default: 'The trip message names the protection that acted — it does not by itself say why the protected value went out of limits.', vu: 'TRIPPED — “Motor current unbalance trip” (latched).', cooling: 'TRIPPED — “High motor winding temperature trip” (latched).', oil: 'TRIPPED — “Low oil differential pressure trip” (latched).' } },
      { id: 'e_phase', label: 'Phase currents, current unbalance and supply voltage unbalance (pre-trip trend)', cat: 'trend', target: 'CH-1', points: ['ch.CH-1.iabc', 'ch.CH-1.cu', 'ch.CH-1.vu'], closeup: 'chiller', findings: { default: 'Normal: ≈293 / 274 / 276 A, current unbalance ≈4 % at 0.6 % voltage unbalance.', vu: 'Before the trip the phases spread to ≈332 / 255 / 264 A (≈17 % current unbalance) as voltage unbalance rose to ≈2.4 %; it then jumped to ≈5.1 % (≈36 % current unbalance) and the motor tripped. The voltage unbalance is still ≈5 % on the de-energized motor’s supply — the cause is upstream of the motor.', cooling: 'Phase currents stayed balanced (≈296 / 277 / 280 A, 4.2 %) until the trip; voltage unbalance 0.6 %.', oil: 'Phase currents stayed balanced (≈296 / 277 / 280 A, 4.2 %) until the trip; voltage unbalance 0.6 %.' } },
      { id: 'e_wind', label: 'Motor winding temperature (pre-trip trend)', cat: 'trend', target: 'CH-1', points: ['ch.CH-1.wind', 'ch.CH-1.rla'], closeup: 'chiller', findings: { default: 'Normal ≈201 °F at this load; warning 230 °F; trip 265 °F.', vu: 'Rose to ≈250 °F as the current unbalance grew — unbalance heats the windings — but the current-unbalance protection acted first.', cooling: 'Climbed steadily from ≈201 °F to the 265 °F trip setting in about six and a half minutes while % RLA stayed normal (≈68 %). The heat was not being removed.', oil: 'Steady at ≈201 °F until the trip.' } },
      { id: 'e_oil', label: 'Oil differential pressure (pre-trip trend)', cat: 'trend', target: 'CH-1', points: ['ch.CH-1.oil'], closeup: 'chiller', findings: { default: 'Normal ≈30 psid; warning below 22 psid; trip at 15 psid.', vu: 'Steady at ≈30 psid until the trip.', cooling: 'Steady at ≈30 psid until the trip.', oil: 'Fell steadily from 30 psid, through the 22-psid warning about 3 minutes before the trip, to the 15-psid trip setting.' } },
      { id: 'e_load', label: 'Load and lift before the trip', cat: 'trend', target: 'CH-1', points: ['ch.CH-1.rla', 'ch.CH-1.pCond', 'ch.CH-1.tons'], closeup: 'chiller', findings: { default: 'Before the trip CH-1 was at normal load (≈68 % RLA, ≈345 tons) with normal head pressure (≈102 psig). The trip was not caused by overload or high lift.' } },
      { id: 'e_elec', label: 'Phase voltages at MCC-1 and at CH-1’s starter; infrared scan (qualified electrician)', cat: 'test', target: 'MCC-1 / CH-1 starter', findings: { default: 'Voltages balanced (≈0.6 %) at both the MCC-1 bus and the starter line terminals; no hot spots.', vu: 'MCC-1 bus balanced (≈0.6 %), but ≈5 % unbalance at CH-1’s starter line terminals. The infrared scan through the inspection window shows one line-side lug far hotter than the other two.' } },
      { id: 'e_motorcool', label: 'Motor-cooling circuit check (qualified technician)', cat: 'inspect', target: 'CH-1', closeup: 'chiller', findings: { default: 'Motor-cooling sight glass full, solenoid opening, no temperature drop across the filter-drier.', cooling: 'Sight glass shows flashing gas and a large temperature drop across the motor-cooling filter-drier — it is plugged and starving the motor of liquid refrigerant.' } },
      { id: 'e_oilinspect', label: 'Oil system check: level, heater, filter ΔP (qualified technician)', cat: 'inspect', target: 'CH-1', closeup: 'chiller', findings: { default: 'Oil level normal, heater on, oil filter ΔP normal.', oil: 'Oil level and heater normal, but the oil filter pressure drop is far above the manufacturer’s change limit. The filter was due for replacement two service visits ago.' } },
      { id: 'e_failover', label: 'Failover: CH-2 start and glycol supply temperature', cat: 'trend', target: 'CH-2', points: ['ch.CH-2.state', 'ch.CH-2.tons', 'plant.lead', 'glycol.supplyT'], findings: { default: 'After the trip, glycol supply rose to ≈61 °F: the plant manager waited 60 s before starting CH-2, which then pre-lubed for 20 s, and until CH-2 was promoted to lead half the flow passed through the stopped CH-1. Supply then fell back toward 50 °F. The plant now has no standby chiller.' } },
    ],
    hypotheses: [
      { id: 'h_vu', label: 'Supply voltage unbalance caused excessive motor current unbalance', wrong: { default: 'Phase currents stayed balanced before the trip and the supply voltage unbalance is normal (≈0.6 %).' } },
      { id: 'h_cooling', label: 'The motor was not being cooled (motor-cooling deficiency)', wrong: { default: 'Winding temperature did not climb toward its trip setting with normal currents; it was either steady or rose only because of unbalance.' } },
      { id: 'h_oil', label: 'A lubrication problem (low oil differential pressure)', wrong: { default: 'Oil differential pressure stayed at its normal ≈30 psid until the trip.' } },
      { id: 'h_overload', label: 'The compressor was overloaded by high load or high lift', wrong: { default: 'Load (≈68 % RLA) and head pressure (≈102 psig) were normal before the trip.' } },
      { id: 'h_nuisance', label: 'A nuisance trip — reset and run', wrong: { default: 'The pre-trip trends show a real, developing condition. Treating a protective trip as a nuisance without investigation risks serious damage.' } },
    ],
    responses: [
      { id: 'r_verify', label: 'Read the trip message and the pre-trip trends (currents, voltage, winding, oil) before any reset', cat: 'verify', good: true, required: true, feedback: 'The trend before the trip tells you why the protection acted.' },
      { id: 'r_escalate', label: 'Notify the shift lead / chief engineer and the chiller service provider; log the trip', cat: 'escalate', good: true, required: true, feedback: 'A protective trip needs qualified investigation and a record.' },
      { id: 'r_ch2', label: 'Confirm CH-2 started and is carrying the load; keep CH-1 locked out until investigated', cat: 'protect', good: true, required: true, feedback: 'Protects cooling and prevents an uninvestigated restart. Note the plant now has no standby.' },
      { id: 'r_monitor', label: 'Watch glycol supply and rack inlet temperatures as they recover', cat: 'observe', good: true, feedback: 'Confirms the failover is holding the data hall.' },
      { id: 'r_elec', label: 'Have a qualified electrician measure phase voltages at the MCC and the starter (site electrical-safety rules)', cat: 'maintenance', good: ['vu'], required: ['vu'], feedback: 'Locates the source of a supply unbalance. (Where currents and voltage were balanced, this does not address the cause.)' },
      { id: 'r_tech', label: 'Have the chiller technician inspect the protection-related system (motor cooling, oil system) before reset', cat: 'maintenance', good: true, required: ['cooling', 'oil'], feedback: 'The chiller technician confirms the cause and performs the reset.' },
      { id: 'r_reset', label: 'Reset CH-1 immediately and restart it to restore redundancy', cat: 'unsafe', good: false, feedback: 'Restarting into an uncorrected unbalance, cooling or lubrication fault can destroy the motor or bearings. Reset only after the cause is corrected, by qualified personnel.' },
      { id: 'r_raise', label: 'Raise the trip setting (unbalance, winding temperature or oil pressure) to stop nuisance trips', cat: 'unsafe', good: false, feedback: 'Protective settings are never raised or bypassed to keep equipment running.' },
      { id: 'r_swap', label: 'Swap two motor leads to rebalance the currents', cat: 'unsafe', good: false, feedback: 'Swapping leads reverses motor rotation (destructive for a centrifugal compressor) and does nothing about the cause.' },
      { id: 'r_stopch2', label: 'Stop CH-2 too, so both chillers can be inspected together', cat: 'unsafe', good: false, feedback: 'That would leave the data hall with no mechanical cooling.' },
    ],
    recoveryDistractors: [
      { id: 'rd1', label: 'Reset CH-1 and restart it before the cause is found', why: 'The same condition would recur — and could damage the motor or compressor before the protection acts again.' },
      { id: 'rd2', label: 'Raise the motor protection settings so CH-1 can run while the fault is investigated', why: 'Safety settings are never raised to work around a fault.' },
      { id: 'rd3', label: 'Return CH-1 to lead by stopping CH-2 first, then starting CH-1', why: 'That leaves the load without a running chiller during the start; a rotation starts and proves CH-1 before releasing CH-2.' },
    ],
    guided: [
      { at: 'start', title: 'Equipment overview', closeup: 'chiller', highlight: ['CH-1', 'CH-2', 'MCC-1'], text: ['CH-1 is the running lead chiller; CH-2 is standby. CH-1’s motor is a hermetic motor cooled by liquid refrigerant, fed from MCC-1 through its starter. Its compressor bearings are lubricated by a pumped oil system.', 'Protections: <b>current unbalance</b> (warning 15 %, trip 30 %), <b>winding temperature</b> (warning 230 °F, trip 265 °F), <b>oil differential pressure</b> (warning 22 psid, trip 15 psid). All are latched — a qualified reset is required.'], points: ['ch.CH-1.iabc', 'ch.CH-1.wind', 'ch.CH-1.oil'] },
      { at: 30, title: 'Normal operation', highlight: ['CH-1'], text: ['Normal: phase currents ≈293 / 274 / 276 A (≈4 % current unbalance at 0.6 % voltage unbalance), winding ≈201 °F, oil differential 30 psid, ≈67 % RLA.', 'Rule of thumb (NEMA MG 1): current unbalance is roughly 6–10 times the voltage unbalance — small voltage problems become large current problems.'], points: ['ch.CH-1.cu', 'ch.CH-1.vu', 'ch.CH-1.wind'] },
      { at: 'onset', title: { default: 'Initiating condition', vu: 'Initiating condition: a connection deteriorates', cooling: 'Initiating condition: motor cooling is starved', oil: 'Initiating condition: the oil filter clogs' }, highlight: { default: ['CH-1'], vu: ['MCC-1', 'CH-1'] }, text: { default: 'A condition begins to develop.', vu: 'A line-side connection in CH-1’s starter is overheating and its resistance rising: the voltage at the motor terminals becomes unbalanced.', cooling: 'The filter-drier in the motor-cooling line plugs; less liquid refrigerant reaches the motor.', oil: 'The oil filter loads with debris; the pressure drop across it rises and less oil pressure reaches the bearings.' } },
      { at: 'onset+340', title: 'Pre-trip warnings', highlight: ['CH-1'], text: { default: 'A warning appears before the trip.', vu: 'Current unbalance passes 15 % (warning) and the extra heating raises the winding temperature past 230 °F.', cooling: 'Winding temperature passes the 230 °F warning while currents and load are normal.', oil: 'Oil differential passes below the 22-psid warning while the motor readings stay normal.' }, points: ['ch.CH-1.cu', 'ch.CH-1.wind', 'ch.CH-1.oil'] },
      { at: 'onset+440', title: { default: 'Trip and failover', vu: 'Trip: current unbalance', cooling: 'Trip: winding temperature', oil: 'Trip: low oil differential' }, highlight: ['CH-1', 'CH-2'], text: { default: 'CH-1 trips and latches.', vu: 'The connection degrades further: voltage unbalance jumps to ≈5 %, current unbalance to ≈36 %, and the protection trips CH-1 after 5 s above 30 %.', cooling: 'Winding temperature reaches 265 °F and CH-1 trips.', oil: 'Oil differential stays at or below 15 psid for 10 s and CH-1 trips to protect the bearings.' }, points: ['ch.CH-1.state', 'ch.CH-1.alarm'] },
      { at: 'onset+520', title: 'Failover and the glycol temperature bump', highlight: ['CH-2', 'HALL'], text: ['The plant manager waits 60 s, then enables CH-2, which pre-lubes for 20 s and starts. Meanwhile glycol supply rises to about 61 °F — half the flow is still passing through the stopped CH-1.', 'Once CH-2 has proved running, it becomes lead and CH-1’s isolation valve closes; supply temperature falls back toward 50 °F. The plant is now at N: there is no standby.'], points: ['glycol.supplyT', 'ch.CH-2.state', 'hall.inletMax'] },
      { at: 'diagnose', title: 'Diagnostic evidence: the trend before the trip', closeup: 'chiller', highlight: ['CH-1'], text: { default: 'The trip message names the protection; the pre-trip trends say why.', vu: 'Currents spread apart while load was normal, and the supply voltage unbalance is still ≈5 % with the motor stopped → the cause is in the supply, not the motor.', cooling: 'Winding temperature climbed steadily with balanced currents, normal load and normal oil pressure → heat was not being removed from the motor.', oil: 'Oil differential fell steadily while all motor readings stayed normal → the lubrication system is the problem.' }, points: ['ch.CH-1.vu', 'ch.CH-1.wind', 'ch.CH-1.oil'] },
      { at: 'diagnose+60', title: 'Root cause', highlight: { default: ['CH-1'], vu: ['MCC-1', 'CH-1'] }, text: { default: 'Qualified personnel confirm the cause.', vu: 'The electrician finds ≈5 % unbalance at the starter but a balanced MCC-1 bus; infrared shows one overheated line-side lug. Root cause: a high-resistance connection.', cooling: 'The technician finds flashing in the motor-cooling sight glass and a large temperature drop across the filter-drier. Root cause: plugged motor-cooling filter-drier.', oil: 'The technician finds a very high oil filter pressure drop; the filter change was overdue. Root cause: clogged oil filter.' } },
      { at: 'recover-60', title: 'Appropriate operational response', highlight: ['CH-2', 'CH-1'], text: ['Confirm CH-2 is carrying the load, keep CH-1 locked out, escalate, and bring in the right qualified person — electrician for supply problems, chiller technician for motor-cooling and oil problems.', 'Do <b>not</b> reset and restart before the cause is corrected, raise protective settings or swap motor leads.'], safety: 'Electrical measurements on energized equipment follow the site’s electrical-safety program (qualified persons, approved PPE); repairs are made de-energized under lockout/tagout. Chiller resets are performed by qualified technicians.' },
      { at: 'recover+250', title: 'Controlled recovery', highlight: ['CH-1', 'CH-2'], text: ['The cause is corrected, the technician resets CH-1 locally, and a controlled rotation starts CH-1, proves it and only then releases CH-2. CH-1’s anti-recycle timer is already satisfied because its last start was hours ago; had it started recently the controller would make it wait up to 600 s.'], points: ['ch.CH-1.state', 'plant.lead', 'glycol.supplyT'] },
      { at: 'recover+600', title: 'Stabilized outcome & key lessons', highlight: ['CH-1'], text: { default: 'CH-1 is lead again with CH-2 as a proven standby.', vu: 'CH-1 is lead again; phase currents are balanced (≈4 % at 0.6 % voltage unbalance) and CH-2 is a proven standby.', cooling: 'CH-1 is lead again; winding temperature is settling back toward ≈200 °F and CH-2 is a proven standby.', oil: 'CH-1 is lead again; oil differential is back at 30 psid and CH-2 is a proven standby.' }, points: ['ch.CH-1.cu', 'ch.CH-1.wind', 'ch.CH-1.oil'] },
    ],
    lessons: [
      'A trip message tells you which protection acted; the pre-trip trends tell you why.',
      'Current unbalance is several times the voltage unbalance — a few percent of voltage unbalance can trip or overheat a large motor. Measure where the unbalance starts.',
      'Rising winding temperature with balanced currents and normal load points to lost motor cooling; falling oil differential with normal motor readings points to the lubrication system.',
      'Latched protective trips are reset by qualified personnel only after the cause is corrected; the standby carries the load, and the tripped chiller returns through a controlled rotation.',
    ],
    quiz: [
      { q: 'Supply voltage unbalance is 2.4 %. Roughly what current unbalance should you expect in a large induction motor?', options: ['About 2.4 %', 'About 15–20 % (several times the voltage unbalance)', 'Less than 1 %', 'Exactly 30 %'], answer: 1, explain: 'Current unbalance is typically 6–10 times the voltage unbalance (NEMA MG 1 guidance); this model uses ≈7×.' },
      { q: 'Before a winding-temperature trip, currents were balanced, load was normal and oil pressure was normal. What is the most likely cause?', options: ['Supply voltage unbalance', 'Loss of motor cooling', 'Low oil pressure', 'High head pressure'], answer: 1, explain: 'If nothing made the motor produce more heat, the heat was not being removed.' },
      { q: 'After a current-unbalance trip, the voltage unbalance measured at the stopped chiller’s supply is still ≈5 %. What does that tell you?', options: ['The motor windings are damaged', 'The unbalance originates in the supply side (upstream of the motor)', 'The sensor is faulty', 'Nothing — it will clear after reset'], answer: 1, explain: 'A stopped motor draws no current; a persisting voltage unbalance points to the feeder, connections or utility.' },
      { q: 'Why did glycol supply temperature rise to about 61 °F after the trip even though a standby chiller was available?', options: ['CH-2 is undersized', 'The failover delay and pre-lube took over a minute, and part of the flow passed through the stopped chiller until it was isolated', 'The glycol pumps tripped', 'The setpoint changed'], answer: 1, explain: 'Failover is not instantaneous; the bump is expected and should be monitored.' },
      { q: 'What is the correct order to return a tripped chiller to service?', options: ['Reset, restart, investigate', 'Investigate and correct the cause → qualified reset → controlled start (anti-recycle permitting) → verify → release the standby', 'Raise trip setting → reset → restart', 'Stop the standby → reset → restart'], answer: 1, explain: 'Cause first, then a qualified reset, then a proven start before the standby is released.' },
      { q: 'Oil differential pressure falls from 30 to 15 psid over several minutes while motor readings stay normal. What should the chiller technician check first?', options: ['Motor insulation', 'Oil level, oil heater, oil filter pressure drop and oil condition', 'Condenser tubes', 'Tower fans'], answer: 1, explain: 'A falling oil differential points to the lubrication system — filter, level, dilution or pump.' },
    ],
    refs: ['NEMA-UNBAL', 'OSHA-1910-333', 'TRANE-ANTIRECYCLE', 'UPTIME-TIERS'],
    assumptions: [
      'Current unbalance = 7 × voltage unbalance (within the 6–10× NEMA guidance); warning 15 %, trip 30 % for 5 s (illustrative).',
      'Winding temperature normal ≈201 °F, warning 230 °F, trip 265 °F; oil differential normal 30 psid, warning 22 psid, trip 15 psid for 10 s (illustrative).',
      'The plant manager starts the standby 60 s after a lead trip; in this scenario it then promotes the proven standby to lead and closes the tripped chiller’s isolation valve (modelled as a timed plant-controller action).',
      'Chiller capacity response is accelerated (≈2 s) so staging does not cause nuisance trips; fault development is compressed into minutes.',
    ],
    safety: 'Electrical measurements on energized equipment are made only by qualified persons following the site’s electrical-safety program; repairs are made de-energized under lockout/tagout. Chiller protective trips are reset only by qualified technicians after the cause is corrected; protective settings are never raised or bypassed.',
  });

  // ------------------------------------------------------------------ C06
  reg({
    id: 'C06',
    category: 'C',
    title: 'Refrigerant loss or low-pressure condition',
    summary:
      'CH-1’s evaporator (suction) pressure drifts below normal. Low suction pressure is a symptom with very different causes: a refrigerant leak, a restriction in the liquid line or metering device, or simply too little glycol flowing through the evaporator. Superheat, subcooling, the machinery-room refrigerant detector and the glycol-side readings separate them — without assuming that “low pressure means low charge”.',
    brief:
      'CH-1’s evaporator (suction) pressure has been trending below its normal value of about 40 psig and the BMS analytics flagged it for investigation. CH-1 is still running. Find out what is lowering the evaporator pressure and decide what to do.',
    objectives: [
      'Explain what evaporator pressure, superheat and subcooling reveal about refrigerant charge and refrigerant flow.',
      'Distinguish a refrigerant leak (high superheat, LOW subcooling) from a liquid-line/metering restriction (high superheat, HIGH subcooling) and from low evaporator flow (normal superheat and subcooling, high glycol ΔT).',
      'Describe the machinery-room refrigerant detection, alarm and ventilation requirements of ASHRAE 15 and the rules for entering a room in refrigerant alarm.',
      'Explain how low evaporator pressure reduces capacity and how low-pressure protection unloads and trips the chiller.',
    ],
    equipment: ['CH-1 (R-134a)', 'CH-2', 'Plant-room refrigerant detector (R-DET)', 'Machinery-room ventilation', 'Glycol loop', 'Evaporator isolation valves'],
    topology:
      'CH-1 (running) and CH-2 (standby) are R-134a centrifugal chillers in a mechanical equipment room fitted with a refrigerant detector (R-DET) that alerts at 100 ppm and alarms at 500 ppm, starting the room’s emergency ventilation. Each chiller’s refrigerant passes from the condenser through a liquid line, filter-drier and electronic expansion valve (EXV) into the evaporator, where it boils at about 45 °F (≈40 psig) to chill ≈30 % propylene glycol to 50 °F.',
    view: 'plant',
    focus: { chiller: 'CH-1', pump: 'CHWP-1' },
    closeups: ['chiller', 'pump'],
    config: { thermal: { chiller: { capacityTau: 2 } } },
    status: ['ch.CH-1.pEvap', 'ch.CH-1.sh', 'ch.CH-1.sc', 'plant.ppm'],
    telemetry: [
      'ch.CH-1.state', 'ch.CH-1.pEvap', 'ch.CH-1.tEvap', 'ch.CH-1.pCond', 'ch.CH-1.sh', 'ch.CH-1.sc', 'ch.CH-1.apE', 'ch.CH-1.lchwt',
      'ch.CH-1.evapDt', 'ch.CH-1.cap', 'glycol.flow', 'glycol.evapDp', 'plant.ppm', 'glycol.supplyT', 'ch.CH-2.state',
    ],
    trends: ['ch.CH-1.pEvap', 'ch.CH-1.sh', 'ch.CH-1.sc', 'plant.ppm', 'glycol.flow', 'ch.CH-1.cap'],
    alarms: ['CH1_*', 'CH2_TRIP', 'REFRIG_*', 'GLY_FLOW', 'GLY_HIGH', 'HALL_INLET*'],
    variants: [
      {
        id: 'leak',
        label: 'Refrigerant leak (loss of charge)',
        summary: 'A flare fitting on CH-1’s liquid-line sensor connection is leaking; charge is slowly lost into the machinery room.',
        faults: [{ type: 'refrigLeak', target: 'CH-1', onset: 60, ramp: 1500, sev: 1 }],
        answer: 'h_leak',
        keyEvidence: ['e_shsc', 'e_ppm'],
        explain:
          'CH-1 is losing refrigerant. Evaporator pressure has fallen from ≈40 to ≈33 psig and superheat has risen from 3 °F to ≈9 °F — the evaporator is starved — while subcooling has FALLEN from 8 °F to ≈4 °F because there is less liquid stored in the condenser. Both point to a shortage of refrigerant, and the machinery-room detector confirms it: ≈435 ppm and rising, past the 100-ppm alert and soon the 500-ppm alarm that starts the emergency ventilation. Available capacity has dropped to ≈71 % and will keep falling.',
        diagnoseAt: 900,
        recoverAt: 1200,
        recoverySpacing: 60,
        recovery: [
          { id: 'rk1', label: 'Apply the refrigerant-alarm procedure: confirm emergency ventilation is running, clear and control access to the room, entry only by certified technicians with approved monitoring and PPE', why: 'Refrigerant can displace oxygen in low areas and forms toxic decomposition products near flames or hot surfaces.', ops: [{ type: 'note', text: 'refrigerant alarm procedure' }] },
          { id: 'rk2', label: 'Start CH-2 and make it the lead chiller', why: 'Moves the load to a healthy chiller before CH-1 is taken out of service.', ops: [{ type: 'setLeadChiller', index: 1 }] },
          { id: 'rk3', label: 'Stop and isolate CH-1 (certified technician)', why: 'Limits further refrigerant loss and makes the circuit safe for repair.', ops: [{ type: 'fault', fault: { type: 'chillerUnavailable', target: 'CH-1' } }] },
          { id: 'rk4', label: 'Certified technician locates and repairs the leak, pressure-tests, evacuates and recharges by weight, recording the refrigerant added', why: 'Fixes the cause; regulated refrigerant handling with recovery equipment and records.', ops: [{ type: 'clearFault', match: { type: 'refrigLeak', target: 'CH-1' } }] },
          { id: 'rk5', label: 'Return CH-1 to lead with a controlled rotation; verify superheat, subcooling, pressures and a clear detector reading', why: 'Proves the repair under load before CH-2 returns to standby.', ops: [{ type: 'releaseLag' }, { type: 'set', path: 'thermal.plant.highSupplySec', value: 0 }, { type: 'clearFault', match: { type: 'chillerUnavailable', target: 'CH-1' } }, { type: 'chillerRotate' }] },
        ],
        expect: [
          { at: 'onset+840', key: 'ch.CH-1.pEvap', op: '<', value: 34 },
          { at: 'onset+840', key: 'ch.CH-1.sh', op: '>', value: 9 },
          { at: 'onset+840', key: 'ch.CH-1.sc', op: '<', value: 4.5 },
          { at: 'onset+840', key: 'plant.ppm', op: '>', value: 400 },
          { at: 'onset+840', key: 'ch.CH-1.cap', op: '<', value: 75 },
          { at: 'onset+840', key: 'ch.CH-1.evapDt', op: '<', value: 15.5 },
          { at: 'recover+900', key: 'plant.ppm', op: '<', value: 10 },
          { at: 'recover+900', key: 'ch.CH-1.sc', op: '>', value: 7 },
          { at: 'recover+900', key: 'ch.CH-1.sh', op: '<', value: 4 },
          { at: 'recover+900', key: 'ch.CH-1.pEvap', op: '>', value: 39.5 },
          { at: 'recover+900', key: 'plant.lead', op: '==', value: 'CH-1' },
          { at: 'recover+900', key: 'ch.CH-2.state', op: 'has', value: 'Off' },
        ],
        expectAlarms: ['REFRIG_ALERT', 'REFRIG_ALARM'],
        forbidAlarms: ['CH1_TRIP'],
      },
      {
        id: 'restriction',
        label: 'Liquid-line / metering restriction',
        summary: 'CH-1’s liquid-line filter-drier is plugging with debris and the EXV can no longer pass enough liquid; refrigerant backs up in the condenser.',
        faults: [{ type: 'meteringRestriction', target: 'CH-1', onset: 60, ramp: 900, sev: 1 }],
        answer: 'h_restrict',
        keyEvidence: ['e_shsc', 'e_sight'],
        explain:
          'Refrigerant is not getting through to the evaporator, but it has not left the system. Evaporator pressure has fallen to ≈35 psig and superheat has risen to ≈9 °F — the evaporator is starved — yet subcooling has RISEN from 8 °F to ≈13 °F because liquid is backing up in the condenser behind the restriction. The refrigerant detector reads background (≈2 ppm). The technician measures a large temperature drop across the liquid-line filter-drier. Adding refrigerant here would only raise head pressure further.',
        diagnoseAt: 480,
        recoverAt: 780,
        recoverySpacing: 60,
        recovery: [
          { id: 'rr1', label: 'Certified technician confirms the restriction (temperature drop across the filter-drier, EXV position and diagnostics)', why: 'Distinguishes a plugged filter-drier from an EXV fault before parts are changed.', ops: [{ type: 'note', text: 'confirm restriction' }] },
          { id: 'rr2', label: 'Start CH-2 and make it the lead chiller', why: 'Moves the load before CH-1 is opened up.', ops: [{ type: 'setLeadChiller', index: 1 }] },
          { id: 'rr3', label: 'Stop and isolate CH-1 for refrigerant-side work', why: 'Replacing a filter-drier requires isolating and recovering the refrigerant in that section.', ops: [{ type: 'fault', fault: { type: 'chillerUnavailable', target: 'CH-1' } }] },
          { id: 'rr4', label: 'Replace the filter-drier core (and check the EXV), evacuate the section and restore it, following refrigerant-handling rules', why: 'Removes the restriction without venting refrigerant.', ops: [{ type: 'clearFault', match: { type: 'meteringRestriction', target: 'CH-1' } }] },
          { id: 'rr5', label: 'Return CH-1 to lead with a controlled rotation; verify superheat ≈3 °F and subcooling ≈8 °F', why: 'Normal superheat and subcooling prove refrigerant is flowing freely again.', ops: [{ type: 'releaseLag' }, { type: 'set', path: 'thermal.plant.highSupplySec', value: 0 }, { type: 'clearFault', match: { type: 'chillerUnavailable', target: 'CH-1' } }, { type: 'chillerRotate' }] },
        ],
        expect: [
          { at: 'onset+420', key: 'ch.CH-1.pEvap', op: '<', value: 36 },
          { at: 'onset+420', key: 'ch.CH-1.sh', op: '>', value: 8 },
          { at: 'onset+420', key: 'ch.CH-1.sc', op: '>', value: 12 },
          { at: 'onset+420', key: 'plant.ppm', op: '<', value: 10 },
          { at: 'onset+420', key: 'ch.CH-1.pCond', op: '<', value: 105 },
          { at: 'onset+420', key: 'ch.CH-1.evapDt', op: '<', value: 15.5 },
          { at: 'recover+800', key: 'ch.CH-1.sh', op: '<', value: 4 },
          { at: 'recover+800', key: 'ch.CH-1.sc', op: '~', value: [8, 1] },
          { at: 'recover+800', key: 'ch.CH-1.pEvap', op: '>', value: 39.5 },
          { at: 'recover+800', key: 'plant.lead', op: '==', value: 'CH-1' },
          { at: 'recover+800', key: 'ch.CH-2.state', op: 'has', value: 'Off' },
        ],
        forbidAlarms: ['REFRIG_ALERT', 'CH1_TRIP'],
      },
      {
        id: 'lowflow',
        label: 'Low evaporator (glycol) flow — not a refrigerant problem',
        summary: 'The evaporator header isolation valve was left partly closed after maintenance; less glycol reaches the evaporator, so the refrigerant boils slightly colder.',
        faults: [{ type: 'evapValveThrottled', onset: 60, ramp: 900, sev: 1.6 }],
        answer: 'h_lowflow',
        keyEvidence: ['e_flow'],
        explain:
          'The refrigerant circuit is healthy: superheat (3 °F) and subcooling (8 °F) are normal and the detector reads background. The pressure drop is modest (≈40 → ≈39 psig) and comes from the glycol side: plant flow has fallen to ≈340 gpm (normal ≈630), the evaporator ΔT has widened from ≈14.5 °F to ≈22.7 °F and the evaporator pressure drop has risen to ≈49 psid. With less flow the evaporator transfers heat less effectively, so the refrigerant must boil colder (approach ≈6 °F). Charging refrigerant here would be wrong and harmful.',
        diagnoseAt: 960,
        recoverAt: 1100,
        recoverySpacing: 60,
        recovery: [
          { id: 'rf1', label: 'Walk down the glycol and evaporator valves against the line-up; find the header valve partly closed', why: 'Locates the restriction on the glycol side.', ops: [{ type: 'note', text: 'walkdown' }] },
          { id: 'rf2', label: 'Reopen the evaporator header isolation valve under the site valve-operation procedure', why: 'Restores flow, evaporator heat transfer and suction pressure.', ops: [{ type: 'clearFault', match: { type: 'evapValveThrottled' } }] },
          { id: 'rf3', label: 'Verify flow, evaporator ΔT and evaporator pressure return to normal; correct the maintenance close-out', why: 'Confirms the cause and prevents recurrence.', ops: [{ type: 'note', text: 'verify' }] },
        ],
        expect: [
          { at: 'onset+900', key: 'ch.CH-1.pEvap', op: '<', value: 39.5 },
          { at: 'onset+900', key: 'ch.CH-1.sh', op: '~', value: [3, 0.5] },
          { at: 'onset+900', key: 'ch.CH-1.sc', op: '~', value: [8, 0.5] },
          { at: 'onset+900', key: 'ch.CH-1.evapDt', op: '>', value: 21 },
          { at: 'onset+900', key: 'glycol.flow', op: '<', value: 360 },
          { at: 'onset+900', key: 'glycol.evapDp', op: '>', value: 40 },
          { at: 'onset+900', key: 'plant.ppm', op: '<', value: 10 },
          { at: 'recover+700', key: 'glycol.flow', op: '>', value: 600 },
          { at: 'recover+700', key: 'ch.CH-1.pEvap', op: '>', value: 40 },
          { at: 'recover+700', key: 'ch.CH-1.evapDt', op: '<', value: 16 },
        ],
        expectAlarms: ['GLY_FLOW'],
        forbidAlarms: ['REFRIG_ALERT', 'CH1_TRIP'],
      },
    ],
    evidence: [
      { id: 'e_alarms', label: 'Review the alarm history', cat: 'alarms', target: 'BMS', findings: { default: 'No chiller trip; no low-evaporator-pressure limit alarm yet (that acts below 30 °F saturated).', leak: '“Refrigerant detector ALERT — plant room” has been active for several minutes; the ALARM (500 ppm, ventilation start) follows as the concentration keeps rising.', restriction: 'No refrigerant-detector alarms and no chiller alarms.', lowflow: '“Glycol flow LOW” is active. No refrigerant-detector alarms.' } },
      { id: 'e_press', label: 'Evaporator and condenser pressures / saturated temperatures', cat: 'telemetry', target: 'CH-1', points: ['ch.CH-1.pEvap', 'ch.CH-1.tEvap', 'ch.CH-1.pCond', 'ch.CH-1.lchwt'], closeup: 'chiller', findings: { default: 'Normal: ≈40 psig / 45 °F evaporating, ≈102 psig condensing with 50 °F leaving glycol.', leak: 'Evaporator ≈33 psig (≈38 °F saturated), condenser ≈102 psig — suction is clearly low.', restriction: 'Evaporator ≈35 psig (≈40 °F saturated), condenser ≈102 psig — suction is clearly low.', lowflow: 'Evaporator ≈39 psig (≈44 °F saturated) — only slightly low; condenser ≈100 psig.' } },
      { id: 'e_shsc', label: 'Suction superheat and liquid subcooling', cat: 'telemetry', target: 'CH-1', points: ['ch.CH-1.sh', 'ch.CH-1.sc'], closeup: 'chiller', findings: { default: 'Normal: superheat ≈3 °F, subcooling ≈8 °F.', leak: 'Superheat HIGH (≈9 °F) and subcooling LOW (≈4 °F): the evaporator is starved and there is little liquid in the condenser — a shortage of refrigerant.', restriction: 'Superheat HIGH (≈9 °F) and subcooling HIGH (≈13 °F): the evaporator is starved while liquid backs up in the condenser — a restriction between them.', lowflow: 'Superheat ≈3 °F and subcooling ≈8 °F — normal. The refrigerant circuit is behaving correctly.' } },
      { id: 'e_ppm', label: 'Machinery-room refrigerant detector (R-DET)', cat: 'telemetry', target: 'DET', points: ['plant.ppm'], closeup: 'chiller', findings: { default: 'Background ≈2 ppm. Alert 100 ppm; alarm 500 ppm (starts emergency ventilation).', leak: '≈435 ppm and rising — above the 100-ppm alert and approaching the 500-ppm alarm. Refrigerant is escaping into the room.' } },
      { id: 'e_flow', label: 'Glycol flow, evaporator ΔT and evaporator pressure drop', cat: 'telemetry', target: 'CH-1', points: ['glycol.flow', 'ch.CH-1.evapDt', 'glycol.evapDp'], closeup: 'pump', findings: { default: 'Normal: ≈630 gpm, evaporator ΔT ≈14.5 °F, evaporator ΔP ≈4 psid.', leak: 'Flow is normal or higher and the evaporator ΔT is normal or smaller — the glycol side is not the cause.', restriction: 'Flow is normal or higher and the evaporator ΔT is normal or smaller — the glycol side is not the cause.', lowflow: 'Flow ≈340 gpm (about half of normal), evaporator ΔT ≈22.7 °F and evaporator ΔP ≈49 psid — far too little glycol is getting through the evaporator.' } },
      { id: 'e_apE', label: 'Evaporator approach and available capacity', cat: 'compare', target: 'CH-1', points: ['ch.CH-1.apE', 'ch.CH-1.cap', 'glycol.supplyT'], closeup: 'chiller', findings: { default: 'Normal approach ≈4.6 °F at full capacity.', leak: 'Approach ≈13 °F and available capacity ≈71 % and falling — a starved evaporator cannot use its surface.', restriction: 'Approach ≈10.6 °F and available capacity ≈74 % and falling — a starved evaporator cannot use its surface.', lowflow: 'Approach ≈6 °F (slightly high because of low flow); available capacity is still 100 %.' } },
      { id: 'e_sight', label: 'Liquid-line sight glass and filter-drier temperature drop (certified technician)', cat: 'inspect', target: 'CH-1', closeup: 'chiller', findings: { default: 'Sight glass clear and full; no temperature drop across the filter-drier.', leak: 'Bubbles (flash gas) in the liquid-line sight glass — not enough liquid. Inspection only after the refrigerant-alarm procedure allows entry.', restriction: 'Sight glass full ahead of the filter-drier, but a large temperature drop across the filter-drier shell — it is restricting flow.' } },
      { id: 'e_records', label: 'Maintenance and refrigerant records', cat: 'records', target: 'CMMS', findings: { default: 'Check recent work on CH-1 and its refrigerant log.', leak: 'Refrigerant log: 40 lb added to CH-1 eight months ago “to restore subcooling”; no leak test recorded. A sensor fitting on the liquid line was replaced last spring.', restriction: 'CH-1’s compressor was repaired last month; the system was opened and the filter-drier core was not replaced afterwards.', lowflow: 'Glycol strainer maintenance two days ago required closing the evaporator header valve; reopening it was not recorded.' } },
    ],
    hypotheses: [
      { id: 'h_leak', label: 'Refrigerant leak — the chiller is short of charge', wrong: { default: 'A shortage of refrigerant would lower subcooling and the room detector would show refrigerant. Check subcooling and the detector.' } },
      { id: 'h_restrict', label: 'Restriction in the liquid line / metering device', wrong: { default: 'A restriction makes liquid back up in the condenser, raising subcooling. Compare subcooling with normal.' } },
      { id: 'h_lowflow', label: 'Low glycol flow through the evaporator (not a refrigerant problem)', wrong: { default: 'Glycol flow and the evaporator ΔT are normal; the glycol side is delivering its heat.' } },
      { id: 'h_evapfoul', label: 'Evaporator tube fouling', wrong: { default: 'Fouling raises the approach with normal superheat and subcooling; here superheat and subcooling are abnormal (or, with normal values, flow is the obvious issue).' } },
      { id: 'h_transducer', label: 'The evaporator pressure transducer is reading low', wrong: { default: 'The low pressure is consistent with other independent readings — superheat, approach, capacity and glycol temperatures — so it is real.' } },
    ],
    responses: [
      { id: 'r_verify', label: 'Cross-check superheat, subcooling, approach, glycol flow/ΔT and the room detector before acting', cat: 'verify', good: true, required: true, feedback: 'Several readings together separate charge, restriction and flow problems — no single pressure can.' },
      { id: 'r_escalate', label: 'Notify the shift lead / chief engineer and the refrigeration contractor; log the event', cat: 'escalate', good: true, required: true, feedback: 'Brings qualified help and creates a record (including any refrigerant release).' },
      { id: 'r_alarmproc', label: 'Follow the refrigerant-alarm procedure: confirm ventilation running, keep the room cleared, no entry without approved PPE / monitoring per site procedure', cat: 'protect', good: ['leak'], required: ['leak'], feedback: 'Correct when refrigerant is detected in the room. (Without a detector alarm, this procedure is not triggered.)' },
      { id: 'r_ch2', label: 'Confirm CH-2 is available and ready to take the load if CH-1 must come out of service', cat: 'protect', good: true, required: ['leak', 'restriction'], feedback: 'Protects cooling while CH-1 is repaired.' },
      { id: 'r_tech', label: 'Call a certified refrigeration technician to investigate the refrigerant circuit', cat: 'maintenance', good: ['leak', 'restriction'], required: ['leak', 'restriction'], feedback: 'Refrigerant-circuit diagnosis and repair are certified-technician tasks. (When superheat and subcooling are normal, the refrigerant circuit is not the problem.)' },
      { id: 'r_walk', label: 'Walk down the glycol/evaporator valves and check plant flow', cat: 'verify', good: ['lowflow'], required: ['lowflow'], feedback: 'Finds glycol-side causes quickly. (With normal flow and ΔT it does not address a refrigerant-side cause.)' },
      { id: 'r_monitor', label: 'Monitor CH-1 capacity, glycol supply and rack inlet temperatures', cat: 'observe', good: true, feedback: 'Tells you how much time you have before capacity loss affects the data hall.' },
      { id: 'r_charge', label: 'Add refrigerant until the evaporator pressure is back to normal', cat: 'unsafe', good: false, feedback: 'Never charge to a pressure without diagnosis. A restriction or low flow would be made worse, and charging a leaking system without repair releases more refrigerant. Charging is a certified-technician task.' },
      { id: 'r_enter', label: 'Go into the machinery room right away with a hand-held leak detector to find the leak', cat: 'unsafe', good: false, feedback: 'Entering a room in refrigerant alarm without following the site procedure (ventilation, monitoring, PPE, attendant) risks asphyxiation and exposure to decomposition products.' },
      { id: 'r_vent', label: 'Open the chiller’s purge or a service valve to release the “bad” refrigerant', cat: 'unsafe', good: false, feedback: 'Deliberate venting is unsafe and unlawful; refrigerant is recovered with approved equipment by certified technicians.' },
      { id: 'r_lplimit', label: 'Lower the low-evaporator-pressure limit so the chiller stops unloading', cat: 'unsafe', good: false, feedback: 'The limit protects against freezing and compressor damage; protective settings are never lowered to gain capacity.' },
    ],
    recoveryDistractors: [
      { id: 'rd1', label: 'Top up the refrigerant charge and keep CH-1 running', why: 'Charging without finding the cause is wrong for a restriction or low flow, and for a leak it only feeds the leak; certified technicians repair, test and then charge by weight.' },
      { id: 'rd2', label: 'Ventilate by opening the machinery-room doors and entering to inspect immediately', why: 'Room entry during a refrigerant alarm follows the site procedure; improvised ventilation and entry are unsafe.' },
      { id: 'rd3', label: 'Lower the low-pressure limit and the freeze-protection settings', why: 'Protective limits are never lowered to keep a chiller running.' },
    ],
    guided: [
      { at: 'start', title: 'Equipment overview', closeup: 'chiller', highlight: ['CH-1', 'DET'], text: ['Liquid R-134a leaves CH-1’s condenser, passes the liquid-line filter-drier and the electronic expansion valve (<abbr title="Electronic expansion valve">EXV</abbr>) and boils in the evaporator at about 45 °F (≈40 psig), absorbing heat from the glycol. The machinery room has a refrigerant detector (R-DET).', 'Two numbers describe the refrigerant: <b>superheat</b> (how much the suction gas is warmed above boiling — how “fed” the evaporator is) and <b>subcooling</b> (how much the liquid is cooled below condensing — how much liquid is stored in the condenser).'], points: ['ch.CH-1.pEvap', 'ch.CH-1.sh', 'ch.CH-1.sc'] },
      { at: 30, title: 'Normal operation', highlight: ['CH-1'], text: ['Normal: evaporator ≈40 psig, superheat ≈3 °F, subcooling ≈8 °F, evaporator approach ≈4.6 °F, detector ≈2 ppm, glycol flow ≈630 gpm with ≈14.5 °F evaporator ΔT.', 'Low-pressure protection: below 30 °F saturated the controller unloads; at 26 °F it trips on freeze protection.'], points: ['ch.CH-1.apE', 'plant.ppm', 'glycol.flow'] },
      { at: 'onset', title: { default: 'Initiating condition', leak: 'Initiating condition: a slow leak', restriction: 'Initiating condition: the filter-drier plugs', lowflow: 'Initiating condition: glycol flow is throttled' }, highlight: { default: ['CH-1'], leak: ['CH-1', 'DET'] }, text: { default: 'Something starts to reduce the evaporator pressure.', leak: 'A liquid-line fitting begins leaking. Charge is lost into the room; the detector reading starts to climb.', restriction: 'Debris left from a recent compressor repair loads the liquid-line filter-drier; less liquid reaches the EXV.', lowflow: 'The evaporator header valve, left partly closed after strainer maintenance, closes further; less glycol passes through the evaporator.' } },
      { at: 'onset+300', title: 'Fault development', highlight: ['CH-1'], text: { default: 'The evaporator pressure begins to drift down.', leak: 'The detector passes the 100-ppm alert. As charge falls, the evaporator is starved (superheat up) and the condenser holds less liquid (subcooling down).', restriction: 'The evaporator is starved (superheat up) while liquid backs up in the condenser (subcooling up). The detector stays at background.', lowflow: 'Glycol flow falls and the evaporator ΔT widens; the refrigerant boils a little colder. Superheat and subcooling stay normal.' }, points: ['ch.CH-1.sh', 'ch.CH-1.sc', 'plant.ppm', 'glycol.flow'] },
      { at: 'diagnose-60', title: 'Observable symptoms', highlight: ['CH-1'], text: { default: 'Evaporator pressure is below normal.', leak: 'Evaporator pressure ≈33 psig and available capacity falling; the detector is above 400 ppm.', restriction: 'Evaporator pressure ≈35 psig and available capacity falling; no refrigerant in the room air.', lowflow: 'Evaporator pressure only ≈1–2 psi below normal; Glycol flow LOW is alarmed and capacity is unaffected.' }, points: ['ch.CH-1.pEvap', 'ch.CH-1.cap'] },
      { at: 'diagnose', title: 'Diagnostic evidence: superheat, subcooling, detector, flow', closeup: 'chiller', highlight: ['CH-1', 'DET'], text: { default: 'Compare superheat, subcooling, the room detector and the glycol side.', leak: 'SH high, SC LOW, detector rising → refrigerant is leaving the system.', restriction: 'SH high, SC HIGH, detector at background → refrigerant is held back by a restriction.', lowflow: 'SH and SC normal, detector at background, flow low and evaporator ΔT high → a glycol-side cause.' }, points: ['ch.CH-1.sh', 'ch.CH-1.sc', 'plant.ppm', 'ch.CH-1.evapDt'] },
      { at: 'diagnose+60', title: 'Root cause', closeup: { default: 'chiller', lowflow: 'pump' }, highlight: { default: ['CH-1'], leak: ['CH-1', 'DET'], lowflow: ['CH-1', 'CHWP-1'] }, text: { default: 'Confirm with independent evidence.', leak: 'Refrigerant records show 40 lb added months ago without a leak test, and the detector confirms an active release. Root cause: a refrigerant leak (to be located by a certified technician once the room is safe to enter).', restriction: 'The technician measures a large temperature drop across the filter-drier; the system was opened for a compressor repair last month and the core was not replaced. Root cause: a plugged filter-drier.', lowflow: 'Plant flow is half of normal and the evaporator ΔP is very high; the header valve is found partly closed. Root cause: low evaporator flow — not refrigerant.' } },
      { at: 'recover-60', title: 'Appropriate operational response', highlight: { default: ['CH-1', 'CH-2'], leak: ['DET', 'CH-1', 'CH-2'] }, text: { default: 'Verify, escalate, protect capacity with CH-2, and bring in a certified refrigeration technician for refrigerant-side causes or walk down the valves for glycol-side causes.', leak: 'Refrigerant alarm: confirm the emergency ventilation is running, keep the room cleared and enter only under the site procedure (monitoring, PPE, attendant). ASHRAE 15 requires machinery-room detectors that alarm and start ventilation at or below the refrigerant’s occupational exposure limit (1,000 ppm for R-134a); this site alarms at 500 ppm.' }, safety: 'Refrigerant handling (leak search, recovery, charging) is restricted to certified technicians. Never vent refrigerant, never charge without diagnosis, and never enter a machinery room in refrigerant alarm outside the site procedure.' },
      { at: 'recover+300', title: 'Controlled recovery', highlight: ['CH-1', 'CH-2'], text: { default: 'The cause is corrected.', leak: 'CH-2 takes the load; CH-1 is isolated; the leak is repaired, pressure-tested, evacuated and recharged by weight; the detector reading falls as ventilation clears the room; CH-1 returns through a controlled rotation.', restriction: 'CH-2 takes the load; CH-1 is isolated and the filter-drier core replaced; CH-1 returns with superheat ≈3 °F and subcooling ≈8 °F.', lowflow: 'The valve is reopened; flow returns to normal, the evaporator ΔT narrows and the evaporator pressure recovers — no refrigerant work was needed.' }, points: ['ch.CH-1.pEvap', 'ch.CH-1.sh', 'ch.CH-1.sc', 'plant.ppm'] },
      { at: 'recover+800', title: 'Stabilized outcome & key lessons', highlight: ['CH-1'], text: ['Evaporator pressure, superheat and subcooling are normal. The same symptom — low suction pressure — came from a leak, a restriction and a glycol-side flow problem. Only one of them involved missing refrigerant.'], points: ['ch.CH-1.pEvap', 'ch.CH-1.sh', 'ch.CH-1.sc'] },
    ],
    lessons: [
      'Low evaporator pressure is a symptom; never assume it means low charge.',
      'High superheat + LOW subcooling → shortage of refrigerant; high superheat + HIGH subcooling → restriction; normal superheat and subcooling with high glycol ΔT → low evaporator flow.',
      'A refrigerant detector alarm triggers the machinery-room procedure: ventilation, controlled access, monitoring and PPE — no improvised entry.',
      'Refrigerant is never vented or added without diagnosis; certified technicians repair, test, evacuate and charge by weight.',
    ],
    quiz: [
      { q: 'Evaporator pressure is low, superheat is 9 °F (normal 3 °F) and subcooling is 4 °F (normal 8 °F). What is most likely?', options: ['Liquid-line restriction', 'Refrigerant shortage (leak)', 'Low glycol flow', 'Overcharge'], answer: 1, explain: 'A starved evaporator with little liquid in the condenser points to missing refrigerant.' },
      { q: 'Evaporator pressure is low, superheat is high and subcooling is HIGH (13 °F). What is most likely?', options: ['Refrigerant leak', 'A restriction in the liquid line or metering device', 'High wet-bulb', 'Evaporator fouling'], answer: 1, explain: 'Liquid is backing up behind a restriction: the condenser holds more liquid while the evaporator is starved.' },
      { q: 'Suction pressure is slightly low, superheat and subcooling are normal, glycol flow is half of normal and the evaporator ΔT is 22 °F. What should be done?', options: ['Add refrigerant', 'Investigate the glycol side (valves, strainer, pumps) — the refrigerant circuit is healthy', 'Replace the EXV', 'Lower the low-pressure limit'], answer: 1, explain: 'Normal superheat and subcooling clear the refrigerant circuit; the flow evidence points to the glycol side.' },
      { q: 'The machinery-room refrigerant detector is in alarm. What is the correct first action?', options: ['Enter immediately to find the leak', 'Follow the site refrigerant-alarm procedure: confirm ventilation, keep the room cleared, enter only with monitoring/PPE as the procedure requires', 'Open the chiller purge valve', 'Shut down both chillers'], answer: 1, explain: 'ASHRAE 15 machinery-room requirements and site procedures exist because refrigerant can displace oxygen and decompose into toxic products.' },
      { q: 'Why does low evaporator pressure reduce chiller capacity?', options: ['It increases condenser water flow', 'A starved or cold evaporator uses less of its surface and the chiller unloads to stay above its low-pressure (freeze) limits', 'It speeds up the compressor', 'It raises the glycol setpoint'], answer: 1, explain: 'Less refrigerant boiling across less surface means less heat removed; protective limits then unload or trip the machine.' },
      { q: 'Why is “add refrigerant until the pressure is normal” a dangerous rule?', options: ['Refrigerant is expensive', 'It ignores restrictions and flow problems (which charging worsens) and feeds leaks; charging requires diagnosis and certification', 'It is always required by law', 'It cools the compressor too much'], answer: 1, explain: 'Pressure alone cannot identify the cause; superheat, subcooling and the glycol side must be checked first.' },
    ],
    refs: ['ACHR-RESTRICT', 'ASHRAE15-HA', 'TRANE-LOWEVAP', 'SWEP-FREEZE', 'DOWFROST'],
    assumptions: [
      'Normal superheat 3 °F and subcooling 8 °F; the leak removes charge until ≈50 % remains; a restriction raises superheat and subcooling together (illustrative).',
      'Detector thresholds 100 ppm (alert) and 500 ppm (alarm + ventilation) are site settings in this model; ASHRAE 15 sets the requirement relative to the refrigerant’s occupational exposure limit — follow the site’s design and procedure.',
      'Low-pressure protection: unload below 30 °F saturated, trip at 26 °F (illustrative for a 50 °F glycol duty).',
      'Chiller capacity response is accelerated (≈2 s) and fault development is compressed into minutes; refrigerant repair and recharge are shown as instantaneous.',
    ],
    safety: 'Refrigerant leak search, recovery, repair and charging are performed only by certified technicians using approved recovery equipment and records. Never vent refrigerant. Never enter a machinery room in refrigerant alarm except under the site procedure (ventilation running, monitoring, required PPE). Never lower low-pressure or freeze-protection limits.',
  });
})();

/* ---- scenarios/D-water.js ---- */
/* ==========================================================================
   Scenarios — Category D: Cooling water, pumps & cooling towers.
   Schema: docs/scenario-schema.md · Reference implementation: C02.
   All numbers quoted in findings, guided text and quizzes were checked
   against the simulation models (tools/probe.py) and are enforced by the
   `expect` checks of each variant.
   ========================================================================== */
(function () {
  'use strict';
  const reg = window.DCT.registerScenario;

  // ------------------------------------------------------------------ D01
  reg({
    id: 'D01',
    category: 'D',
    title: 'Glycol pump failure',
    summary:
      'The lead glycol pump stops moving fluid. Whether the plant rides through depends on the standby pump: it may start automatically, it may be unavailable, or it may never be asked to start because the failed pump still “looks” healthy to the BMS. The scenario teaches the difference between a pump status (motor current) and actual flow.',
    brief:
      'Several glycol-loop alarms arrived within seconds of each other, including <b>glycol flow LOW</b> and a <b>CH-1 trip</b>. Find out what happened to glycol circulation, whether cooling to the data hall is secure, and decide what to do.',
    objectives: [
      'Explain how headered lead/standby glycol pumps, the VFD differential-pressure loop and the standby-start logic keep the loop circulating.',
      'Distinguish a pump status (current switch) from proof of flow, using flow, differential pressure and motor power.',
      'Recognize how loss of glycol flow trips the chiller on its evaporator flow switch and starves every AHU coil at once.',
      'Choose responses that restore circulation safely through qualified staff and approved procedures, and recognize when redundancy has been lost.',
    ],
    equipment: ['CHWP-1', 'CHWP-2', 'CH-1', 'CH-2', 'AHU-1…AHU-4', 'DDC-P1', 'DDC-P2'],
    topology:
      'Two headered variable-speed glycol pumps (CHWP-1 lead, CHWP-2 standby) draw through a common strainer and push ~30 % propylene glycol through the evaporator of the running chiller (CH-1 lead, CH-2 lag) to four AHU coils with two-way control valves. The pump VFD holds 12 psid at the remote differential-pressure sensor; a minimum-flow bypass protects the chiller. The plant controller starts the standby pump 10 s after the lead pump’s status is lost.',
    view: 'plant',
    focus: { pump: 'CHWP-1', chiller: 'CH-1', bmsPoints: ['pump.CHWP-1.cmd', 'pump.CHWP-1.status', 'pump.CHWP-2.cmd', 'pump.CHWP-2.status', 'glycol.flow', 'glycol.dp'] },
    closeups: ['pump', 'bms', 'chiller'],
    config: { thermal: { chiller: { lowLeavingCutoutF: 35 } } },
    status: ['glycol.flow', 'glycol.dp', 'ch.CH-1.state', 'hall.inletMax'],
    telemetry: [
      'glycol.flow', 'glycol.dp', 'glycol.speed', 'pump.CHWP-1.cmd', 'pump.CHWP-1.status', 'pump.CHWP-1.kw', 'pump.CHWP-2.cmd', 'pump.CHWP-2.status', 'pump.CHWP-2.kw',
      'ch.CH-1.state', 'ch.CH-1.flow', 'ch.CH-2.state', 'glycol.supplyT', 'ahu.AHU-1.sat', 'hall.inletMax',
    ],
    trends: ['glycol.flow', 'glycol.dp', 'pump.CHWP-1.kw', 'glycol.supplyT', 'ahu.AHU-1.sat', 'hall.inletMax'],
    alarms: ['CHWP*_FAIL', 'CHWP*_RUN', 'GLY_FLOW', 'GLY_DP', 'GLY_HIGH', 'CH1_TRIP', 'CH1_LOEVAP', 'CH2_TRIP', 'CH2_FAILSTART', 'AHU*_SATHI', 'HALL_INLET*', 'PUMP_ROTATE'],
    variants: [
      {
        id: 'trip',
        label: 'Lead pump trip — standby takes over',
        summary: 'CHWP-1’s motor overload trips. The plant controller sees the status drop and starts CHWP-2 after 10 s; CH-1 trips on its flow switch and restarts once flow is proven.',
        faults: [{ type: 'pumpTrip', target: 'CHWP-1', onset: 60 }],
        answer: 'h_trip',
        keyEvidence: ['e_status', 'e_vfd'],
        explain:
          'CHWP-1 tripped on motor overload (its VFD keypad shows the fault, its status and power are zero). Because its status dropped, the plant controller started CHWP-2 ten seconds later. Flow fell to ≈20 gpm for a few seconds — long enough to open CH-1’s evaporator flow switch — then recovered; CH-1 restarted after its pre-lube and the hall never left the recommended range. Cooling is secure, but the loop now runs with no standby pump: redundancy is lost until CHWP-1 is repaired.',
        diagnoseAt: 360,
        recoverAt: 660,
        recovery: [
          { id: 'ra1', label: 'Confirm CHWP-2 is carrying the loop (flow meter, DP, motor power) and CH-1 has restarted', why: 'Verify the automatic response actually restored flow before working on the failed pump.', ops: [{ type: 'note', text: 'verify standby' }] },
          { id: 'ra2', label: 'Make CHWP-2 the designated lead pump in the BMS (rotation with proof of status)', why: 'Stops the controller commanding the failed pump and clears the command/status mismatch, so the failed pump can be isolated.', ops: [{ type: 'pumpRotate', target: 'CHW' }] },
          { id: 'ra3', label: 'Qualified electrician investigates the CHWP-1 overload trip under lockout/tagout (insulation, current, bearings)', why: 'An overload trip has a cause; resetting without finding it risks motor damage or a repeat trip.', ops: [{ type: 'note', text: 'investigate overload' }] },
          { id: 'ra4', label: 'Repair, test-run under procedure and return CHWP-1 to Auto as the standby pump', why: 'Restores N+1 pump redundancy.', ops: [{ type: 'clearFault', match: { type: 'pumpTrip' } }] },
        ],
        expect: [
          { at: 'onset+300', key: 'pump.CHWP-1.status', op: '==', value: 'OFF' },
          { at: 'onset+300', key: 'pump.CHWP-1.vfd', op: 'has', value: 'overload' },
          { at: 'onset+300', key: 'pump.CHWP-2.status', op: '==', value: 'ON' },
          { at: 'onset+300', key: 'glycol.flow', op: '>', value: 550 },
          { at: 'onset+300', key: 'ch.CH-1.state', op: 'has', value: 'Running' },
          { at: 'onset+300', key: 'hall.inletMax', op: '<', value: 72 },
          { at: 'recover+300', key: 'pump.CHWP-1.cmd', op: '==', value: 'OFF' },
          { at: 'recover+300', key: 'pump.CHWP-1.vfd', op: 'has', value: 'Ready' },
          { at: 'recover+300', key: 'glycol.flow', op: '>', value: 550 },
        ],
        expectAlarms: ['CHWP1_FAIL', 'CHWP2_RUN', 'GLY_FLOW', 'CH1_TRIP'],
        forbidAlarms: ['HALL_INLET', 'CH2_FAILSTART'],
      },
      {
        id: 'hoa',
        label: 'Lead pump trip — standby left in OFF',
        summary: 'CHWP-1 trips while CHWP-2’s Hand-Off-Auto switch was left in OFF after maintenance. The controller commands CHWP-2, but it cannot run: glycol circulation stops.',
        faults: [
          { type: 'pumpHandOff', target: 'CHWP-2', onset: -600 },
          { type: 'pumpTrip', target: 'CHWP-1', onset: 60 },
        ],
        answer: 'h_nostandby',
        keyEvidence: ['e_vfd', 'e_status'],
        explain:
          'CHWP-1 tripped on overload and the controller correctly commanded CHWP-2 — but CHWP-2’s HOA switch was left in OFF after maintenance, so it never ran. Both pumps are commanded ON with status OFF, flow is zero, CH-1 is tripped on its evaporator flow switch and CH-2 cannot start because evaporator flow is not proven. With no glycol moving, every AHU coil stops cooling and rack inlets pass the critical limit within about a minute. The standby was unavailable long before the failure — a latent condition hidden in plain sight.',
        diagnoseAt: 150,
        recoverAt: 300,
        recovery: [
          { id: 'rh1', label: 'Qualified technician confirms no open lockout/permit on CHWP-2, then returns its HOA switch to AUTO per the site procedure', why: 'CHWP-2 is already commanded ON; in AUTO it starts immediately and restores circulation.', ops: [{ type: 'clearFault', match: { type: 'pumpHandOff' } }] },
          { id: 'rh2', label: 'Make CHWP-2 the designated lead pump in the BMS (rotation with proof of status)', why: 'Stops the controller commanding the tripped pump so it can be isolated.', ops: [{ type: 'pumpRotate', target: 'CHW' }] },
          { id: 'rh3', label: 'Verify both chillers are running, glycol supply is falling toward 50 °F and rack inlets are recovering; keep CH-2 on until the hall is stable', why: 'The loop and hall must be pulled down before the plant is returned to normal staging.', ops: [{ type: 'note', text: 'verify recovery' }] },
          { id: 'rh4', label: 'Investigate and repair CHWP-1 under lockout/tagout, then return it to Auto as the standby pump', why: 'Restores redundancy; the HOA close-out failure is recorded and the maintenance checklist corrected.', ops: [{ type: 'clearFault', match: { type: 'pumpTrip' } }] },
        ],
        expect: [
          { at: 'onset+90', key: 'glycol.flow', op: '<', value: 5 },
          { at: 'onset+90', key: 'pump.CHWP-2.cmd', op: '==', value: 'ON' },
          { at: 'onset+90', key: 'pump.CHWP-2.vfd', op: 'has', value: 'OFF — local' },
          { at: 'onset+90', key: 'ch.CH-1.state', op: 'has', value: 'TRIPPED' },
          { at: 'onset+90', key: 'ch.CH-2.perm', op: 'has', value: 'Evaporator (glycol) flow not proven' },
          { at: 'onset+90', key: 'hall.inletMax', op: '>', value: 88 },
          { at: 'recover+600', key: 'glycol.flow', op: '>', value: 600 },
          { at: 'recover+600', key: 'hall.inletMax', op: '<', value: 70 },
        ],
        expectAlarms: ['CHWP1_FAIL', 'CHWP2_FAIL', 'GLY_FLOW', 'CH1_TRIP', 'HALL_INLET_CRIT'],
      },
      {
        id: 'coupling',
        label: 'Coupling failure — motor runs, pump does not',
        summary: 'CHWP-1’s flexible coupling fails. The motor keeps turning, its current switch still proves “ON”, so the standby is never started — but no glycol moves.',
        faults: [{ type: 'pumpCoupling', target: 'CHWP-1', onset: 60 }],
        answer: 'h_coupling',
        keyEvidence: ['e_power', 'e_shaft'],
        explain:
          'The BMS status of CHWP-1 is ON because its current switch sees motor current — but that proves only that the motor is turning. Motor power has fallen from ≈9 kW to ≈5.7 kW (no hydraulic work), the flow meter reads zero and the shaft behind the coupling guard is stationary. Because the status never dropped, the standby-start logic never commanded CHWP-2. A status point is not proof of flow.',
        diagnoseAt: 150,
        recoverAt: 300,
        recovery: [
          { id: 'rc1', label: 'Start CHWP-2 and transfer the lead to it (rotation: start, prove, stop CHWP-1)', why: 'Restores circulation through the healthy pump using the normal control sequence.', ops: [{ type: 'pumpRotate', target: 'CHW' }] },
          { id: 'rc2', label: 'Verify flow, DP and chiller restart; keep CH-2 on until the hall is stable', why: 'Confirms circulation and cooling are back before work starts on CHWP-1.', ops: [{ type: 'note', text: 'verify flow' }] },
          { id: 'rc3', label: 'Lock out CHWP-1; qualified mechanic replaces the coupling and checks alignment', why: 'The coupling failed for a reason — misalignment, wear or a seized pump must be ruled out.', ops: [{ type: 'clearFault', match: { type: 'pumpCoupling' } }] },
          { id: 'rc4', label: 'Return CHWP-1 to Auto as standby and request a flow/DP-based pump-failure alarm', why: 'Restores redundancy and closes the detection gap: proof of flow, not just motor current.', ops: [{ type: 'note', text: 'proof of flow' }] },
        ],
        expect: [
          { at: 'onset+90', key: 'glycol.flow', op: '<', value: 5 },
          { at: 'onset+90', key: 'pump.CHWP-1.status', op: '==', value: 'ON' },
          { at: 'onset+90', key: 'pump.CHWP-1.kw', op: '<', value: 7 },
          { at: 'onset+90', key: 'pump.CHWP-1.kw', op: '>', value: 4 },
          { at: 'onset+90', key: 'pump.CHWP-2.cmd', op: '==', value: 'OFF' },
          { at: 'onset+90', key: 'pump.CHWP-1.run', op: 'has', value: 'STATIONARY' },
          { at: 'onset+90', key: 'hall.inletMax', op: '>', value: 88 },
          { at: 'recover+600', key: 'glycol.flow', op: '>', value: 600 },
          { at: 'recover+600', key: 'pump.CHWP-2.status', op: '==', value: 'ON' },
          { at: 'recover+600', key: 'hall.inletMax', op: '<', value: 70 },
        ],
        expectAlarms: ['GLY_FLOW', 'CH1_TRIP', 'HALL_INLET_CRIT'],
        forbidAlarms: ['CHWP1_FAIL'],
      },
    ],
    evidence: [
      { id: 'e_alarms', label: 'Review the alarm history and sequence', cat: 'alarms', target: 'BMS', findings: {
        default: 'Glycol flow LOW and a CH-1 trip arrive within seconds of each other.',
        trip: 'CH-1 trips and glycol flow LOW appears, CHWP-2 RUN follows ≈11 s after the event and CHWP-1 FAILURE (commanded ON, status OFF) remains active. No hall temperature alarms.',
        hoa: 'CH-1 trip and glycol flow LOW, then CHWP-1 FAILURE and — 15 s after CHWP-2 was commanded — CHWP-2 FAILURE. Supply-air HIGH on all four AHUs and rack inlet alarms (including CRITICAL) follow within about a minute.',
        coupling: 'CH-1 trip and glycol flow LOW, followed by supply-air HIGH on all four AHUs and rack inlet alarms. Notably there is <b>no pump failure alarm</b> of any kind.',
      } },
      { id: 'e_flow', label: 'Glycol flow, differential pressure and VFD speed', cat: 'telemetry', target: 'Glycol loop', points: ['glycol.flow', 'glycol.dp', 'glycol.speed'], closeup: 'bms', findings: {
        default: 'Normal: ≈630 gpm, 12 psid at the remote sensor, VFD ≈82 %.',
        trip: 'Flow collapsed to ≈20 gpm for a few seconds, overshot to ≈850 gpm when CHWP-2 started at full speed, and has settled near 620 gpm with DP back at 12 psid.',
        hoa: 'Flow is zero and DP is zero. The VFD speed reference still shows ≈83 % — the controller is asking for flow but nothing is running.',
        coupling: 'Flow is zero and DP is zero although CHWP-1 is shown running at ≈83 % speed.',
      } },
      { id: 'e_status', label: 'Pump commands and BMS status (current switches)', cat: 'telemetry', target: 'CHWP-1/CHWP-2', points: ['pump.CHWP-1.cmd', 'pump.CHWP-1.status', 'pump.CHWP-2.cmd', 'pump.CHWP-2.status'], closeup: 'bms', findings: {
        default: 'Normally CHWP-1 is commanded ON with status ON and CHWP-2 is OFF/OFF.',
        trip: 'CHWP-1: command ON, status OFF. CHWP-2: command ON, status ON. The standby logic worked; the lead pump is down.',
        hoa: 'Both pumps are commanded ON and both statuses are OFF. The controller asked for the standby — it did not run.',
        coupling: 'CHWP-1: command ON, status ON. CHWP-2: command OFF. To the BMS nothing is wrong with the pumps — which contradicts the zero flow.',
      } },
      { id: 'e_power', label: 'Pump motor power and current (power meters)', cat: 'telemetry', target: 'CHWP-1/CHWP-2', points: ['pump.CHWP-1.kw', 'pump.CHWP-1.a', 'pump.CHWP-2.kw'], closeup: 'pump', findings: {
        default: 'Normal: the lead pump draws ≈9 kW at ≈82 % speed.',
        trip: 'CHWP-1 draws nothing; CHWP-2 draws ≈9 kW — a pump doing normal hydraulic work.',
        hoa: 'Neither pump draws any power.',
        coupling: 'CHWP-1 draws ≈5.7 kW — well below its normal ≈9 kW at the same speed. The motor is spinning but doing no hydraulic work.',
      } },
      { id: 'e_vfd', label: 'VFD keypads and HOA switches (local, at the pumps)', cat: 'local', target: 'CHWP-1/CHWP-2', points: ['pump.CHWP-1.vfd', 'pump.CHWP-2.vfd'], closeup: 'pump', findings: {
        default: 'Both drives normally show “Run — remote” or “Ready — remote”.',
        trip: 'CHWP-1 keypad: “FAULT — Motor overload trip”. CHWP-2: “Run — remote”.',
        hoa: 'CHWP-1 keypad: “FAULT — Motor overload trip”. CHWP-2: “OFF — local (Hand-Off-Auto in OFF)” — it cannot respond to the BMS command.',
        coupling: 'CHWP-1: “Run — remote”, no fault. CHWP-2: “Ready — remote, stopped”. The drives see nothing wrong.',
      } },
      { id: 'e_shaft', label: 'Look at the pump shaft through the coupling guard (do not remove guards)', cat: 'inspect', target: 'CHWP-1', points: ['pump.CHWP-1.run'], closeup: 'pump', findings: {
        default: 'Motor and pump shaft turn together; no unusual noise.',
        trip: 'CHWP-1 is stopped; a faint hot-insulation smell near the motor terminal box. CHWP-2 is turning normally.',
        hoa: 'Both pumps are stopped. CHWP-2’s HOA selector is visibly in OFF.',
        coupling: 'The motor shaft is turning but the pump shaft beyond the coupling is <b>stationary</b>; rubber fragments of the coupling insert lie inside the guard.',
      } },
      { id: 'e_chiller', label: 'Chiller states, diagnostics and start permissives', cat: 'telemetry', target: 'CH-1/CH-2', points: ['ch.CH-1.state', 'ch.CH-1.alarm', 'ch.CH-1.flow', 'ch.CH-2.state', 'ch.CH-2.perm'], closeup: 'chiller', findings: {
        default: 'CH-1 tripped on “Loss of evaporator flow (flow switch open)” — the consequence of the event, not its cause.',
        trip: 'CH-1 tripped on its evaporator flow switch, auto-reset when flow returned and restarted after its 20 s pre-lube; it is running normally. CH-2 is still available as lag.',
        hoa: 'CH-1 is tripped on its evaporator flow switch. CH-2 has been enabled but its panel shows “Evaporator (glycol) flow not proven” — no chiller can run without circulation.',
        coupling: 'CH-1 is tripped on its evaporator flow switch. CH-2 has been enabled but cannot start: “Evaporator (glycol) flow not proven”.',
      } },
      { id: 'e_impact', label: 'Cooling impact: glycol supply, AHU supply air, rack inlets', cat: 'trend', target: 'Data hall', points: ['glycol.supplyT', 'ahu.AHU-1.sat', 'hall.inletMax'], findings: {
        default: 'Glycol supply 50 °F, supply air 68 °F and rack inlets ≈68.5 °F are normal.',
        trip: 'A brief disturbance: glycol supply dipped to ≈44 °F, AHU supply air swung between ≈66 and ≈74 °F and the hottest rack inlet briefly reached ≈74.5 °F before everything settled back to normal within about 5 minutes.',
        hoa: 'With no glycol through the coils, supply air rose to return-air temperature within about 30 s; the hottest rack inlet passed 89.6 °F (critical) about a minute after the trip and is still climbing.',
        coupling: 'With no glycol through the coils, supply air rose to return-air temperature within about 30 s; the hottest rack inlet passed 89.6 °F (critical) about a minute after the event and is still climbing.',
      } },
      { id: 'e_records', label: 'Maintenance records and work orders', cat: 'records', target: 'CMMS', findings: {
        default: 'No open work orders on the glycol pumps.',
        trip: 'Last quarter’s thermography noted CHWP-1’s motor running warmer than CHWP-2; a bearing inspection was planned but not yet done.',
        hoa: 'A CHWP-2 seal replacement was closed out yesterday. The close-out checklist has no line item for returning the HOA switch to AUTO.',
        coupling: 'CHWP-1’s elastomer coupling insert is 6 years old; a technician reported a “knocking” noise at the pump last week.',
      } },
    ],
    hypotheses: [
      { id: 'h_trip', label: 'The lead pump tripped and the standby pump took over automatically (redundancy now lost)', wrong: { default: 'Check whether any glycol pump is actually moving fluid now. The flow meter and the standby pump’s status do not support an automatic recovery.' } },
      { id: 'h_nostandby', label: 'The lead pump tripped and the standby pump could not start', wrong: { default: 'Look at what the standby pump was asked to do and how it is set up locally. The evidence does not show a commanded standby that failed to run.', trip: 'The standby pump is commanded ON, its status is ON and it draws normal power — it did start.' } },
      { id: 'h_coupling', label: 'A pump motor is running but the pump is not moving fluid (mechanical drive failure)', wrong: { default: 'Compare the running pump’s motor power with normal and look at the shaft. Power and the local inspection do not support a drive-train failure.' } },
      { id: 'h_flowsw', label: 'CH-1’s evaporator flow switch failed and tripped the chiller falsely', wrong: { default: 'The plant flow meter and differential pressure confirm that glycol flow really did collapse; a flow switch fault would not stop the flow meter or starve the AHU coils.' } },
      { id: 'h_strainer', label: 'The glycol strainer blocked suddenly', wrong: { default: 'A blocked strainer would leave a pump running at full power against a restriction with high strainer ΔP. Look at what the pumps themselves are doing.' } },
      { id: 'h_comm', label: 'A BMS communication fault is showing false values', wrong: { default: 'The local VFD keypads, power meters and chiller panel agree with the BMS — and the chiller trip is real. This is not a display problem.' } },
    ],
    responses: [
      { id: 'r_verify', label: 'Confirm real circulation with the flow meter, DP and pump power — not just the BMS status', cat: 'verify', good: true, feedback: 'Correct: status proves motor current, flow and DP prove circulation.' },
      { id: 'r_escalate', label: 'Notify the shift lead / chief engineer and call in qualified mechanical and electrical support; log the event', cat: 'escalate', good: true, required: true, feedback: 'Escalation brings qualified hands and creates an operational record.' },
      { id: 'r_restore', label: 'Have a qualified technician put a healthy pump into service immediately, following the site procedure', cat: 'protect', good: ['hoa', 'coupling'], required: ['hoa', 'coupling'], feedback: 'Restoring circulation is the single most important action when no glycol is moving.', },
      { id: 'r_monitor', label: 'Watch glycol supply, AHU supply air and rack inlet temperatures and confirm the chillers restart', cat: 'observe', good: true, required: true, feedback: 'Tracking the impact tells you how much time you have and whether recovery is working.' },
      { id: 'r_itnotify', label: 'Inform the IT operations team of the cooling event and the current rack inlet temperatures', cat: 'escalate', good: true, feedback: 'The IT side needs to know about thermal risk to its equipment early.' },
      { id: 'r_redund', label: 'Treat the loop as running without a standby pump: prioritize the repair and defer any work that depends on the remaining pump', cat: 'protect', good: ['trip'], required: ['trip'], feedback: 'With one pump left, a second failure means total loss of circulation. Redundancy is restored only when the failed pump is back in Auto.' },
      { id: 'r_resetoverload', label: 'Reset the CHWP-1 overload and restart it repeatedly until it stays running', cat: 'unsafe', good: false, feedback: 'An overload trip protects the motor. Repeated resets without finding the cause can destroy the motor or start a fire; resets are made by qualified personnel after investigation.' },
      { id: 'r_jumper', label: 'Jumper out the chiller evaporator flow switch so CH-1 can restart', cat: 'unsafe', good: false, feedback: 'Never defeat a flow switch. Running a chiller without proven evaporator flow risks freezing and rupturing the evaporator.' },
      { id: 'r_hand', label: 'Put CHWP-1 in HAND at the starter to force it to run', cat: 'unsafe', good: false, feedback: 'HOA switches are operated only by qualified staff under procedure. In HAND the pump bypasses safeties and BMS control — and it would not fix an overload trip or a broken coupling.' },
      { id: 'r_opencasing', label: 'Open the pump casing or strainer cover to look for a blockage while the loop is pressurized', cat: 'unsafe', good: false, feedback: 'Opening pressurized glycol components without isolation, draining and lockout is dangerous and is a qualified-mechanic task under an approved procedure.' },
    ],
    recoveryDistractors: [
      { id: 'rd1', label: 'Reset the failed pump’s fault and restart it before investigating', why: 'Restarting a pump that tripped, or whose coupling failed, without finding the cause risks a repeat failure and further damage. Circulation is restored with the healthy pump first.' },
      { id: 'rd2', label: 'Bypass CH-1’s flow switch so the chiller can run while flow is restored', why: 'Flow switches are never bypassed; the chiller restarts on its own once flow is proven.' },
      { id: 'rd3', label: 'Raise the glycol DP setpoint to make the remaining pump push harder', why: 'The DP setpoint does not create flow from a pump that is stopped or uncoupled, and it does not fix the failed pump.' },
    ],
    guided: [
      { at: 'start', title: 'Equipment overview', closeup: 'pump', highlight: ['CHWP-1', 'CHWP-2', 'STRAINER', 'CH-1', 'AHU-1', 'AHU-2', 'AHU-3', 'AHU-4'], text: ['The glycol loop is the only path that carries data-hall heat to the chillers. Two headered pumps share the job: <b>CHWP-1</b> runs as lead, <b>CHWP-2</b> waits as standby.', 'The plant controller watches each pump’s <abbr title="A current switch on the motor leads: it closes when the motor draws current">status</abbr>. If the lead pump’s status drops for 10 s, it commands the standby pump ON.'], points: ['glycol.flow', 'pump.CHWP-1.status', 'pump.CHWP-2.status'] },
      { at: 30, title: 'Normal operation', highlight: ['CHWP-1', 'DDC-P1'], text: ['CHWP-1 runs at about 82 % speed and draws ≈9 kW. Its VFD holds 12 psid at the remote DP sensor; flow is ≈630 gpm, and every AHU valve sits near 61 % open.', 'CH-1 needs at least 40 % of design flow (≈304 gpm) through its evaporator; below that its flow switch opens and the chiller trips.'], points: ['glycol.flow', 'glycol.dp', 'pump.CHWP-1.kw'] },
      { at: 'onset', title: { default: 'Initiating event', trip: 'Initiating event: CHWP-1 trips', hoa: 'Initiating event: CHWP-1 trips (standby not available)', coupling: 'Initiating event: CHWP-1’s coupling fails' }, highlight: ['CHWP-1'], text: { default: 'The lead pump stops moving glycol.', trip: 'CHWP-1’s motor overload relay trips. The motor stops and its current switch opens.', hoa: 'CHWP-1’s motor overload relay trips. Unknown to the operators, CHWP-2’s Hand-Off-Auto switch was left in OFF after yesterday’s seal job.', coupling: 'The elastomer insert in CHWP-1’s coupling disintegrates. The motor keeps spinning — the pump impeller does not.' } },
      { at: 'onset+12', title: 'Fault development', highlight: { default: ['CHWP-1', 'CHWP-2', 'CH-1'], coupling: ['CHWP-1', 'CH-1'] }, text: { default: 'Flow collapses within seconds. CH-1’s evaporator flow switch opens and the chiller trips to protect its evaporator.', trip: 'Flow collapses to ≈20 gpm and CH-1 trips on its flow switch. After 10 s without status the controller commands CHWP-2, which starts and drives flow back up.', hoa: 'Flow collapses and CH-1 trips on its flow switch. After 10 s the controller commands CHWP-2 ON — but with its HOA in OFF the drive ignores the command.', coupling: 'Flow collapses and CH-1 trips on its flow switch. CHWP-1’s status is still ON — the motor draws current — so the controller never commands the standby pump.' }, points: ['glycol.flow', 'pump.CHWP-2.cmd', 'pump.CHWP-2.status', 'ch.CH-1.state'] },
      { at: 'onset+45', title: 'Observable symptoms', highlight: { default: ['AHU-1', 'AHU-2', 'AHU-3', 'AHU-4', 'HALL'], trip: ['CHWP-2', 'CH-1'] }, text: { default: 'With no glycol through the coils, the AHUs blow return-temperature air into the cold aisle. Supply-air HIGH alarms appear on all four AHUs and rack inlets climb past the ASHRAE recommended limit.', trip: 'CH-1 auto-resets when flow is proven and restarts after its 20 s pre-lube. Supply air swings a few degrees and settles; the remaining alarm is CHWP-1 FAILURE — commanded ON, status OFF.' }, points: ['ahu.AHU-1.sat', 'hall.inletMax', 'glycol.supplyT'] },
      { at: 'onset+80', title: 'Diagnostic evidence: status versus flow', closeup: 'bms', highlight: ['CHWP-1', 'CHWP-2'], text: { default: 'Compare what the BMS believes with what the plant is doing.', trip: 'CHWP-1: commanded ON, status OFF, 0 kW, keypad “Motor overload trip”. CHWP-2: ON/ON at ≈9 kW, flow ≈620 gpm. The standby logic worked.', hoa: 'Both pumps commanded ON, both statuses OFF, flow zero. CHWP-2’s keypad reads “OFF — local (Hand-Off-Auto in OFF)”.', coupling: 'CHWP-1: commanded ON, status ON — yet flow is zero and motor power is only ≈5.7 kW instead of ≈9 kW. A running motor is not a running pump.' }, points: ['pump.CHWP-1.status', 'pump.CHWP-1.kw', 'glycol.flow'] },
      { at: 'onset+130', title: 'Root cause', closeup: 'pump', highlight: { default: ['CHWP-1'], hoa: ['CHWP-1', 'CHWP-2'] }, text: { default: 'Confirm the cause with independent evidence.', trip: 'Root cause: CHWP-1 motor overload trip. Consequence: brief flow interruption and CH-1 trip, now recovered — but the loop has no standby pump.', hoa: 'Root cause: CHWP-1 overload trip combined with a latent condition — CHWP-2 left in OFF after maintenance. Redundancy existed on paper only.', coupling: 'Root cause: failed coupling on CHWP-1. Because the current switch still proved “running”, the failure was invisible to the standby logic and to the pump alarms.' } },
      { at: 'recover-60', title: 'Appropriate operational response', highlight: ['CHWP-2', 'CH-1'], text: { default: 'Escalate, restore circulation with the healthy pump through a qualified technician under procedure, and watch rack inlets while the chillers restart. Inform IT operations.', trip: 'Escalate, verify the standby is carrying the loop, and treat the plant as having no spare pump until CHWP-1 is repaired.' }, safety: 'HOA switches, pump isolation, overload resets and coupling work are performed by qualified personnel under lockout/tagout and approved site procedures. Never defeat chiller flow switches.' },
      { at: 'recover+40', title: 'Controlled recovery', highlight: ['CHWP-2', 'CH-1', 'CH-2'], text: { default: 'Circulation is restored and the plant is verified.', trip: 'CHWP-2 is made the lead pump; CHWP-1 is investigated and repaired under lockout, then returned to Auto as standby.', hoa: 'CHWP-2’s HOA is returned to AUTO after confirming no open permits. It starts at once, flow returns, both chillers run and the loop pulls the hall back down.', coupling: 'A rotation starts CHWP-2, proves it and stops CHWP-1. Flow returns, both chillers run and the hall recovers while CHWP-1 is locked out for coupling replacement.' }, points: ['glycol.flow', 'glycol.supplyT', 'hall.inletMax'] },
      { at: 'recover+600', title: 'Stabilized outcome & key lessons', highlight: ['CHWP-1', 'CHWP-2'], text: ['Glycol flow and rack inlets are back to normal. The same first alarms — flow LOW and a chiller trip — came from three situations with very different outcomes.', 'Redundancy only counts if the standby is <b>available</b> and the failure is <b>detected</b>: a status point proves motor current, not flow.'] },
    ],
    lessons: [
      'A pump status from a current switch proves the motor draws current — not that fluid is moving. Confirm with flow, DP and motor power.',
      'Loss of glycol flow trips the chiller on its evaporator flow switch and starves every AHU coil at once; with no flow, rack inlets can pass critical limits within minutes.',
      'A standby pump left in OFF, or a failure the standby logic cannot see, turns N+1 into N without any alarm before the event.',
      'Restore circulation through qualified staff and procedures; never force pumps in HAND, defeat flow switches or reset trips repeatedly.',
    ],
    quiz: [
      { q: 'The BMS shows CHWP-1 commanded ON with status ON, but the glycol flow meter reads 0 gpm and CHWP-1 draws 5.7 kW instead of its usual 9 kW. What is most likely?', options: ['The flow meter has failed', 'The motor is turning but the pump is not (e.g. failed coupling)', 'The pump is dead-heading against a closed valve at full load', 'The VFD has tripped'], answer: 1, explain: 'A current switch proves motor current only. Low power with zero flow means the motor is doing no hydraulic work — the drive train between motor and impeller has failed.' },
      { q: 'Why did the standby pump NOT start when CHWP-1’s coupling failed?', options: ['The standby was in HAND', 'The standby logic is triggered by loss of the lead pump’s status, and the status stayed ON', 'The chiller was tripped', 'The DP setpoint was too low'], answer: 1, explain: 'The controller waits for the lead status to drop for 10 s. A running motor keeps its current switch closed, so the failure is invisible to that logic — flow- or DP-based proof would catch it.' },
      { q: 'CHWP-1 trips and both pumps now show “commanded ON / status OFF”. What should be checked first at the standby pump?', options: ['The impeller diameter', 'Its local HOA switch and VFD keypad', 'The tower fan speed', 'The chiller anti-recycle timer'], answer: 1, explain: 'The controller has done its part; something local prevents the standby from running. A HOA left in OFF, a drive fault or a missing permissive are the usual causes.' },
      { q: 'Why does CH-1 trip within seconds of a lead glycol pump trip, even when the standby starts after 10 s?', options: ['Its compressor overloads', 'Its evaporator flow switch opens when flow falls below ≈40 % of design to protect the evaporator', 'Condenser pressure rises', 'The anti-recycle timer stops it'], answer: 1, explain: 'Flow falls far below the flow-switch setting (≈304 gpm here) almost immediately. The trip auto-resets once flow is proven again and the chiller restarts after its pre-lube.' },
      { q: 'After a lead pump trip, the standby is running and temperatures are normal. What is the correct description of the plant’s condition?', options: ['Fully normal — no action needed', 'Cooling is secure but redundancy is lost until the failed pump is repaired', 'Critical — shut down the chiller', 'Normal once the alarm is acknowledged'], answer: 1, explain: 'With one pump left, a second failure would stop all circulation. The repair is urgent and work that depends on the remaining pump is deferred.' },
      { q: 'With no glycol flowing, which action is NOT appropriate?', options: ['Have a qualified technician restore a healthy pump under procedure', 'Escalate and inform IT operations', 'Jumper the chiller flow switch so the chiller can restart', 'Monitor rack inlet temperatures'], answer: 2, explain: 'A chiller without evaporator flow can freeze and rupture its evaporator. Flow switches are never defeated; restore flow and the chiller restarts on its own.' },
    ],
    refs: ['UPTIME-TIERS', 'BACNET-FLAGS', 'SWEP-FREEZE', 'TRANE-ANTIRECYCLE'],
    assumptions: [
      'Standby pump is commanded 10 s after the lead pump’s status is lost; the chiller evaporator flow switch opens below 40 % of design flow (≈304 gpm) after 3 s and resets automatically when flow is proven.',
      'This glycol plant’s low leaving-fluid cutout is set at 35 °F (≈30 % propylene glycol, freeze point ≈8 °F). With a 40 °F setting the model trips CH-1 on a latched low-temperature cutout during the first seconds of the flow collapse instead.',
      'Coil, pipe and air-path thermal mass are simplified: with zero glycol flow the coils stop cooling almost at once, so hall temperatures rise faster than in many real facilities.',
      'Pump motor power without hydraulic load (failed coupling) is modelled as ≈4 kW plus a small speed-dependent term.',
    ],
    safety: 'Pump isolation, HOA switch operation, overload resets and coupling replacement are performed by qualified personnel under lockout/tagout and approved site procedures. Never defeat chiller flow switches or remove coupling guards on running equipment.',
  });

  // ------------------------------------------------------------------ D02
  reg({
    id: 'D02',
    category: 'D',
    title: 'Restricted glycol flow',
    summary:
      'Glycol flow slowly falls while the pump is running. Two restrictions in different places — a clogging pump-suction strainer and a partly closed evaporator isolation valve — both push the pump to full speed and open every AHU valve, but they leave different pressure fingerprints.',
    brief:
      'The BMS shows a <b>glycol differential pressure low</b> condition. The glycol pump is at full speed and the AHU valves are opening wide, but nothing has tripped and the data hall is still within limits. Find the cause and decide what to do.',
    objectives: [
      'Read a pump’s suction, discharge and strainer differential pressures to locate a restriction in a closed loop.',
      'Explain how a VFD DP loop hides a growing restriction until the pump reaches full speed.',
      'Recognize low suction pressure as a cavitation risk.',
      'Tell a restriction (pump running, normal power, reduced flow) apart from a pump failure (no flow, no or low power).',
    ],
    equipment: ['STRAINER', 'CHWP-1', 'CHWP-2', 'CH-1 evaporator', 'AHU coil valves'],
    topology:
      'The glycol pumps draw from a common duplex suction strainer and discharge through CH-1’s evaporator (with manual isolation valves) to the AHU coil valves and back. The lead pump’s VFD holds 12 psid at the remote DP sensor; static fill pressure at the pump suction is ≈25 psig.',
    view: 'plant',
    focus: { pump: 'CHWP-1', chiller: 'CH-1', ahu: 'AHU-1' },
    closeups: ['pump', 'chiller', 'valve'],
    status: ['glycol.dp', 'glycol.flow', 'glycol.speed', 'glycol.strainer'],
    telemetry: [
      'glycol.flow', 'glycol.dp', 'glycol.speed', 'glycol.strainer', 'glycol.suction', 'glycol.discharge', 'glycol.evapDp',
      'pump.CHWP-1.status', 'pump.CHWP-1.kw', 'ahu.AHU-1.vcmd', 'ahu.AHU-1.gpm', 'ch.CH-1.evapDt', 'glycol.supplyT', 'hall.inletMax',
    ],
    trends: ['glycol.flow', 'glycol.dp', 'glycol.speed', 'glycol.strainer', 'glycol.suction', 'glycol.evapDp'],
    alarms: ['GLY_STRAINER', 'GLY_DP', 'GLY_FLOW', 'GLY_HIGH', 'CHWP*_FAIL', 'CH1_TRIP', 'AHU*_SATHI', 'HALL_INLET'],
    variants: [
      {
        id: 'strainer',
        label: 'Clogging suction strainer',
        summary: 'Debris released after recent coil work is collecting in the in-service basket of the duplex suction strainer.',
        faults: [{ type: 'strainerClog', target: 'CHW', onset: 60, ramp: 900, sev: 0.7 }],
        answer: 'h_strainer',
        keyEvidence: ['e_strainer'],
        explain:
          'The restriction is on the pump suction. Strainer ΔP has grown from ≈1 psid to ≈35 psid, which pulls the pump suction from ≈24 psig down to about −10 psig — a deep vacuum and a serious cavitation risk. The pump is running at 100 % with normal power for that speed (≈15 kW), evaporator ΔP is normal for the reduced flow, and flow has fallen from ≈630 to ≈540 gpm while DP at the remote sensor sank to ≈2.6 psid.',
        diagnoseAt: 1060,
        recoverAt: 1560,
        recovery: [
          { id: 'rs1', label: 'Confirm the restriction with the local differential gauge across the strainer and the suction gauge', why: 'Two independent readings localize the restriction before anyone acts on it.', ops: [{ type: 'note', text: 'confirm strainer dp' }] },
          { id: 'rs2', label: 'Qualified mechanical staff switch the duplex strainer to its clean basket under the site procedure', why: 'Moves flow to a clean basket without stopping circulation; suction pressure and flow recover at once.', ops: [{ type: 'clearFault', match: { type: 'strainerClog' } }] },
          { id: 'rs3', label: 'Clean the isolated basket, identify the debris and trace its source', why: 'Debris after coil work means the loop needs flushing or the source will clog the strainer again.', ops: [{ type: 'note', text: 'clean basket' }] },
          { id: 'rs4', label: 'Verify flow, DP, pump speed and suction pressure are back to normal; record strainer ΔP as a trended maintenance point', why: 'Confirms the fix and turns the strainer ΔP into an early-warning indicator.', ops: [{ type: 'note', text: 'verify' }] },
        ],
        expect: [
          { at: 'onset+1000', key: 'glycol.strainer', op: '>', value: 30 },
          { at: 'onset+1000', key: 'glycol.suction', op: '<', value: -5 },
          { at: 'onset+1000', key: 'glycol.evapDp', op: '<', value: 5 },
          { at: 'onset+1000', key: 'glycol.speed', op: '>', value: 99 },
          { at: 'onset+1000', key: 'glycol.flow', op: '~', value: [540, 30] },
          { at: 'onset+1000', key: 'glycol.dp', op: '<', value: 4 },
          { at: 'onset+1000', key: 'pump.CHWP-1.kw', op: '>', value: 12 },
          { at: 'recover+300', key: 'glycol.suction', op: '>', value: 22 },
          { at: 'recover+300', key: 'glycol.dp', op: '>', value: 10 },
        ],
        expectAlarms: ['GLY_STRAINER', 'GLY_DP'],
        forbidAlarms: ['CH1_TRIP', 'CHWP1_FAIL'],
      },
      {
        id: 'evapvalve',
        label: 'Evaporator isolation valve partly closed',
        summary: 'A manual isolation valve at CH-1’s evaporator was not fully reopened after maintenance.',
        faults: [{ type: 'evapValveThrottled', onset: 60, ramp: 600, sev: 0.8 }],
        answer: 'h_evapvalve',
        keyEvidence: ['e_pressures'],
        explain:
          'The restriction is on the discharge side, at the evaporator. Evaporator glycol ΔP has jumped from ≈4 psid to ≈43 psid and pump discharge pressure has risen from ≈47 to ≈73 psig, while strainer ΔP is tiny and suction pressure is normal (≈24.5 psig). The pump runs at 100 % with normal power and still delivers only ≈445 gpm.',
        diagnoseAt: 860,
        recoverAt: 1560,
        recovery: [
          { id: 'rv1', label: 'Walk down the glycol valve line-up against the system drawings and the recent work orders', why: 'Recent chiller maintenance is the most likely source; verify every isolation valve position.', ops: [{ type: 'note', text: 'walkdown' }] },
          { id: 'rv2', label: 'Qualified staff restore the evaporator isolation valve to fully open under the site procedure', why: 'Removing the restriction returns design flow and DP.', ops: [{ type: 'clearFault', match: { type: 'evapValveThrottled' } }] },
          { id: 'rv3', label: 'Verify evaporator ΔP, discharge pressure, flow and DP are back to normal', why: 'Confirms the restriction is gone.', ops: [{ type: 'note', text: 'verify' }] },
          { id: 'rv4', label: 'Record the finding and add a valve line-up check to the maintenance close-out', why: 'Prevents a repeat after the next chiller service.', ops: [{ type: 'note', text: 'document' }] },
        ],
        expect: [
          { at: 'onset+800', key: 'glycol.evapDp', op: '>', value: 35 },
          { at: 'onset+800', key: 'glycol.discharge', op: '>', value: 65 },
          { at: 'onset+800', key: 'glycol.strainer', op: '<', value: 2 },
          { at: 'onset+800', key: 'glycol.suction', op: '>', value: 23 },
          { at: 'onset+800', key: 'glycol.flow', op: '<', value: 456 },
          { at: 'onset+800', key: 'glycol.speed', op: '>', value: 99 },
          { at: 'recover+300', key: 'glycol.evapDp', op: '<', value: 9 },
          { at: 'recover+300', key: 'glycol.dp', op: '>', value: 10 },
        ],
        expectAlarms: ['GLY_DP', 'GLY_FLOW'],
        forbidAlarms: ['GLY_STRAINER', 'CH1_TRIP'],
      },
    ],
    evidence: [
      { id: 'e_alarms', label: 'Review the alarm history', cat: 'alarms', target: 'BMS', findings: {
        default: 'A slow development: no pump failure or chiller alarm, just loop alarms after a gradual change.',
        strainer: '“Glycol strainer ΔP high” appeared first, about 4½ minutes after the change began; “Glycol differential pressure low” followed roughly 7 minutes later.',
        evapvalve: '“Glycol differential pressure low” and later “Glycol flow LOW”. There has been no strainer alarm.',
      } },
      { id: 'e_flowdp', label: 'Flow, remote DP and pump speed', cat: 'trend', target: 'Glycol loop', points: ['glycol.flow', 'glycol.dp', 'glycol.speed'], findings: {
        default: 'The VFD first sped up to hold 12 psid — hiding the restriction — then reached 100 %; only after that did DP and flow fall.',
        strainer: 'Pump at 100 %, flow down from ≈630 to ≈540 gpm, remote DP ≈2.6 psid against a 12 psid setpoint.',
        evapvalve: 'Pump at 100 %, flow down from ≈630 to ≈445 gpm, remote DP ≈1.8 psid against a 12 psid setpoint.',
      } },
      { id: 'e_strainer', label: 'Strainer ΔP and pump suction pressure', cat: 'telemetry', target: 'STRAINER', points: ['glycol.strainer', 'glycol.suction'], closeup: 'pump', findings: {
        default: 'A clean strainer drops ≈1 psid; suction sits near the ≈25 psig fill pressure.',
        strainer: 'Strainer ΔP ≈35 psid and climbing to a plateau; suction pressure about −10 psig (≈20 in. Hg vacuum). The restriction is upstream of the pump — and the pump is close to cavitating.',
        evapvalve: 'Strainer ΔP well under 1 psid and suction ≈24.5 psig — the suction side is clear.',
      } },
      { id: 'e_pressures', label: 'Pump discharge pressure and evaporator glycol ΔP', cat: 'telemetry', target: 'CH-1', points: ['glycol.discharge', 'glycol.evapDp'], closeup: 'chiller', findings: {
        default: 'Normal: discharge ≈47 psig, evaporator ΔP ≈4 psid.',
        strainer: 'Discharge pressure has fallen to ≈35 psig and evaporator ΔP to ≈3 psid — consistent with less flow, with no restriction downstream of the pump.',
        evapvalve: 'Evaporator ΔP ≈43 psid (ten times normal) and discharge ≈73 psig. The pressure is being lost across the evaporator branch.',
      } },
      { id: 'e_pump', label: 'Pump status, power and VFD keypad', cat: 'local', target: 'CHWP-1', points: ['pump.CHWP-1.status', 'pump.CHWP-1.kw', 'pump.CHWP-1.vfd'], closeup: 'pump', findings: {
        default: 'CHWP-1 is running in remote with no drive fault and draws ≈15 kW at full speed — normal for a pump doing hydraulic work. This is not a pump failure.',
      } },
      { id: 'e_valves', label: 'AHU valve commands and coil flows', cat: 'telemetry', target: 'AHU-1…AHU-4', points: ['ahu.AHU-1.vcmd', 'ahu.AHU-1.gpm', 'ahu.AHU-2.sat'], closeup: 'valve', findings: {
        default: 'Valves normally sit near 61 % with ≈148 gpm per coil.',
        strainer: 'All valves have been driven to 100 % and each coil gets ≈130 gpm; supply air is still close to 68 °F but there is no control margin left.',
        evapvalve: 'All valves have been driven to 100 % and each coil gets ≈108 gpm; supply air is starting to drift above 68 °F.',
      } },
      { id: 'e_gauge', label: 'Compare the BMS DP with the independent local DP gauge', cat: 'handheld', target: 'Glycol loop', points: ['glycol.dp', 'glycol.dpGauge'], findings: {
        default: 'The local gauge agrees with the BMS sensor — the low DP is real, not an instrument error.',
      } },
      { id: 'e_records', label: 'Maintenance records', cat: 'records', target: 'CMMS', findings: {
        default: 'No recent work on the glycol loop.',
        strainer: 'AHU-3’s coil was replaced last week; the loop was drained and refilled without a flush. The strainer basket was last cleaned 14 months ago.',
        evapvalve: 'CH-1’s evaporator heads were opened for tube inspection three days ago; the return-to-service checklist has no valve line-up sign-off.',
      } },
      { id: 'e_impact', label: 'Cooling impact: glycol supply, chiller ΔT, rack inlets', cat: 'trend', target: 'Data hall', points: ['glycol.supplyT', 'ch.CH-1.evapDt', 'hall.inletMax'], findings: {
        default: 'Glycol supply is held at 50 °F by CH-1; the evaporator ΔT has widened because less glycol carries the same heat. Rack inlets are still within the recommended range — but any further restriction will starve the coils.',
      } },
    ],
    hypotheses: [
      { id: 'h_strainer', label: 'The pump-suction strainer is clogging', wrong: { default: 'A clogging strainer would show a large strainer ΔP and a falling suction pressure. Check the suction side.' } },
      { id: 'h_evapvalve', label: 'A restriction in the evaporator branch (e.g. a partly closed isolation valve)', wrong: { default: 'A restriction at the evaporator would show a large evaporator ΔP and a high pump discharge pressure. Compare those pressures with normal.' } },
      { id: 'h_pumpfail', label: 'The lead glycol pump has failed', wrong: { default: 'The pump is running at full speed with normal power and still delivers several hundred gpm. A failed pump would show no flow and no (or very low) power.' } },
      { id: 'h_dpsensor', label: 'The remote DP sensor is reading low', wrong: { default: 'The independent local gauge agrees with the BMS, and flow and valve positions confirm that the loop really is short of pressure.' } },
      { id: 'h_valves', label: 'The AHU valves are opening too far and robbing the loop', wrong: { default: 'The valves open because their supply air is warming — they are responding to the shortage, not causing it. Look for where pressure is being lost.' } },
    ],
    responses: [
      { id: 'r_verify', label: 'Read the local pressure gauges (suction, discharge, strainer ΔP) to locate the pressure loss', cat: 'verify', good: true, feedback: 'Pressure readings around the pump tell you where the restriction is.' },
      { id: 'r_escalate', label: 'Notify the shift lead / chief engineer and request qualified mechanical support; log the event', cat: 'escalate', good: true, required: true, feedback: 'Strainer switching and valve operation need qualified staff and a procedure.' },
      { id: 'r_monitor', label: 'Trend flow, DP, AHU valve positions and supply-air temperatures for further deterioration', cat: 'observe', good: true, required: true, feedback: 'The pump has no speed margin left; the trend tells you how fast the coils will start to starve.' },
      { id: 'r_cav', label: 'Listen for cavitation noise and vibration at the pump and report it', cat: 'observe', good: true, feedback: 'Low suction pressure can cause cavitation that damages the impeller and seal.' },
      { id: 'r_standbyready', label: 'Confirm CHWP-2 and CH-2 are available, without starting them as a “fix”', cat: 'protect', good: true, feedback: 'Know your fallback before you need it.' },
      { id: 'r_parallel', label: 'Start CHWP-2 in parallel to push more flow through the restriction', cat: 'restore', good: false, feedback: 'More pump flow through a suction restriction pulls suction pressure even lower and invites cavitation in both pumps; against an evaporator restriction it gains little. Find and remove the restriction.' },
      { id: 'r_dpsp', label: 'Raise the DP setpoint so the pump pushes harder', cat: 'restore', good: false, feedback: 'The pump is already at 100 % speed; a higher setpoint changes nothing.' },
      { id: 'r_opencover', label: 'Open the strainer cover and pull the basket while the pump is running', cat: 'unsafe', good: false, feedback: 'Opening a pressurized strainer releases hot or pressurized glycol and is never done on a running, unisolated system. Duplex switching and basket cleaning are qualified-mechanic tasks under procedure.' },
      { id: 'r_turnvalves', label: 'Go and open any valve that looks partly closed', cat: 'unsafe', good: false, feedback: 'Valves are operated only by qualified staff following the system line-up and an approved procedure; an unplanned change can isolate a chiller or drain a section of the loop.' },
    ],
    recoveryDistractors: [
      { id: 'rd1', label: 'Replace the glycol pump because it can no longer make pressure', why: 'The pump runs at full speed with normal power; the pressure is being lost in a restriction, not in the pump.' },
      { id: 'rd2', label: 'Raise the DP setpoint and the VFD maximum speed', why: 'The pump is already at 100 %; overspeeding it would deepen the suction vacuum and does not remove the restriction.' },
      { id: 'rd3', label: 'Force all AHU valves to 100 % open', why: 'The valves are already wide open; the shortage is upstream of them.' },
    ],
    guided: [
      { at: 'start', title: 'Equipment overview', closeup: 'pump', highlight: ['STRAINER', 'CHWP-1', 'CH-1', 'AHU-1', 'AHU-2', 'AHU-3', 'AHU-4'], text: ['Glycol leaves the pumps, passes through CH-1’s evaporator, splits between four AHU coil valves and returns through a <b>strainer</b> on the pump suction.', 'Every component drops some pressure. The pump’s VFD speeds up or slows down to keep 12 psid across the far end of the loop, where the AHU valves are.'], points: ['glycol.flow', 'glycol.dp', 'glycol.speed'] },
      { at: 30, title: 'Normal operation', highlight: ['CHWP-1', 'STRAINER'], text: ['The pump runs at ≈82 % speed and ≈9 kW. Strainer ΔP is ≈1 psid, suction ≈24 psig, discharge ≈47 psig, evaporator ΔP ≈4 psid. Flow is ≈630 gpm and AHU valves sit near 61 %.'], points: ['glycol.strainer', 'glycol.suction', 'glycol.discharge', 'glycol.evapDp'] },
      { at: 'onset', title: { default: 'Initiating condition', strainer: 'Initiating condition: debris reaches the strainer', evapvalve: 'Initiating condition: a valve left partly closed' }, highlight: { default: ['STRAINER'], evapvalve: ['CH-1'] }, text: { default: 'A restriction develops somewhere in the loop.', strainer: 'Debris left in the loop after last week’s coil replacement collects in the strainer basket.', evapvalve: 'An evaporator isolation valve on CH-1 was not fully reopened after maintenance; as the gear operator settles it is closer to shut than anyone realized.' } },
      { at: 'onset+400', title: 'Fault development: the VFD hides it', highlight: ['CHWP-1', 'DDC-P1'], text: ['As the restriction grows, the remote DP starts to sag and the VFD speeds up to hold 12 psid. For a while flow is <b>normal</b> — the only clues are pump speed and the pressure readings around the pump.'], points: ['glycol.speed', 'glycol.dp', 'glycol.flow'] },
      { at: 'onset+700', title: 'Observable symptoms', highlight: ['AHU-1', 'AHU-2', 'AHU-3', 'AHU-4'], text: ['The pump reaches 100 % and has nothing left. DP and flow fall, the BMS raises a DP-low alarm and every AHU valve opens toward 100 % to hold its supply-air temperature.'], points: ['glycol.dp', 'ahu.AHU-1.vcmd', 'ahu.AHU-1.gpm'] },
      { at: 'onset+850', title: 'Diagnostic evidence: where is the pressure lost?', closeup: { default: 'pump', evapvalve: 'chiller' }, highlight: { default: ['STRAINER', 'CHWP-1'], evapvalve: ['CH-1', 'CHWP-1'] }, text: { default: 'Walk the pressures around the pump.', strainer: 'Strainer ΔP: HIGH (≈33 psid and still rising). Suction: about −8 psig. Evaporator ΔP: low. → The pressure is lost before the pump.', evapvalve: 'Strainer ΔP: normal. Suction: normal. Evaporator ΔP: ≈43 psid. Discharge: ≈73 psig. → The pressure is lost across the evaporator branch.' }, points: ['glycol.strainer', 'glycol.suction', 'glycol.evapDp', 'glycol.discharge'] },
      { at: 'onset+950', title: 'Root cause', highlight: { default: ['STRAINER'], evapvalve: ['CH-1'] }, text: { default: 'Confirm with records and independent gauges.', strainer: 'Records show a coil replacement without a loop flush. Root cause: the suction strainer basket is clogging with debris. The pump is near cavitation.', evapvalve: 'Records show evaporator work three days ago with no valve line-up sign-off. Root cause: partly closed evaporator isolation valve.' } },
      { at: 'recover-60', title: 'Appropriate operational response', highlight: ['CHWP-2', 'CH-2'], text: ['Escalate, monitor the trend, confirm CHWP-2 and CH-2 are available and have qualified staff locate and remove the restriction.', 'Do <b>not</b> start the standby pump in parallel, open a pressurized strainer, or turn valves without a procedure.'], safety: 'Strainer switching and cleaning, and any valve operation, are performed by qualified personnel following the system line-up and approved site procedures.' },
      { at: 'recover+40', title: 'Controlled recovery', highlight: { default: ['STRAINER', 'CHWP-1'], evapvalve: ['CH-1', 'CHWP-1'] }, text: { default: 'The restriction is removed and the loop is verified.', strainer: 'The duplex strainer is switched to its clean basket. Suction pressure jumps back to ≈23 psig, flow overshoots, and the VFD slows down again as DP returns to 12 psid.', evapvalve: 'The valve is restored to fully open. Evaporator ΔP falls back to single digits and the VFD slows down as DP returns to 12 psid.' }, points: ['glycol.dp', 'glycol.flow', 'glycol.speed'] },
      { at: 'recover+600', title: 'Stabilized outcome & key lessons', highlight: ['CHWP-1'], text: ['Flow, DP and pump speed are back to normal and the AHU valves have returned near 60 %. A variable-speed pump masks a restriction until it runs out of speed — <b>pump speed and pressure trends</b> give the early warning.'] },
    ],
    lessons: [
      'A VFD on DP control hides a growing restriction by speeding up; when it reaches 100 % flow and DP fall quickly.',
      'Pressures around the pump locate the restriction: high strainer ΔP and low suction → suction side; high discharge and evaporator ΔP → evaporator branch.',
      'Low or negative suction pressure means cavitation risk — never add flow through a suction restriction.',
      'A restricted loop has a running pump with normal power and reduced flow; a failed pump has no flow and no (or low) power.',
    ],
    quiz: [
      { q: 'The glycol pump is at 100 % speed, strainer ΔP is 35 psid and suction pressure is −10 psig. Where is the restriction?', options: ['In the evaporator branch', 'On the pump suction (strainer)', 'At the AHU valves', 'Inside the pump volute'], answer: 1, explain: 'Pressure is lost before the pump: high strainer ΔP and a suction vacuum. Discharge and evaporator ΔP are low because flow is reduced.' },
      { q: 'Why did glycol flow stay almost normal for several minutes while the restriction grew?', options: ['The chiller compensated', 'The VFD increased speed to hold the DP setpoint until it reached 100 %', 'The bypass valve closed', 'The AHUs reduced airflow'], answer: 1, explain: 'The DP loop hides the restriction by raising pump speed; once the pump is at full speed there is no margin left.' },
      { q: 'Which pair of readings points to a partly closed evaporator isolation valve?', options: ['Low suction pressure and high strainer ΔP', 'High evaporator ΔP and high pump discharge pressure with normal suction', 'Zero flow and zero pump power', 'High tower approach'], answer: 1, explain: 'The pump makes pressure normally; it is lost across the evaporator branch.' },
      { q: 'Why is starting the standby pump in parallel a poor response to a clogging suction strainer?', options: ['It costs energy', 'More flow through the restriction lowers suction pressure further and risks cavitating both pumps', 'It trips the chiller', 'It closes the bypass'], answer: 1, explain: 'Pressure drop rises with the square of flow. Both pumps share the clogged strainer, so suction pressure would fall further.' },
      { q: 'How does a restricted loop differ from a failed pump in the evidence?', options: ['It does not — both show zero flow', 'The pump runs at full speed with normal power and delivers reduced (not zero) flow', 'The pump status is OFF', 'Rack inlets are always critical'], answer: 1, explain: 'A restriction reduces flow; a failed pump stops it. Motor power and flow tell them apart.' },
      { q: 'What is the safe way to clear a clogged duplex strainer while the loop must keep running?', options: ['Pull the basket with the pump running', 'Qualified staff switch the duplex strainer to its clean basket under procedure, then clean the isolated basket', 'Stop both pumps and open the strainer', 'Back-flush by running the pump in reverse'], answer: 1, explain: 'A duplex strainer allows the clean basket to be placed in service without stopping flow; the dirty basket is cleaned only after isolation.' },
    ],
    refs: ['SWEP-FREEZE', 'UPTIME-TIERS'],
    assumptions: [
      'The common suction strainer is a duplex (two-basket) strainer that can be switched under procedure without stopping flow.',
      'Pump suction pressure = static fill pressure (≈25 psig) − strainer ΔP. The model does not reduce pump head when NPSH falls short; real pumps would lose head and be damaged by cavitation near the readings shown.',
      'Restriction growth is accelerated: strainers clog over days or weeks.',
      'Glycol flow alarm below 60 % of design (456 gpm); DP alarm below 8 psid; strainer alarm above 8 psid (illustrative).',
    ],
    safety: 'Strainer switching and cleaning, valve operation and any opening of the glycol system are performed by qualified personnel under lockout/tagout and approved site procedures. Never open pressurized components.',
  });

  // ------------------------------------------------------------------ D03
  reg({
    id: 'D03',
    category: 'D',
    title: 'Coil valve actuator or feedback failure',
    summary:
      'AHU-2’s chilled-glycol control valve misbehaves. The actuator may have failed shut, the position feedback may be lying, or the linkage may have slipped so the plug stays nearly closed while command and feedback agree. Comparing command, feedback, the local indicator, coil flow and supply-air temperature separates the three.',
    brief:
      'An alarm has come in from <b>AHU-2</b> and the controls technician thinks its coil control valve is involved. Determine whether AHU-2 is actually cooling, what is wrong with the valve assembly, and what to do.',
    objectives: [
      'Explain the chain command → actuator → linkage → valve plug → flow → supply-air temperature, and what each signal really proves.',
      'Use the local position indicator, an independent flow measurement and a hand-held temperature to confirm or refute BMS valve signals.',
      'Recognize that a feedback signal can be false, and that feedback may follow the actuator rather than the plug.',
      'Describe how one starved coil affects the glycol loop and the other AHUs.',
    ],
    equipment: ['AHU-2 coil valve & actuator', 'AHU-2 coil', 'AHU-1, AHU-3, AHU-4', 'Glycol loop'],
    topology:
      'Each AHU has a two-way modulating valve on its glycol coil. The AHU controller drives the actuator from a PI loop on supply-air temperature (68 °F) and reads a position feedback signal from the actuator. The AHUs share a common cold aisle, and the glycol pump VFD holds 12 psid across the valves.',
    view: 'air',
    focusAhu: 'AHU-2',
    focus: { ahu: 'AHU-2', bmsPoints: ['ahu.AHU-2.vcmd', 'ahu.AHU-2.vfb', 'ahu.AHU-2.sat', 'ahu.AHU-2.gpm'] },
    closeups: ['valve', 'coil', 'bms'],
    status: ['ahu.AHU-2.vcmd', 'ahu.AHU-2.vfb', 'ahu.AHU-2.sat', 'hall.inletMax'],
    telemetry: [
      'ahu.AHU-2.vcmd', 'ahu.AHU-2.vfb', 'ahu.AHU-2.vpos', 'ahu.AHU-2.gpm', 'ahu.AHU-2.sat', 'ahu.AHU-2.satHand', 'ahu.AHU-2.glyIn', 'ahu.AHU-2.glyOut',
      'ahu.AHU-1.vcmd', 'ahu.AHU-3.vcmd', 'glycol.flow', 'glycol.dp', 'hall.sa', 'hall.inletMax',
    ],
    trends: ['ahu.AHU-2.vcmd', 'ahu.AHU-2.vfb', 'ahu.AHU-2.gpm', 'ahu.AHU-2.sat', 'ahu.AHU-1.vcmd', 'hall.inletMax'],
    alarms: ['AHU*_VALVE', 'AHU*_SATHI', 'AHU2_SATLO', 'GLY_FLOW', 'GLY_DP', 'GLY_HIGH', 'HALL_INLET*'],
    variants: [
      {
        id: 'actuator',
        label: 'Actuator failed to its closed position',
        summary: 'The actuator’s drive failed and its fail-safe spring returned the valve to closed.',
        faults: [{ type: 'actuatorFail', target: 'AHU-2', onset: 60, p: { failPos: 0 } }],
        answer: 'h_actuator',
        keyEvidence: ['e_local'],
        explain:
          'The actuator has failed closed. The controller commands 100 % but the feedback, the local position indicator and the coil flow are all zero. With no glycol, AHU-2 blows return-temperature air (≈91 °F) into the cold aisle; the other AHUs open their valves to ≈74 % and the mixed supply air rises to ≈74 °F. The feedback was telling the truth — the command/feedback mismatch was a real alarm.',
        diagnoseAt: 460,
        recoverAt: 960,
        recovery: [
          { id: 'ac1', label: 'Confirm the other AHUs have valve and airflow margin and rack inlets are within limits', why: 'The healthy units are carrying AHU-2’s share; know how much margin remains.', ops: [{ type: 'note', text: 'margin' }] },
          { id: 'ac2', label: 'Controls technician checks actuator supply, signal and fail-safe state (actuator circuit locked out as required)', why: 'Find out whether the actuator lost power, signal or failed internally.', ops: [{ type: 'note', text: 'diagnose actuator' }] },
          { id: 'ac3', label: 'Replace or repair the actuator and stroke-test it under procedure', why: 'Restores valve control; AHU-2’s supply air returns to setpoint.', ops: [{ type: 'clearFault', match: { type: 'actuatorFail' } }] },
          { id: 'ac4', label: 'Verify command, feedback, coil flow and supply air agree; document', why: 'Confirms the whole chain works before closing the work order.', ops: [{ type: 'note', text: 'verify' }] },
        ],
        expect: [
          { at: 'onset+400', key: 'ahu.AHU-2.vcmd', op: '>', value: 95 },
          { at: 'onset+400', key: 'ahu.AHU-2.vfb', op: '<', value: 2 },
          { at: 'onset+400', key: 'ahu.AHU-2.vpos', op: '<', value: 2 },
          { at: 'onset+400', key: 'ahu.AHU-2.gpm', op: '<', value: 5 },
          { at: 'onset+400', key: 'ahu.AHU-2.sat', op: '>', value: 88 },
          { at: 'onset+400', key: 'ahu.AHU-1.vcmd', op: '>', value: 68 },
          { at: 'onset+400', key: 'hall.inletMax', op: '<', value: 80.6 },
          { at: 'recover+600', key: 'ahu.AHU-2.sat', op: '<', value: 69.5 },
          { at: 'recover+600', key: 'ahu.AHU-2.gpm', op: '>', value: 100 },
        ],
        expectAlarms: ['AHU2_VALVE', 'AHU2_SATHI'],
        forbidAlarms: ['HALL_INLET'],
      },
      {
        id: 'feedback',
        label: 'Feedback signal failure (false indication)',
        summary: 'The position-feedback signal wire is broken; the BMS reads 0 % while the valve is actually modulating normally.',
        faults: [{ type: 'valveFeedbackFail', target: 'AHU-2', onset: 60, p: { reads: 0 } }],
        answer: 'h_feedback',
        keyEvidence: ['e_local', 'e_flow'],
        explain:
          'Only the feedback signal has failed. The BMS reads 0 % while the command sits near 61 %, so the mismatch alarm is raised — but the local position indicator shows ≈61 %, the ultrasonic meter reads ≈149 gpm through the coil and AHU-2’s supply air is on its 68 °F setpoint. The process is normal; the indication is false.',
        diagnoseAt: 460,
        recoverAt: 960,
        recovery: [
          { id: 'fb1', label: 'Confirm the process is normal with the local indicator, coil flow and a hand-held supply-air reading', why: 'Before any repair, prove the valve itself is working.', ops: [{ type: 'note', text: 'prove process' }] },
          { id: 'fb2', label: 'Controls technician repairs the feedback wiring / transmitter under procedure', why: 'Restores a true position signal to the BMS.', ops: [{ type: 'clearFault', match: { type: 'valveFeedbackFail' } }] },
          { id: 'fb3', label: 'Verify feedback tracks the command and the mismatch alarm clears; document', why: 'Confirms the repair and records the false-alarm cause.', ops: [{ type: 'note', text: 'verify' }] },
        ],
        expect: [
          { at: 'onset+400', key: 'ahu.AHU-2.vfb', op: '<', value: 2 },
          { at: 'onset+400', key: 'ahu.AHU-2.vcmd', op: '~', value: [61, 6] },
          { at: 'onset+400', key: 'ahu.AHU-2.vpos', op: '~', value: [61, 6] },
          { at: 'onset+400', key: 'ahu.AHU-2.gpm', op: '>', value: 130 },
          { at: 'onset+400', key: 'ahu.AHU-2.sat', op: '<', value: 69 },
          { at: 'recover+300', key: 'ahu.AHU-2.vfb', op: '>', value: 50 },
        ],
        expectAlarms: ['AHU2_VALVE'],
        forbidAlarms: ['AHU2_SATHI', 'HALL_INLET'],
      },
      {
        id: 'linkage',
        label: 'Linkage slipped on the valve stem',
        summary: 'The actuator-to-stem coupling has slipped. The actuator strokes fully, but the plug cannot open beyond ≈15 %.',
        faults: [{ type: 'linkageSlip', target: 'AHU-2', onset: 60, p: { maxPlug: 0.15 } }],
        answer: 'h_linkage',
        keyEvidence: ['e_flow', 'e_coil'],
        explain:
          'Command, feedback and the actuator indicator all read 100 % and agree — so there is no mismatch alarm — yet the coil flow is only ≈24 gpm (normal ≈148 gpm) and AHU-2’s supply air is ≈82 °F. The feedback is measured at the actuator, so it follows the actuator, not the plug. The linkage between them has slipped.',
        diagnoseAt: 460,
        recoverAt: 960,
        recovery: [
          { id: 'ls1', label: 'Confirm the low coil flow and high supply air with independent instruments', why: 'Command and feedback agree, so only independent measurements prove the fault.', ops: [{ type: 'note', text: 'confirm' }] },
          { id: 'ls2', label: 'Controls technician isolates the actuator, re-couples it to the valve stem and sets the stroke under procedure', why: 'Restores the mechanical connection between actuator and plug.', ops: [{ type: 'clearFault', match: { type: 'linkageSlip' } }] },
          { id: 'ls3', label: 'Stroke-test the valve and verify flow follows position; document', why: 'Confirms the repair across the whole stroke.', ops: [{ type: 'note', text: 'stroke test' }] },
        ],
        expect: [
          { at: 'onset+400', key: 'ahu.AHU-2.vcmd', op: '>', value: 95 },
          { at: 'onset+400', key: 'ahu.AHU-2.vfb', op: '>', value: 95 },
          { at: 'onset+400', key: 'ahu.AHU-2.gpm', op: '<', value: 30 },
          { at: 'onset+400', key: 'ahu.AHU-2.sat', op: '>', value: 80 },
          { at: 'onset+400', key: 'ahu.AHU-2.glyOut', op: '>', value: 85 },
          { at: 'onset+400', key: 'ahu.AHU-1.vcmd', op: '>', value: 65 },
          { at: 'recover+600', key: 'ahu.AHU-2.sat', op: '<', value: 69.5 },
          { at: 'recover+600', key: 'ahu.AHU-2.gpm', op: '>', value: 100 },
        ],
        expectAlarms: ['AHU2_SATHI'],
        forbidAlarms: ['AHU2_VALVE', 'HALL_INLET'],
      },
    ],
    evidence: [
      { id: 'e_alarms', label: 'Review the alarm history', cat: 'alarms', target: 'BMS', findings: {
        default: 'One or two AHU-2 alarms; nothing from the plant.',
        actuator: 'AHU-2 supply air HIGH, then (after its 60 s delay) AHU-2 valve command/feedback mismatch. A brief glycol flow LOW appeared while the other valves were still opening.',
        feedback: 'Only AHU-2 valve command/feedback mismatch. No temperature alarm of any kind.',
        linkage: 'Only AHU-2 supply air HIGH. There is <b>no</b> valve mismatch alarm.',
      } },
      { id: 'e_bms', label: 'BMS valve command and feedback', cat: 'telemetry', target: 'AHU-2', points: ['ahu.AHU-2.vcmd', 'ahu.AHU-2.vfb'], closeup: 'bms', findings: {
        default: 'Command and feedback normally agree within a few percent (≈61 %).',
        actuator: 'Command 100 % (the PI loop has wound up trying to cool), feedback 0 %.',
        feedback: 'Command ≈61 % (steady, normal), feedback 0 %.',
        linkage: 'Command 100 %, feedback 100 % — they agree.',
      } },
      { id: 'e_local', label: 'Actuator position indicator (local, at the valve)', cat: 'local', target: 'AHU-2-VALVE', points: ['ahu.AHU-2.vpos'], closeup: 'valve', findings: {
        default: 'The mechanical pointer on the actuator shows where the actuator output is.',
        actuator: 'Pointer at 0 % (closed). The actuator does not respond to the 100 % command; its status LED is dark.',
        feedback: 'Pointer at ≈61 %, matching the command. The actuator is working — the BMS feedback is wrong.',
        linkage: 'Pointer at 100 %. The actuator has done what it was told — yet the stem position mark on the valve body shows the plug barely open.',
      } },
      { id: 'e_flow', label: 'Coil glycol flow (clamp-on ultrasonic meter)', cat: 'handheld', target: 'AHU-2-COIL', points: ['ahu.AHU-2.gpm'], closeup: 'coil', findings: {
        default: 'Normal coil flow is ≈148 gpm at ≈61 % valve position.',
        actuator: '0 gpm — no glycol through the coil.',
        feedback: '≈149 gpm — normal for the commanded position.',
        linkage: '≈24 gpm even though everything says “100 % open” — the plug is far more closed than any signal shows.',
      } },
      { id: 'e_sat', label: 'AHU-2 supply air: BMS sensor and hand-held reference', cat: 'handheld', target: 'AHU-2', points: ['ahu.AHU-2.sat', 'ahu.AHU-2.satHand'], findings: {
        default: 'Supply air normally sits on its 68 °F setpoint.',
        actuator: '≈91 °F on both instruments — AHU-2 is circulating return air without cooling it.',
        feedback: '68 °F on both instruments — AHU-2 is cooling normally.',
        linkage: '≈82 °F on both instruments — some cooling, far too little.',
      } },
      { id: 'e_coil', label: 'Coil entering / leaving glycol temperatures', cat: 'telemetry', target: 'AHU-2-COIL', points: ['ahu.AHU-2.glyIn', 'ahu.AHU-2.glyOut'], closeup: 'coil', findings: {
        default: 'Normal: glycol enters at 50 °F and leaves at ≈66 °F.',
        actuator: 'Leaving equals entering (≈50 °F): no flow, no heat transfer.',
        feedback: 'Normal ≈16 °F rise across the coil.',
        linkage: 'Glycol leaves at ≈88 °F — almost return-air temperature. A very large rise across a coil is the classic sign of very low flow.',
      } },
      { id: 'e_others', label: 'Other AHUs and the glycol loop', cat: 'telemetry', target: 'AHU-1/3/4', points: ['ahu.AHU-1.vcmd', 'ahu.AHU-3.vcmd', 'glycol.flow', 'glycol.dp', 'hall.sa', 'hall.inletMax'], findings: {
        default: 'All four valves normally sit near 61 % with ≈630 gpm in the loop.',
        actuator: 'AHU-1, 3 and 4 have opened to ≈74 % to compensate; loop flow dipped when AHU-2 closed and is back near 600 gpm; mixed supply air ≈74 °F; hottest rack inlet ≈74 °F — still inside the recommended range.',
        feedback: 'Everything is normal: other valves near 61 %, loop flow ≈630 gpm, mixed supply air 68 °F.',
        linkage: 'AHU-1, 3 and 4 have opened to ≈70 % to compensate; mixed supply air ≈71.6 °F; hottest rack inlet ≈72 °F.',
      } },
      { id: 'e_records', label: 'Maintenance and controls records', cat: 'records', target: 'CMMS', findings: {
        default: 'No recent work recorded on AHU-2.',
        actuator: 'The AHU-2 actuator is the original 12-year-old unit; two similar actuators failed last year.',
        feedback: 'An electrician re-routed cables in AHU-2’s control panel yesterday.',
        linkage: 'AHU-2’s valve packing was adjusted last month; the actuator was removed and refitted to do it.',
      } },
    ],
    hypotheses: [
      { id: 'h_actuator', label: 'The actuator has failed and the valve is closed', wrong: { default: 'Look at the local position indicator and the coil flow. They do not show a closed valve with a dead actuator.' } },
      { id: 'h_feedback', label: 'Only the feedback signal is wrong; the valve and coil are working', wrong: { default: 'If only the feedback were wrong, coil flow and supply air would be normal. Check them with independent instruments.' } },
      { id: 'h_linkage', label: 'The actuator moves but the valve plug does not follow (linkage/coupling slipped)', wrong: { default: 'Compare the actuator indicator with what the coil is getting. They are consistent with each other here.' } },
      { id: 'h_glysupply', label: 'The plant is supplying warm glycol', wrong: { default: 'Glycol enters AHU-2’s coil at 50 °F and the other AHUs hold their setpoint. The plant supply is fine.' } },
      { id: 'h_satsensor', label: 'AHU-2’s supply-air sensor is reading wrong', wrong: { default: 'The hand-held reference reads the same as the BMS sensor.' } },
      { id: 'h_coil', label: 'AHU-2’s coil is fouled or air-bound', wrong: { default: 'A fouled or air-bound coil would not explain the valve signals and local indicator readings. Follow the chain from command to plug.' } },
    ],
    responses: [
      { id: 'r_verify', label: 'Check the local actuator indicator, measure coil flow and take a hand-held supply-air reading', cat: 'verify', good: true, required: true, feedback: 'Independent evidence is the only way to decide which signal is lying.' },
      { id: 'r_escalate', label: 'Raise a priority work order with the controls contractor and inform the shift lead', cat: 'escalate', good: true, required: true, feedback: 'Actuator, linkage and wiring repairs are controls-technician tasks.' },
      { id: 'r_monitor', label: 'Watch the other AHUs’ valve positions, mixed supply air and rack inlets', cat: 'observe', good: true, required: true, feedback: 'The healthy AHUs are compensating; you need to know how much margin they have left.' },
      { id: 'r_margin', label: 'Confirm the remaining AHUs have spare valve and fan capacity before any other AHU work is started', cat: 'protect', good: true, feedback: 'One AHU is impaired; defer planned work that would remove another.' },
      { id: 'r_override', label: 'Put AHU-2’s valve command in operator override at 100 %', cat: 'restore', good: false, feedback: 'The command is not the problem. An override does nothing for a dead actuator or a slipped linkage, and with a healthy valve it would overcool and leave the point in manual. Overrides are made only under procedure and must be tracked.' },
      { id: 'r_disable', label: 'Disable the valve mismatch alarm because it is “just a feedback problem”', cat: 'unsafe', good: false, feedback: 'Never suppress an alarm on an assumption. In some cases the mismatch is the only BMS sign of a real failure.' },
      { id: 'r_forcestem', label: 'Force the valve stem open with a wrench while the actuator is energized', cat: 'unsafe', good: false, feedback: 'Forcing a stem against a powered actuator can injure you and damage the valve or gear train. Manual positioning is done by a technician with the actuator isolated, using its manual override, under procedure.' },
      { id: 'r_raisesp', label: 'Raise AHU-2’s supply-air setpoint so the alarm clears', cat: 'restore', good: false, feedback: 'Changing a setpoint to clear an alarm hides the problem and, with a healthy valve, would warm the cold aisle.' },
    ],
    recoveryDistractors: [
      { id: 'rd1', label: 'Replace AHU-2’s cooling coil', why: 'The coil transfers heat normally when glycol reaches it; the fault is in the valve assembly or its signals.' },
      { id: 'rd2', label: 'Leave AHU-2’s valve in operator override at 100 % as the permanent fix', why: 'An override does not repair an actuator, a linkage or a feedback signal, and a forgotten override defeats automatic control.' },
      { id: 'rd3', label: 'Recalibrate the supply-air sensor', why: 'The hand-held reference agrees with the BMS sensor; the sensor is not at fault.' },
    ],
    guided: [
      { at: 'start', title: 'Equipment overview', closeup: 'valve', highlight: ['AHU-2', 'AHU-2-VALVE', 'AHU-2-COIL'], text: ['AHU-2’s controller compares supply-air temperature with its 68 °F setpoint and sends a <b>command</b> to the valve actuator. The actuator moves; a linkage turns the valve <b>plug</b>; the plug sets glycol flow; flow sets how much heat the coil removes.', 'The <b>feedback</b> signal comes from the actuator. It shows where the actuator is — not necessarily where the plug is.'], points: ['ahu.AHU-2.vcmd', 'ahu.AHU-2.vfb', 'ahu.AHU-2.gpm', 'ahu.AHU-2.sat'] },
      { at: 30, title: 'Normal operation', highlight: ['AHU-2-VALVE', 'AHU-1-SUM', 'AHU-3-SUM', 'AHU-4-SUM'], text: ['All four valves sit near 61 %, each coil passes ≈148 gpm, glycol warms from 50 °F to ≈66 °F through the coil and supply air is 68 °F. Command, feedback and the local indicator agree.'], points: ['ahu.AHU-2.vcmd', 'ahu.AHU-2.vfb', 'ahu.AHU-2.vpos', 'ahu.AHU-2.glyOut'] },
      { at: 'onset', title: { default: 'Initiating condition', actuator: 'Initiating condition: actuator fails', feedback: 'Initiating condition: feedback signal lost', linkage: 'Initiating condition: linkage slips' }, highlight: ['AHU-2-VALVE'], text: { default: 'Something in the valve assembly fails.', actuator: 'The actuator’s drive fails and its spring returns the valve to its fail-safe closed position.', feedback: 'A conductor in the feedback cable breaks. The BMS input now reads 0 %.', linkage: 'The clamp between the actuator and the valve stem slips. The plug is stuck near 15 % open.' } },
      { at: 'onset+60', title: 'Fault development', highlight: ['AHU-2-COIL', 'AHU-2'], text: { default: 'Watch how the control loop reacts.', actuator: 'Coil flow falls to zero. Supply air warms, so the PI loop drives the command to 100 % — the actuator cannot respond.', feedback: 'Nothing changes in the process: command, plug position, flow and supply air are all normal. Only the feedback value dropped to 0 %.', linkage: 'Coil flow falls to ≈24 gpm. Supply air warms and the PI loop drives the command — and the actuator, and the feedback — to 100 %.' }, points: ['ahu.AHU-2.vcmd', 'ahu.AHU-2.vfb', 'ahu.AHU-2.gpm', 'ahu.AHU-2.sat'] },
      { at: 'onset+200', title: 'Observable symptoms', highlight: ['AHU-1-SUM', 'AHU-3-SUM', 'AHU-4-SUM', 'HALL'], text: { default: 'Look at what the BMS shows — and what it does not.', actuator: 'AHU-2 supply air HIGH (≈90 °F) and a command/feedback mismatch alarm. The other AHUs open their valves to make up the difference.', feedback: 'A command/feedback mismatch alarm — and nothing else. Supply air is on setpoint.', linkage: 'AHU-2 supply air HIGH (≈82 °F) but <b>no</b> mismatch alarm: command and feedback agree. The other AHUs compensate.' }, points: ['ahu.AHU-1.vcmd', 'hall.sa', 'hall.inletMax'] },
      { at: 'onset+400', title: 'Diagnostic evidence: independent checks', closeup: 'valve', highlight: ['AHU-2-VALVE', 'AHU-2-COIL'], text: { default: 'Compare BMS signals with three independent checks: local indicator, coil flow and hand-held temperature.', actuator: 'Indicator 0 %, flow 0 gpm, supply air ≈91 °F — the feedback was right; the actuator is not moving.', feedback: 'Indicator ≈61 %, flow ≈149 gpm, supply air 68 °F — the process is normal; the feedback is wrong.', linkage: 'Indicator 100 %, flow ≈24 gpm, glycol leaving at ≈88 °F — the actuator moved but the plug did not.' }, points: ['ahu.AHU-2.vpos', 'ahu.AHU-2.gpm', 'ahu.AHU-2.satHand'] },
      { at: 'onset+600', title: 'Root cause', highlight: ['AHU-2-VALVE'], text: { default: 'Name the failed link in the chain.', actuator: 'Root cause: failed actuator (spring-returned closed). AHU-2 provides no cooling.', feedback: 'Root cause: failed feedback signal. A false indication — AHU-2 cools normally.', linkage: 'Root cause: slipped linkage. Feedback follows the actuator, so it cannot see the plug.' } },
      { at: 'recover-60', title: 'Appropriate operational response', highlight: ['AHU-2', 'AHU-1-SUM', 'AHU-3-SUM', 'AHU-4-SUM'], text: ['Verify with independent instruments, raise a priority work order with the controls contractor, and watch the other AHUs and rack inlets.', 'Do <b>not</b> override the valve, suppress the alarm, change setpoints or force the stem.'], safety: 'Actuator, linkage and wiring work is performed by qualified controls technicians with the actuator circuit isolated, following approved site procedures.' },
      { at: 'recover+40', title: 'Controlled recovery', highlight: ['AHU-2-VALVE'], text: { default: 'The valve assembly is repaired and verified.', actuator: 'A replacement actuator drives the valve open; AHU-2’s supply air falls back to 68 °F within about two minutes, and all four valves then settle together as the warmed hall cools back down.', feedback: 'The feedback wiring is repaired; feedback jumps back to the actual position and the mismatch alarm clears. The process never changed.', linkage: 'The actuator is re-coupled to the stem; flow follows position again and AHU-2’s supply air falls back to setpoint.' }, points: ['ahu.AHU-2.vcmd', 'ahu.AHU-2.vfb', 'ahu.AHU-2.gpm', 'ahu.AHU-2.sat'] },
      { at: 'recover+600', title: 'Stabilized outcome & key lessons', highlight: ['AHU-2'], text: ['AHU-2 is back on setpoint with command, feedback and flow in agreement. A mismatch alarm can be a real failure or a false indication; agreement between command and feedback can still hide a failure. Only independent measurements settle it.'] },
    ],
    lessons: [
      'Command → actuator → linkage → plug → flow → temperature: each BMS signal proves only its own link in the chain.',
      'A command/feedback mismatch can be a real failure (actuator) or a false indication (feedback signal) — prove it with flow and temperature.',
      'Feedback measured at the actuator follows the actuator, not the plug: a slipped linkage gives agreeing signals and a starved coil.',
      'One starved coil makes the other AHUs open up and raises mixed supply air; know the remaining margin before other work proceeds.',
    ],
    quiz: [
      { q: 'AHU-2’s valve command is 100 %, feedback 100 %, but the coil passes only 24 gpm and supply air is 82 °F. What is most likely?', options: ['Failed feedback signal', 'Slipped linkage between actuator and valve stem', 'Actuator failed closed', 'Warm glycol from the plant'], answer: 1, explain: 'Command and feedback agree because the feedback comes from the actuator; the plug is not following it.' },
      { q: 'Command 61 %, feedback 0 %, local indicator 61 %, coil flow normal, supply air 68 °F. What should be done?', options: ['Replace the actuator', 'Treat it as a false indication: repair the feedback signal; the process is normal', 'Override the valve to 100 %', 'Shut down AHU-2'], answer: 1, explain: 'Every independent check says the valve is working. Only the feedback is wrong.' },
      { q: 'Why might a coil valve’s actuator fail to the closed position?', options: ['It is a fail-safe spring-return design chosen for that application', 'The PI loop always closes it on failure', 'The feedback signal commands it', 'Glycol pressure pushes it closed'], answer: 0, explain: 'Spring-return actuators move to a defined position on loss of power or signal. The designer chooses that position; here it is closed.' },
      { q: 'Which single measurement best separates “actuator failed closed” from “feedback signal failed”?', options: ['The BMS valve command', 'Coil glycol flow (or the local position indicator)', 'Return-air temperature', 'The glycol supply setpoint'], answer: 1, explain: 'Both show a mismatch alarm. Flow and the local indicator show whether the valve really moved.' },
      { q: 'A coil’s glycol leaves at 88 °F when it normally leaves at ≈66 °F. What does this suggest?', options: ['Very high glycol flow', 'Very low glycol flow through the coil', 'A failed supply-air sensor', 'Coil frost'], answer: 1, explain: 'With little flow, the glycol that does pass is heated almost to air temperature — a large coil ΔT is a low-flow signature.' },
      { q: 'With AHU-2 providing no cooling, what happens to the other AHUs and the loop?', options: ['Nothing — each AHU is independent', 'Their valves open further to hold supply air; mixed supply air and their glycol demand rise', 'They shut down', 'The chiller trips'], answer: 1, explain: 'The healthy AHUs pick up the load (≈74 % open here). Their margin is now reduced, so other work affecting them should wait.' },
    ],
    refs: ['BACNET-FLAGS', 'UPTIME-TIERS'],
    assumptions: [
      'Valve stroke rate ≈1.2 % per second; equal-percentage-like characteristic (flow ∝ position^1.3); ≈280 gpm wide open at 12 psid.',
      'The mismatch alarm triggers when command and feedback differ by more than 15 % for 60 s (illustrative).',
      'All AHUs share the cold aisle, so mixed supply-air temperature is the airflow-weighted average of the four units.',
    ],
    safety: 'Actuator replacement, linkage adjustment and wiring repairs are performed by qualified controls technicians with the actuator circuit isolated, following manufacturer instructions and approved site procedures. Never force a valve stem against an energized actuator.',
  });

  // ------------------------------------------------------------------ D04
  reg({
    id: 'D04',
    category: 'D',
    title: 'Cooling tower fan failure',
    summary:
      'One of the two cooling-tower cell fans stops. The remaining cell ramps to full speed and partly compensates, but condenser water runs warmer, head pressure and compressor power rise, and the margin left depends on the outdoor wet-bulb. The fan stopped either on a drive (VFD) fault or on a mechanical vibration trip — and the two call for different people and precautions.',
    brief:
      'The BMS reports a <b>cooling tower fan fault</b> and condenser water supply temperature is drifting above its 80 °F setpoint. CH-1 is still carrying the load. Find out why, how much margin remains, and decide what to do.',
    objectives: [
      'Explain how two tower cells share heat rejection and how the fan speed loop responds when one cell is lost.',
      'Quantify the partial redundancy of the remaining cell using condenser water temperature, tower approach and chiller head pressure.',
      'Distinguish a VFD (electrical) fault from a mechanical vibration trip and choose the right qualified trade and precautions.',
      'Explain why the outdoor wet-bulb sets how much margin the remaining cell has.',
    ],
    equipment: ['CT-A', 'CT-B', 'CWP-1', 'CH-1', 'CH-2', 'MCC-1', 'DDC-P1'],
    topology:
      'Two induced-draft tower cells (CT-A, CT-B) with VFD-driven fans and gearboxes share a basin. Condenser water (≈1,350 gpm, CWP-1 lead) is split between the cells. One fan-speed command from the plant controller holds the basin at 80 °F; each fan has a vibration switch that stops it on high vibration.',
    view: 'plant',
    focus: { cell: 'CT-A', chiller: 'CH-1', pump: 'CWP-1' },
    closeups: ['tower', 'chiller'],
    status: ['cell.CT-A.state', 'cw.supplyT', 'ch.CH-1.pCond', 'tower.cmd'],
    telemetry: [
      'cell.CT-A.state', 'cell.CT-A.speed', 'cell.CT-B.speed', 'cell.CT-A.kw', 'cell.CT-B.kw', 'cell.CT-A.outT', 'cell.CT-B.outT', 'tower.cmd',
      'cw.supplyT', 'tower.wb', 'tower.approach', 'cw.flow', 'ch.CH-1.pCond', 'ch.CH-1.kw', 'ch.CH-1.cap',
    ],
    trends: ['cw.supplyT', 'cell.CT-A.speed', 'cell.CT-B.speed', 'tower.approach', 'ch.CH-1.pCond', 'ch.CH-1.kw'],
    alarms: ['CT*_FAULT', 'TOWER_APPROACH', 'CWS_HIGH', 'CW_FLOW', 'CH1_HICOND', 'CH1_LIMIT', 'CH1_TRIP', 'GLY_HIGH'],
    variants: [
      {
        id: 'vfd',
        label: 'CT-A fan VFD fault',
        summary: 'CT-A’s fan drive trips on a ground fault; the gearbox and fan are mechanically sound.',
        faults: [{ type: 'towerFanFault', target: 'CT-A', onset: 60 }],
        answer: 'h_vfd',
        keyEvidence: ['e_vfd'],
        explain:
          'CT-A’s drive has tripped on a ground fault (F0003): an electrical problem in the drive, motor or cable. Vibration was normal before the trip. With one cell lost, CT-B runs at 100 % and condenser water settles near 86 °F instead of 80 °F; CH-1’s head pressure rises from ≈102 to ≈114 psig and its compressor power by ≈10 %. A ground fault must be found by a qualified electrician before the drive is reset.',
        diagnoseAt: 660,
        recoverAt: 1200,
        recovery: [
          { id: 'rv1', label: 'Qualified electrician locks out CT-A and tests the motor and cable insulation; no blind resets', why: 'A ground fault can be a damaged cable or wet motor; resetting into it can cause equipment damage or a shock hazard.', ops: [{ type: 'note', text: 'insulation test' }] },
          { id: 'rv2', label: 'Repair the fault (dry out / replace the failed component), reset the drive under procedure and return CT-A to Auto', why: 'Restores the second cell’s airflow.', ops: [{ type: 'clearFault', match: { type: 'towerFanFault' } }] },
          { id: 'rv3', label: 'Verify both fans share the speed command and condenser water returns to 80 °F', why: 'Confirms full heat-rejection capacity.', ops: [{ type: 'note', text: 'verify' }] },
          { id: 'rv4', label: 'Document the fault and the root cause (e.g. enclosure sealing) in the CMMS', why: 'Prevents recurrence.', ops: [{ type: 'note', text: 'document' }] },
        ],
        expect: [
          { at: 'onset+700', key: 'cell.CT-A.state', op: 'has', value: 'VFD fault' },
          { at: 'onset+700', key: 'cell.CT-A.speed', op: '<', value: 1 },
          { at: 'onset+700', key: 'cell.CT-B.speed', op: '>', value: 97 },
          { at: 'onset+700', key: 'cw.supplyT', op: '>', value: 85.5 },
          { at: 'onset+700', key: 'cell.CT-A.outT', op: '>', value: 92 },
          { at: 'onset+700', key: 'cell.CT-B.outT', op: '<', value: 80 },
          { at: 'onset+700', key: 'ch.CH-1.pCond', op: '>', value: 112 },
          { at: 'onset+700', key: 'ch.CH-1.kw', op: '>', value: 215 },
          { at: 'recover+900', key: 'cw.supplyT', op: '<', value: 81.5 },
          { at: 'recover+900', key: 'cell.CT-A.state', op: 'has', value: 'Running' },
        ],
        expectAlarms: ['CTA_FAULT', 'TOWER_APPROACH', 'CWS_HIGH'],
        forbidAlarms: ['CH1_TRIP', 'CH1_HICOND'],
      },
      {
        id: 'vibration',
        label: 'CT-A vibration trip (mechanical)',
        summary: 'A failing gearbox bearing raises vibration until CT-A’s vibration switch stops the fan; the drive itself is healthy.',
        faults: [{ type: 'towerVibration', target: 'CT-A', onset: 60 }],
        answer: 'h_mech',
        keyEvidence: ['e_vib', 'e_vfd'],
        explain:
          'CT-A was stopped by its vibration switch — a mechanical protection. The VFD has no fault of its own; it simply lost its run permissive. Oil analysis and the operator’s report point to a failing gearbox bearing. The thermal consequences are the same as any loss of one cell: CT-B at 100 %, condenser water ≈86 °F, head pressure ≈114 psig. The fix needs a qualified mechanic with the fan locked out — never a bypassed vibration switch.',
        diagnoseAt: 660,
        recoverAt: 1200,
        recovery: [
          { id: 'rm1', label: 'Lock out CT-A’s fan; qualified mechanic inspects gearbox, drive shaft and blades from the fan deck under the site procedure', why: 'A vibration trip means something mechanical is wrong; the fan must not restart while people are on the deck.', ops: [{ type: 'note', text: 'inspect gearbox' }] },
          { id: 'rm2', label: 'Repair the gearbox (bearing replacement, alignment, oil change)', why: 'Removes the source of vibration.', ops: [{ type: 'clearFault', match: { type: 'towerVibration' } }] },
          { id: 'rm3', label: 'Reset the vibration switch, return CT-A to Auto and check vibration levels at speed', why: 'Confirms the repair before the cell is relied on again.', ops: [{ type: 'note', text: 'vibration check' }] },
          { id: 'rm4', label: 'Verify condenser water returns to 80 °F and document', why: 'Confirms full heat-rejection capacity.', ops: [{ type: 'note', text: 'verify' }] },
        ],
        expect: [
          { at: 'onset+700', key: 'cell.CT-A.state', op: 'has', value: 'Vibration' },
          { at: 'onset+700', key: 'cell.CT-A.speed', op: '<', value: 1 },
          { at: 'onset+700', key: 'cell.CT-B.speed', op: '>', value: 97 },
          { at: 'onset+700', key: 'cw.supplyT', op: '>', value: 85.5 },
          { at: 'onset+700', key: 'cell.CT-A.outT', op: '>', value: 92 },
          { at: 'onset+700', key: 'ch.CH-1.pCond', op: '>', value: 112 },
          { at: 'onset+700', key: 'ch.CH-1.kw', op: '>', value: 215 },
          { at: 'recover+900', key: 'cw.supplyT', op: '<', value: 81.5 },
          { at: 'recover+900', key: 'cell.CT-A.state', op: 'has', value: 'Running' },
        ],
        expectAlarms: ['CTA_FAULT', 'TOWER_APPROACH', 'CWS_HIGH'],
        forbidAlarms: ['CH1_TRIP', 'CH1_HICOND'],
      },
    ],
    evidence: [
      { id: 'e_alarms', label: 'Review the alarm history', cat: 'alarms', target: 'BMS', findings: { default: '“Cooling tower fan CT-A FAULT” within seconds of the event, then “tower approach high with fans at maximum” about 2½ minutes later and “condenser water supply HIGH” after about 9 minutes. The BMS alarm itself does not say why the fan stopped.' } },
      { id: 'e_cells', label: 'Cell fan speeds, power and BMS state', cat: 'telemetry', target: 'CT-A/CT-B', points: ['cell.CT-A.speed', 'cell.CT-B.speed', 'cell.CT-A.kw', 'cell.CT-B.kw', 'tower.cmd'], closeup: 'tower', findings: { default: 'CT-A: 0 % and 0 kW. CT-B: 100 % at ≈30 kW. The speed command has gone to 100 % — the controller is asking for all the airflow it can get from the remaining cell.' } },
      { id: 'e_vfd', label: 'CT-A drive keypad and fault log (at the MCC / drive enclosure)', cat: 'local', target: 'CT-A VFD', points: ['cell.CT-A.state'], closeup: 'tower', findings: {
        default: 'The drive’s own display tells you whether the drive tripped or was stopped by an external interlock.',
        vfd: 'Keypad: <b>FAULT F0003 — ground fault</b>. The drive tripped itself on an electrical fault. The vibration-switch input is healthy.',
        vibration: 'Keypad: no drive fault — “Stopped: external safety interlock open”. The interlock is CT-A’s vibration switch.',
      } },
      { id: 'e_vib', label: 'Vibration switch, oil analysis and a look at CT-A from ground level (no fan-deck access)', cat: 'inspect', target: 'CT-A', closeup: 'tower', findings: {
        default: 'Vibration switch reset state and recent oil analysis.',
        vfd: 'The vibration switch is not tripped and the last oil analysis was clean. Nothing mechanical points to a problem.',
        vibration: 'The vibration switch is <b>tripped</b>. Last month’s gearbox oil analysis flagged rising iron content, and the night operator reported a rumble from CT-A yesterday.',
      } },
      { id: 'e_temps', label: 'Cell leaving water, condenser water supply and tower approach', cat: 'telemetry', target: 'CT-A/CT-B', points: ['cell.CT-A.outT', 'cell.CT-B.outT', 'cw.supplyT', 'tower.approach', 'tower.range'], closeup: 'tower', findings: { default: 'CT-B, at full airflow, cools its half of the water to ≈79 °F; water through idle CT-A leaves at ≈93 °F — barely cooled. Mixed in the basin, condenser water is ≈86 °F and the tower approach has widened from ≈6 °F to ≈12 °F. Range is unchanged (≈7 °F).' } },
      { id: 'e_chiller', label: 'CH-1 head pressure, compressor power and capacity', cat: 'telemetry', target: 'CH-1', points: ['ch.CH-1.pCond', 'ch.CH-1.kw', 'ch.CH-1.cap', 'ch.CH-1.apC'], closeup: 'chiller', findings: { default: 'Head pressure ≈114 psig (from ≈102), compressor power ≈224 kW (from ≈201) and available capacity ≈94 %. Condenser approach is normal — the chiller is fine; it is being fed warmer water. Still below the 120-psig high-pressure alarm.' } },
      { id: 'e_wb', label: 'Outdoor wet-bulb and condenser water flow', cat: 'telemetry', target: 'Weather station', points: ['tower.wb', 'cw.flow'], findings: { default: 'Wet-bulb 74 °F (the design day for this model) and condenser water flow at its normal ≈1,350 gpm. Neither weather nor flow explains the change; on a hotter day the same loss would leave far less margin.' } },
      { id: 'e_records', label: 'Maintenance records', cat: 'records', target: 'CMMS', findings: {
        default: 'Tower fill and nozzles were inspected last quarter and found clean.',
        vfd: 'After last week’s storm a technician noted a damaged door gasket on CT-A’s drive enclosure and water staining inside; the repair is still open.',
        vibration: 'CT-A gearbox: oil analysis trending up on iron; bearing replacement planned for next month.',
      } },
    ],
    hypotheses: [
      { id: 'h_vfd', label: 'CT-A’s fan drive (VFD) has an electrical fault', wrong: { default: 'Look at what the drive itself reports and at the vibration protection. The drive did not trip on its own.' } },
      { id: 'h_mech', label: 'CT-A was stopped by a mechanical protection (vibration trip)', wrong: { default: 'Check the vibration switch and the drive’s fault log. The protection that stopped the fan was not mechanical.' } },
      { id: 'h_fill', label: 'The tower fill is fouled', wrong: { default: 'CT-B, at full speed, cools its water normally (≈79 °F). The problem is a cell with no airflow, not poor fill.' } },
      { id: 'h_weather', label: 'Hot, humid weather is overloading the tower', wrong: { default: 'Wet-bulb is at its normal 74 °F. Weather does not stop a fan.' } },
      { id: 'h_cwflow', label: 'Condenser water flow is low', wrong: { default: 'The flow meter shows ≈1,350 gpm and the tower range is normal.' } },
    ],
    responses: [
      { id: 'r_verify', label: 'Check the CT-A drive keypad and the vibration switch from ground level / the electrical room', cat: 'verify', good: true, feedback: 'Knowing which protection stopped the fan decides who fixes it and what precautions apply.' },
      { id: 'r_escalate', label: 'Notify the shift lead and call in the right qualified trade (electrician or mechanic); log the event', cat: 'escalate', good: true, required: true, feedback: 'Correct — and the trade depends on the cause.' },
      { id: 'r_ctb', label: 'Confirm CT-B is in Auto at full speed and defer any work that could take CT-B or the condenser pumps out of service', cat: 'protect', good: true, required: true, feedback: 'CT-B is now the only cell with airflow; protect it.' },
      { id: 'r_ch2', label: 'Confirm CH-2 is available in case CH-1 unloads or trips on high head pressure', cat: 'protect', good: true, feedback: 'Keeps cooling capacity in reserve.' },
      { id: 'r_monitor', label: 'Watch condenser water temperature, head pressure and the wet-bulb forecast', cat: 'observe', good: true, required: true, feedback: 'A hotter, more humid afternoon would erode the remaining margin.' },
      { id: 'r_reset', label: 'Reset CT-A from the BMS repeatedly until the fan keeps running', cat: 'unsafe', good: false, feedback: 'Resetting into a ground fault or a failing gearbox can cause serious damage or injury. Resets come after a qualified person has found the cause.' },
      { id: 'r_deck', label: 'Climb to the fan deck and look at the gearbox while the fan is still in Auto', cat: 'unsafe', good: false, feedback: 'A fan in Auto can restart at any moment. Fan-deck access requires lockout/tagout and qualified staff following the site procedure.' },
      { id: 'r_jumper', label: 'Jumper the vibration switch so CT-A can run until the repair', cat: 'unsafe', good: false, feedback: 'Never defeat a vibration switch. A failing gearbox or blade can disintegrate at speed.' },
      { id: 'r_lowersp', label: 'Lower the condenser water setpoint so the tower works harder', cat: 'restore', good: false, feedback: 'CT-B is already at 100 %; a lower setpoint adds nothing and can cause problems once CT-A returns.' },
    ],
    recoveryDistractors: [
      { id: 'rd1', label: 'Bypass the vibration switch and restart CT-A', why: 'Safety protections are never bypassed to restore capacity.' },
      { id: 'rd2', label: 'Reset the drive and restart CT-A before anyone has investigated the cause', why: 'Both a ground fault and a vibration trip must be investigated by a qualified person before the fan is restarted.' },
      { id: 'rd3', label: 'Lower the tower setpoint to 75 °F to compensate', why: 'The remaining fan is already at full speed; the setpoint is not the limitation.' },
    ],
    guided: [
      { at: 'start', title: 'Equipment overview', closeup: 'tower', highlight: ['CT-A', 'CT-B', 'CWP-1', 'CH-1'], text: ['Condenser water carries CH-1’s rejected heat to two tower cells. In each cell a fan pulls air up through the falling water; evaporation cools the water toward the outdoor <b>wet-bulb</b> temperature.', 'Both fans follow one speed command that holds the basin at 80 °F. Each fan has a VFD (electrical) and a gearbox protected by a vibration switch (mechanical).'], points: ['cw.supplyT', 'tower.cmd', 'tower.wb'] },
      { at: 30, title: 'Normal operation', highlight: ['CT-A', 'CT-B'], text: ['At a 74 °F wet-bulb both fans run at ≈76 % (≈13 kW each) and hold the basin at 80 °F — an approach of ≈6 °F. CH-1’s head pressure is ≈102 psig.', 'The spare fan speed is the tower’s margin.'], points: ['cell.CT-A.speed', 'cell.CT-B.speed', 'tower.approach', 'ch.CH-1.pCond'] },
      { at: 'onset', title: { default: 'Initiating event', vfd: 'Initiating event: CT-A’s drive trips', vibration: 'Initiating event: CT-A’s vibration switch trips' }, highlight: ['CT-A'], text: { default: 'CT-A’s fan stops.', vfd: 'Moisture in CT-A’s drive enclosure leads to a ground fault; the VFD trips and the fan coasts down.', vibration: 'A failing gearbox bearing pushes vibration past the switch setting; the switch opens the drive’s run interlock and the fan coasts down.' } },
      { at: 'onset+120', title: 'Fault development', highlight: ['CT-A', 'CT-B'], text: ['With no fan, CT-A’s water is barely cooled. The basin warms, so the speed command rises to 100 % and CT-B runs flat out — the only remaining airflow.'], points: ['tower.cmd', 'cell.CT-B.speed', 'cell.CT-A.outT', 'cw.supplyT'] },
      { at: 'onset+400', title: 'Observable symptoms', highlight: ['CH-1'], text: ['Condenser water climbs toward ≈86 °F. CH-1 must condense at a higher temperature: head pressure rises toward ≈114 psig and compressor power by ≈10 %. A tower-approach alarm appears; the chiller is still well below its 120-psig alarm.'], points: ['cw.supplyT', 'ch.CH-1.pCond', 'ch.CH-1.kw'] },
      { at: 'onset+600', title: 'Diagnostic evidence: which protection stopped the fan?', closeup: 'tower', highlight: ['CT-A', 'MCC-1'], text: { default: 'The BMS says only “fault”. The drive keypad and the vibration switch tell you why.', vfd: 'Drive keypad: F0003 ground fault. Vibration switch: normal. → Electrical fault.', vibration: 'Drive keypad: no fault, “external interlock open”. Vibration switch: tripped; oil analysis flagged the gearbox. → Mechanical fault.' }, points: ['cell.CT-A.state'] },
      { at: 'onset+800', title: 'Root cause and remaining margin', highlight: ['CT-A', 'CT-B'], text: { default: 'Name the cause and judge the margin.', vfd: 'Root cause: CT-A drive ground fault (water ingress after the storm).', vibration: 'Root cause: CT-A gearbox bearing failure detected by the vibration switch.' }, points: ['cw.supplyT', 'tower.wb', 'ch.CH-1.pCond'] },
      { at: 'recover-60', title: 'Appropriate operational response', highlight: ['CT-B', 'CH-2'], text: ['Escalate to the right trade, protect CT-B, keep CH-2 available and watch the wet-bulb forecast. In this model a 4 °F higher wet-bulb with one cell out would push condenser water to ≈90 °F and head pressure past the 120-psig alarm.', 'Do <b>not</b> reset repeatedly, bypass the vibration switch or go on the fan deck without lockout.'], safety: 'Fan-deck access, gearbox work and drive troubleshooting are performed by qualified personnel under lockout/tagout and approved site procedures.' },
      { at: 'recover+40', title: 'Controlled recovery', highlight: ['CT-A'], text: { default: 'CT-A is repaired and returned to service.', vfd: 'After the electrician finds and repairs the wet cable termination, the drive is reset and CT-A rejoins the speed command.', vibration: 'After the gearbox bearing is replaced and alignment checked, the vibration switch is reset and CT-A rejoins the speed command.' }, points: ['cell.CT-A.speed', 'cw.supplyT'] },
      { at: 'recover+900', title: 'Stabilized outcome & key lessons', highlight: ['CT-A', 'CT-B'], text: ['Both fans share the load again, condenser water is back near 80 °F and head pressure near 102 psig. The tower had <b>partial</b> redundancy: one cell kept the plant running, but with an approach twice normal and a margin that depends on the weather.'] },
    ],
    lessons: [
      'Losing one of two tower cells is a partial loss: the other cell at full speed carries the plant, but condenser water, head pressure and compressor power rise.',
      'The remaining margin depends on wet-bulb: the same failure on a more humid day can push the chiller into high-pressure alarms or unloading.',
      'A generic “fan fault” alarm needs local evidence: a drive fault calls for an electrician, a vibration trip for a mechanic — both under lockout.',
      'Never bypass vibration switches, reset repeatedly or access a fan deck without lockout/tagout.',
    ],
    quiz: [
      { q: 'CT-A’s fan has stopped and CT-B is at 100 %. Condenser water is 86 °F at a 74 °F wet-bulb. What is the tower approach?', options: ['6 °F', '12 °F', '7 °F', '86 °F'], answer: 1, explain: 'Approach = condenser water leaving the tower − wet-bulb = 86 − 74 = 12 °F, about twice the normal ≈6 °F.' },
      { q: 'The CT-A drive keypad shows no fault but “external safety interlock open”. What stopped the fan?', options: ['A drive ground fault', 'An external protection such as the vibration switch', 'The BMS speed command', 'Low condenser water flow'], answer: 1, explain: 'The drive is healthy; it lost its run permissive from an external device — here the vibration switch.' },
      { q: 'Why do CH-1’s head pressure and compressor power rise when one tower cell is lost?', options: ['The refrigerant charge changes', 'Warmer condenser water forces a higher condensing temperature, so the compressor lift increases', 'Condenser water flow falls', 'The chiller loses a compressor'], answer: 1, explain: 'Condensing temperature follows the condenser water temperature; more lift means more work per ton.' },
      { q: 'With CT-A out of service, how would a 4 °F rise in wet-bulb affect the plant in this model?', options: ['No effect — CT-B compensates', 'Condenser water would reach ≈90 °F and head pressure would pass the 120-psig alarm', 'The chiller would trip immediately', 'Condenser water would fall'], answer: 1, explain: 'The remaining cell has no speed left; the tower can only approach the wet-bulb, so a higher wet-bulb raises condenser water one-for-one or more.' },
      { q: 'Which action is appropriate after a vibration trip on a tower fan?', options: ['Bypass the switch until the repair', 'Lock out the fan and have a qualified mechanic inspect gearbox, shaft and blades', 'Reset and restart to see if it trips again', 'Climb the tower to listen while it runs'], answer: 1, explain: 'A vibration trip signals a mechanical defect that can become a catastrophic failure; inspection happens with the fan locked out.' },
      { q: 'Why does water leaving the idle CT-A remain almost as hot as the water entering it?', options: ['The nozzles are blocked', 'Without fan airflow, only weak natural draft passes through the fill, so very little evaporation occurs', 'The basin heater is on', 'The condenser water pump stopped'], answer: 1, explain: 'Evaporative cooling depends on airflow through the fill; natural draft alone removes very little heat.' },
    ],
    refs: ['BRENTWOOD-TOWER', 'ACHR-COND', 'UPTIME-TIERS'],
    assumptions: [
      'Tower approach scales with heat load per cell^0.6 and fan airflow^−0.75; natural draft through an idle cell is ≈12 % of full airflow (illustrative).',
      'Design wet-bulb 74 °F; tower setpoint 80 °F; fan power ≈30 kW per cell at full speed.',
      'Condenser water supply alarm at 86 °F and tower-approach alarm above 9 °F with fans at maximum (illustrative).',
      'The VFD fault and the vibration trip are modelled as instant stops; real faults are often preceded by warnings worth trending.',
    ],
    safety: 'Fan-deck and tower access, gearbox work and drive troubleshooting require lockout/tagout of the fan, fall protection where applicable and qualified personnel following approved site procedures. Never bypass vibration switches or drive protections.',
  });

  // ------------------------------------------------------------------ D05
  reg({
    id: 'D05',
    category: 'D',
    title: 'Cooling tower performance degradation',
    summary:
      'Condenser water runs warm even though both tower fans are running. The tower may be degraded by scaled fill, one cell may have clogged distribution nozzles — or the tower may be working perfectly on a hot, humid day. Tower approach to wet-bulb and the cell-to-cell comparison tell these apart.',
    brief:
      'Condenser water supply temperature is above its 80 °F setpoint and CH-1’s head pressure and compressor power have risen. <b>Both tower fans are running.</b> Find out whether the tower is underperforming, and decide what to do.',
    objectives: [
      'Use tower approach (leaving water − wet-bulb) as the tower’s performance indicator.',
      'Compare cell leaving-water temperatures to locate a problem in one cell.',
      'Recognize when high condenser water is caused by weather rather than a fault.',
      'Distinguish tower degradation from fan failure by fan speed and motor power.',
    ],
    equipment: ['CT-A', 'CT-B', 'CH-1', 'CH-2', 'Condenser water loop'],
    topology:
      'Two induced-draft tower cells (CT-A, CT-B) with hot-water distribution basins and spray nozzles over film fill share one cold-water basin. Condenser water (≈1,350 gpm) returns from CH-1’s condenser, is split between the cells and is cooled toward the outdoor wet-bulb. One fan-speed command holds the basin at 80 °F.',
    view: 'plant',
    focus: { cell: 'CT-A', chiller: 'CH-1', pump: 'CWP-1' },
    closeups: ['tower', 'chiller'],
    status: ['cw.supplyT', 'tower.approach', 'tower.wb', 'ch.CH-1.pCond'],
    telemetry: [
      'cw.supplyT', 'tower.wb', 'tower.approach', 'tower.range', 'tower.cmd', 'cell.CT-A.outT', 'cell.CT-B.outT', 'cell.CT-A.kw', 'cell.CT-B.kw',
      'cw.flow', 'ch.CH-1.pCond', 'ch.CH-1.kw', 'ch.CH-1.cap', 'ch.CH-1.apC', 'ch.CH-1.cwDt',
    ],
    trends: ['cw.supplyT', 'tower.wb', 'tower.approach', 'cell.CT-A.outT', 'cell.CT-B.outT', 'ch.CH-1.pCond'],
    alarms: ['TOWER_APPROACH', 'CWS_HIGH', 'CT*_FAULT', 'CW_FLOW', 'CH1_HICOND', 'CH1_LIMIT', 'CH1_TRIP', 'GLY_HIGH'],
    variants: [
      {
        id: 'fill',
        label: 'Scaled / fouled fill (both cells)',
        summary: 'Scale and biological fouling build up on the fill in both cells, reducing the air–water contact area.',
        faults: [{ type: 'towerFill', onset: 60, ramp: 900, sev: 1.6 }],
        answer: 'h_fill',
        keyEvidence: ['e_approach', 'e_inspect'],
        explain:
          'Both fans are at 100 % yet the approach to wet-bulb has widened from ≈6 °F to ≈17.5 °F, and both cells leave at the same ≈92 °F — a tower-wide loss of effectiveness. The wet-bulb is a normal 74 °F, the condenser water range and the chiller’s condenser approach are normal. Inspection finds scaled, partly blocked fill; the fan motors even draw more than their normal full-speed power (≈36 kW vs ≈30 kW).',
        diagnoseAt: 1060,
        recoverAt: 1560,
        recovery: [
          { id: 'rf1', label: 'Qualified staff and the water-treatment vendor inspect the fill and plan remediation one cell at a time', why: 'Work on a cell reduces heat rejection, so it is planned against the remaining capacity and the weather.', ops: [{ type: 'note', text: 'plan' }] },
          { id: 'rf2', label: 'Clean or replace the fouled fill and correct the water treatment', why: 'Restores the air–water contact surface.', ops: [{ type: 'clearFault', match: { type: 'towerFill' } }] },
          { id: 'rf3', label: 'Verify approach, condenser water temperature and head pressure return to normal; document', why: 'Confirms the remediation worked.', ops: [{ type: 'note', text: 'verify' }] },
        ],
        expect: [
          { at: 'onset+1200', key: 'tower.approach', op: '>', value: 16 },
          { at: 'onset+1200', key: 'cw.supplyT', op: '>', value: 90 },
          { at: 'onset+1200', key: 'cell.CT-A.outT', op: '>', value: 90 },
          { at: 'onset+1200', key: 'cell.CT-B.outT', op: '>', value: 90 },
          { at: 'onset+1200', key: 'cell.CT-A.kw', op: '>', value: 33 },
          { at: 'onset+1200', key: 'tower.wb', op: '<', value: 74.5 },
          { at: 'onset+1200', key: 'ch.CH-1.apC', op: '<', value: 3 },
          { at: 'recover+900', key: 'cw.supplyT', op: '<', value: 82 },
        ],
        expectAlarms: ['TOWER_APPROACH', 'CWS_HIGH', 'CH1_HICOND'],
        forbidAlarms: ['CTA_FAULT', 'CTB_FAULT'],
      },
      {
        id: 'dist',
        label: 'Clogged distribution nozzles in CT-A',
        summary: 'Debris plugs many of CT-A’s spray nozzles; water channels through part of the fill and leaves the rest dry.',
        faults: [{ type: 'towerDistribution', target: 'CT-A', onset: 60, ramp: 600, sev: 1 }],
        answer: 'h_dist',
        keyEvidence: ['e_cells', 'e_inspect'],
        explain:
          'Only one cell is underperforming. With both fans at 100 % and normal power, CT-B cools its water to ≈79 °F while CT-A leaves at ≈90 °F. Mixed in the basin, condenser water is ≈84.5 °F and the overall approach is ≈10.5 °F. Uneven water distribution — dry fill in some areas, overflowing hot-water basin in others — is visible on CT-A only.',
        diagnoseAt: 1060,
        recoverAt: 1560,
        recovery: [
          { id: 'rd1s', label: 'Plan CT-A nozzle cleaning for a low wet-bulb period with CT-B and CH-2 confirmed available', why: 'Cleaning takes CT-A out of service; the remaining capacity and the weather decide when.', ops: [{ type: 'note', text: 'plan' }] },
          { id: 'rd2s', label: 'Lock out CT-A’s fan; qualified staff clear the nozzles and the hot-water basin under procedure', why: 'Restores even water distribution over the fill.', ops: [{ type: 'clearFault', match: { type: 'towerDistribution' } }] },
          { id: 'rd3s', label: 'Return CT-A to Auto, verify both cells leave at similar temperatures, and find the debris source', why: 'Confirms the repair and prevents recurrence (e.g. failed basin screen).', ops: [{ type: 'note', text: 'verify' }] },
        ],
        expect: [
          { at: 'onset+1000', key: 'cell.CT-A.outT', op: '>', value: 88.5 },
          { at: 'onset+1000', key: 'cell.CT-B.outT', op: '<', value: 80 },
          { at: 'onset+1000', key: 'tower.approach', op: '>', value: 9.5 },
          { at: 'onset+1000', key: 'cw.supplyT', op: '~', value: [84.5, 1] },
          { at: 'onset+1000', key: 'cell.CT-A.kw', op: '~', value: [30, 1.5] },
          { at: 'onset+1000', key: 'tower.wb', op: '<', value: 74.5 },
          { at: 'recover+900', key: 'cell.CT-A.outT', op: '<', value: 82 },
        ],
        expectAlarms: ['TOWER_APPROACH'],
        forbidAlarms: ['CTA_FAULT', 'CH1_HICOND'],
      },
      {
        id: 'weather',
        label: 'High wet-bulb weather (no fault)',
        summary: 'A humid afternoon raises the outdoor wet-bulb by ≈8 °F. The tower works exactly as designed.',
        faults: [{ type: 'highWetBulb', onset: 60, ramp: 900, p: { rise: 8 } }],
        answer: 'h_weather',
        keyEvidence: ['e_approach', 'e_wb'],
        explain:
          'Nothing is broken. The wet-bulb has risen from 74 °F to ≈82 °F; a tower can only cool water toward the wet-bulb, so condenser water rose to ≈87 °F. The approach is ≈5 °F at full fan speed — normal, even slightly better than the design ≈6 °F. Both cells leave at the same temperature and fan power is normal. The right response is to protect capacity and margin, not to repair the tower.',
        diagnoseAt: 1060,
        recoverAt: 1560,
        recovery: [
          { id: 'rw1', label: 'Confirm the tower is performing to design (normal approach, both cells equal)', why: 'Rules out a fault so no unnecessary work is started.', ops: [{ type: 'note', text: 'confirm' }] },
          { id: 'rw2', label: 'Keep both cells and CH-2 available and review the capacity margin with the shift lead until the weather eases', why: 'Hot, humid weather is when equipment margins matter most.', ops: [{ type: 'note', text: 'margin' }] },
          { id: 'rw3', label: 'The wet-bulb falls in the evening; verify condenser water returns toward 80 °F and record the event for capacity planning', why: 'Confirms the cause and feeds design-day planning.', ops: [{ type: 'clearFault', match: { type: 'highWetBulb' } }] },
        ],
        expect: [
          { at: 'onset+1200', key: 'tower.wb', op: '>', value: 81.5 },
          { at: 'onset+1200', key: 'tower.approach', op: '<', value: 6 },
          { at: 'onset+1200', key: 'cw.supplyT', op: '>', value: 86.5 },
          { at: 'onset+1200', key: 'cell.CT-A.outT', op: '~', value: [87.1, 0.8] },
          { at: 'onset+1200', key: 'cell.CT-B.outT', op: '~', value: [87.1, 0.8] },
          { at: 'onset+1200', key: 'cell.CT-A.kw', op: '~', value: [30, 1.5] },
          { at: 'recover+900', key: 'cw.supplyT', op: '<', value: 81.5 },
        ],
        expectAlarms: ['CWS_HIGH'],
        forbidAlarms: ['CTA_FAULT', 'CH1_HICOND'],
      },
    ],
    evidence: [
      { id: 'e_alarms', label: 'Review the alarm history', cat: 'alarms', target: 'BMS', findings: {
        default: 'No fan fault alarms; the change was gradual.',
        fill: 'Tower approach high (fans at maximum), then condenser water supply HIGH, then CH-1 high condenser pressure — a steady deterioration over about 13 minutes.',
        dist: 'Only “tower approach high with fans at maximum”. Condenser water has not reached its 86 °F alarm.',
        weather: 'Only “condenser water supply HIGH”. There is no tower-approach alarm.',
      } },
      { id: 'e_fans', label: 'Fan speed command, cell fan power and state', cat: 'telemetry', target: 'CT-A/CT-B', points: ['tower.cmd', 'cell.CT-A.kw', 'cell.CT-B.kw', 'cell.CT-A.state', 'cell.CT-B.state'], closeup: 'tower', findings: {
        default: 'Both fans are running at 100 % and drawing their normal full-speed power (≈30 kW each). This is not a fan failure.',
        fill: 'Both fans are running at 100 %, each drawing ≈36 kW — more than the ≈30 kW normal at full speed, as the fans work against restricted fill. This is not a fan failure.',
      } },
      { id: 'e_approach', label: 'Wet-bulb, condenser water supply and tower approach', cat: 'compare', target: 'Tower', points: ['tower.wb', 'cw.supplyT', 'tower.approach'], closeup: 'tower', findings: {
        default: 'Approach (leaving water − wet-bulb) is ≈6 °F at design load with fans below full speed, ≈5 °F at full speed.',
        fill: 'Wet-bulb 74 °F, condenser water ≈91.5 °F: approach ≈17.5 °F at full airflow — roughly three times normal, and still widening. The tower is not performing.',
        dist: 'Wet-bulb 74 °F, condenser water ≈84.5 °F: approach ≈10.5 °F at full airflow — degraded, but not as badly as a tower-wide problem.',
        weather: 'Wet-bulb ≈82 °F, condenser water ≈87 °F: approach ≈5 °F — <b>normal</b>. The tower is doing its job; the air is simply hotter and more humid.',
      } },
      { id: 'e_cells', label: 'Leaving-water temperature of each cell (local thermometers)', cat: 'local', target: 'CT-A/CT-B', points: ['cell.CT-A.outT', 'cell.CT-B.outT'], closeup: 'tower', findings: {
        default: 'Normally both cells leave within a degree of each other.',
        fill: 'Both cells ≈92 °F — the problem is common to both.',
        dist: 'CT-A ≈90 °F, CT-B ≈79 °F — an 11 °F difference with identical fan speeds points to one cell.',
        weather: 'Both cells ≈87 °F — identical.',
      } },
      { id: 'e_wb', label: 'Weather station and hand-held psychrometer check of the wet-bulb', cat: 'handheld', target: 'Outdoor air', points: ['tower.wb'], findings: {
        default: 'The hand-held reading confirms the weather station: wet-bulb ≈74 °F, a normal design day.',
        weather: 'The hand-held reading confirms the weather station: wet-bulb ≈82 °F — well above the 74 °F design value. The forecast shows it easing after sunset.',
      } },
      { id: 'e_inspect', label: 'Visual inspection of both cells from a safe vantage point (no entry)', cat: 'inspect', target: 'CT-A/CT-B', closeup: 'tower', findings: {
        default: 'Fans turning, water falling evenly across the fill, fill faces clean.',
        fill: 'Both cells: white scale and slime on the fill faces, several fill packs visibly blocked; water sheets off the edges.',
        dist: 'CT-A only: hot-water basin overflowing on one side, many nozzles plugged with debris, dry areas on the fill below. CT-B looks normal.',
      } },
      { id: 'e_chiller', label: 'CH-1 head pressure, power, condenser approach and water ΔT', cat: 'telemetry', target: 'CH-1', points: ['ch.CH-1.pCond', 'ch.CH-1.kw', 'ch.CH-1.apC', 'ch.CH-1.cwDt', 'cw.flow'], closeup: 'chiller', findings: {
        default: 'Condenser approach (≈2 °F) and condenser water ΔT (≈7 °F) at ≈1,350 gpm are normal: the chiller and the flow are fine; the water reaching the chiller is warm.',
        fill: 'Head pressure ≈125 psig (alarm at 120), compressor power up ≈20 %, capacity ≈88 %. Condenser approach and water ΔT are normal: the chiller is fed hot water.',
        dist: 'Head pressure ≈111 psig and compressor power up ≈7 %; condenser approach and water ΔT normal.',
        weather: 'Head pressure ≈116 psig and compressor power up ≈12 %; condenser approach and water ΔT normal.',
      } },
      { id: 'e_records', label: 'Maintenance and water-treatment records', cat: 'records', target: 'CMMS', findings: {
        default: 'Routine records only.',
        fill: 'Fill last inspected three years ago; water-treatment reports have shown high cycles of concentration and a biocide feed failure for most of the last quarter.',
        dist: 'CT-A’s hot-water basin screen was found torn at the last inspection; replacement is on order.',
        weather: 'Tower inspection last month found fill and nozzles clean. Today’s forecast: hot and humid, easing in the evening.',
      } },
    ],
    hypotheses: [
      { id: 'h_fill', label: 'Tower fill is fouled or scaled in both cells', wrong: { default: 'A tower-wide fill problem would widen the approach in both cells equally. Compare the approach and each cell’s leaving water.' } },
      { id: 'h_dist', label: 'Poor water distribution in one cell (clogged nozzles)', wrong: { default: 'A one-cell problem would make that cell leave much warmer than the other. Compare the two cells.' } },
      { id: 'h_weather', label: 'High outdoor wet-bulb — the tower is working normally', wrong: { default: 'Check the approach: with a normal wet-bulb and fans at full speed it is much wider than design. The weather does not explain it.' } },
      { id: 'h_fanfail', label: 'A tower fan has failed', wrong: { default: 'Both fans are running at full speed and drawing full power, and there is no fan fault alarm.' } },
      { id: 'h_condfoul', label: 'CH-1’s condenser tubes are fouled', wrong: { default: 'Condenser approach is normal; the chiller is transferring heat well. The water arriving at it is warm.' } },
      { id: 'h_cwflow', label: 'Condenser water flow is too low', wrong: { default: 'Flow is ≈1,350 gpm and the condenser water ΔT is a normal ≈7 °F.' } },
    ],
    responses: [
      { id: 'r_verify', label: 'Compare tower approach with the wet-bulb and compare the two cells’ leaving water', cat: 'verify', good: true, required: true, feedback: 'These two comparisons separate weather, a tower-wide problem and a one-cell problem.' },
      { id: 'r_escalate', label: 'Inform the shift lead / chief engineer and log the condition', cat: 'escalate', good: true, required: true, feedback: 'Reduced heat-rejection margin is an operational risk that must be visible.' },
      { id: 'r_monitor', label: 'Watch condenser water, head pressure, chiller capacity and the weather forecast', cat: 'observe', good: true, required: true, feedback: 'Tracks how close the plant is to unloading or tripping.' },
      { id: 'r_capacity', label: 'Keep both cells in service and confirm CH-2 is available', cat: 'protect', good: true, feedback: 'Protects capacity while the margin is reduced.' },
      { id: 'r_maint', label: 'Raise a work order for tower inspection and cleaning with the water-treatment vendor', cat: 'maintenance', good: ['fill', 'dist'], required: ['fill', 'dist'], feedback: 'The tower is degraded; it needs planned remediation.' },
      { id: 'r_enter', label: 'Enter the tower cell to clear nozzles while the fans are running', cat: 'unsafe', good: false, feedback: 'Never enter a tower cell or basin with fans or pumps able to run. Tower entry needs lockout/tagout, confined-space and fall-protection controls and qualified staff.' },
      { id: 'r_acid', label: 'Pour descaling chemical into the basin to clean the fill', cat: 'unsafe', good: false, feedback: 'Chemical treatment is specified and applied by the water-treatment vendor; uncontrolled dosing can corrode the system and harm people.' },
      { id: 'r_lowersp', label: 'Lower the condenser water setpoint to make the tower work harder', cat: 'restore', good: false, feedback: 'The fans are already at 100 %; a lower setpoint changes nothing.' },
    ],
    recoveryDistractors: [
      { id: 'rdx1', label: 'Replace the tower fan motors', why: 'The fans run at full speed and full power; airflow is not the limitation.' },
      { id: 'rdx2', label: 'Lower the tower setpoint to 75 °F', why: 'The fans are already at maximum; the setpoint is not what limits the tower.' },
      { id: 'rdx3', label: 'Clean CH-1’s condenser tubes', why: 'Condenser approach is normal; the tubes are transferring heat well.' },
    ],
    guided: [
      { at: 'start', title: 'Equipment overview', closeup: 'tower', highlight: ['CT-A', 'CT-B', 'CH-1'], text: ['Warm condenser water is sprayed through <b>nozzles</b> onto the <b>fill</b>, a large wetted surface. Fans pull air up through the fill; some water evaporates, cooling the rest toward the outdoor <b>wet-bulb</b>.', 'The difference between the water leaving the tower and the wet-bulb is the tower <b>approach</b> — the tower’s report card.'], points: ['cw.supplyT', 'tower.wb', 'tower.approach'] },
      { at: 30, title: 'Normal operation', highlight: ['CT-A', 'CT-B'], text: ['At a 74 °F wet-bulb both fans run at ≈76 % and hold the basin at 80 °F — an approach of ≈6 °F. Both cells leave at the same temperature. Head pressure on CH-1 is ≈102 psig.'], points: ['tower.cmd', 'cell.CT-A.outT', 'cell.CT-B.outT', 'ch.CH-1.pCond'] },
      { at: 'onset', title: { default: 'Initiating condition', fill: 'Initiating condition: fill fouling', dist: 'Initiating condition: nozzles clog in CT-A', weather: 'Initiating condition: a humid afternoon' }, highlight: { default: ['CT-A', 'CT-B'], dist: ['CT-A'] }, text: { default: 'Heat rejection becomes harder.', fill: 'Scale and biofilm keep building on the fill in both cells, blocking air passages and reducing the wetted surface.', dist: 'Debris passes a torn basin screen and plugs CT-A’s spray nozzles. Water channels through part of the fill.', weather: 'Humid air moves in; the wet-bulb climbs about 8 °F over the next quarter-hour. Nothing in the plant changes.' } },
      { at: 'onset+300', title: 'Fault development', highlight: ['CT-A', 'CT-B'], text: ['The basin starts to warm, so the fan speed command rises. Within a few minutes both fans reach 100 % — from then on the tower has no more airflow to give.'], points: ['tower.cmd', 'cw.supplyT'] },
      { at: 'onset+700', title: 'Observable symptoms', highlight: ['CH-1'], text: { default: 'Condenser water rises above setpoint and CH-1’s head pressure and power climb.', fill: 'Condenser water climbs past 86 °F and keeps going; head pressure approaches the 120-psig alarm.', dist: 'Condenser water levels off around 84–85 °F; head pressure ≈110 psig.', weather: 'Condenser water climbs with the wet-bulb; head pressure rises steadily.' }, points: ['cw.supplyT', 'ch.CH-1.pCond', 'ch.CH-1.kw'] },
      { at: 'onset+950', title: 'Diagnostic evidence: approach and cell comparison', closeup: 'tower', highlight: ['CT-A', 'CT-B'], text: { default: 'Two comparisons: approach to wet-bulb, and cell against cell.', fill: 'Approach ≈17 °F and rising; both cells equal. → Tower-wide loss of effectiveness.', dist: 'Approach ≈10 °F; CT-A ≈90 °F against CT-B ≈79 °F. → One cell.', weather: 'Approach ≈5 °F (normal); both cells equal; wet-bulb ≈82 °F. → Weather, not a fault.' }, points: ['tower.approach', 'cell.CT-A.outT', 'cell.CT-B.outT', 'tower.wb'] },
      { at: 'onset+1100', title: 'Root cause', highlight: { default: ['CT-A', 'CT-B'], dist: ['CT-A'] }, text: { default: 'Confirm with inspection and records.', fill: 'Inspection shows scaled, partly blocked fill; records show a water-treatment lapse. Root cause: fouled fill in both cells.', dist: 'Inspection shows plugged nozzles and dry fill in CT-A only; the basin screen is torn. Root cause: clogged distribution in CT-A.', weather: 'The tower is clean and performing to design. Root cause: wet-bulb well above the design value — a capacity-margin condition, not a failure.' } },
      { at: 'recover-60', title: 'Appropriate operational response', highlight: ['CT-A', 'CT-B', 'CH-2'], text: ['Inform the shift lead, keep both cells and CH-2 available, and watch head pressure and the forecast. A degraded tower gets a planned work order; weather gets a margin review.', 'Never enter a cell with fans able to run, dose chemicals yourself, or lower setpoints that the fans cannot meet.'], safety: 'Tower entry, nozzle cleaning and fill work require lockout/tagout, confined-space and fall-protection controls and qualified personnel under approved site procedures.' },
      { at: 'recover+40', title: 'Controlled recovery', highlight: { default: ['CT-A', 'CT-B'], dist: ['CT-A'] }, text: { default: 'Conditions return toward normal.', fill: 'With the fill cleaned and water treatment corrected, approach narrows and condenser water falls toward 80 °F.', dist: 'With the nozzles cleared and the screen replaced, CT-A’s leaving water drops to match CT-B.', weather: 'As the wet-bulb falls in the evening, condenser water follows it down toward 80 °F with no intervention.' }, points: ['cw.supplyT', 'tower.approach'] },
      { at: 'recover+900', title: 'Stabilized outcome & key lessons', highlight: ['CT-A', 'CT-B'], text: ['Condenser water is back near 80 °F. Three causes gave the same first symptom; the approach and the cell comparison separated them in minutes.'] },
    ],
    lessons: [
      'Tower approach to wet-bulb is the tower’s performance indicator; high condenser water with a normal approach is weather, not a fault.',
      'A wide approach on both cells points to a tower-wide problem (fill, water treatment); a large cell-to-cell difference points to one cell (distribution, airflow).',
      'Fans at full speed and full power rule out fan failure and show the tower has no airflow margin left.',
      'Tower remediation is planned work under lockout and confined-space controls, timed against the remaining capacity and the weather.',
    ],
    quiz: [
      { q: 'Wet-bulb 82 °F, condenser water 87 °F, both fans at 100 %, both cells leaving at 87 °F. What is the most likely explanation?', options: ['Fouled fill', 'Clogged nozzles in one cell', 'High wet-bulb weather; the tower is performing normally', 'A failed fan'], answer: 2, explain: 'The approach is ≈5 °F — normal at full fan speed. A tower can only cool toward the wet-bulb.' },
      { q: 'Both fans at 100 %, CT-A leaving at 90 °F, CT-B at 79 °F, wet-bulb 74 °F. Where is the problem?', options: ['Both cells equally', 'CT-A only — e.g. its water distribution', 'The chiller condenser', 'The weather'], answer: 1, explain: 'With identical airflow, an 11 °F difference between cells localizes the problem to CT-A.' },
      { q: 'What is the tower approach when condenser water is 92 °F at a 74 °F wet-bulb?', options: ['18 °F', '7 °F', '92 °F', '6 °F'], answer: 0, explain: 'Approach = leaving water − wet-bulb = 92 − 74 = 18 °F — three times the normal ≈6 °F.' },
      { q: 'Which evidence rules out a tower fan failure in this scenario?', options: ['Condenser water temperature', 'Both fans at 100 % speed drawing full power, with no fan fault alarm', 'Chiller head pressure', 'Wet-bulb temperature'], answer: 1, explain: 'A failed fan would show 0 % / 0 kW and a fault alarm.' },
      { q: 'Why does lowering the condenser water setpoint not help a degraded tower here?', options: ['It would trip the chiller', 'The fans are already at maximum, so the setpoint is not what limits the tower', 'It raises the wet-bulb', 'It reduces condenser flow'], answer: 1, explain: 'The fan speed loop is saturated; only restoring tower effectiveness (or the weather) changes the result.' },
      { q: 'What is the appropriate way to clear clogged nozzles in a running tower cell?', options: ['Enter the cell with the fan running and clear them quickly', 'Plan the work for a low wet-bulb period, lock out the fan and have qualified staff clean them under procedure', 'Flush the tower with chemicals from the basin', 'Raise the pump flow to blast them clear'], answer: 1, explain: 'Cell work removes capacity and requires lockout, confined-space and fall-protection controls.' },
    ],
    refs: ['BRENTWOOD-TOWER', 'ACHR-COND', 'UPTIME-TIERS'],
    assumptions: [
      'Tower approach ∝ (heat load per cell)^0.6 × (airflow)^−0.75 × effectiveness penalty; ≈5 °F at design load with fans at 100 %.',
      'Fill fouling increases fan power by up to ≈20 % at full speed (illustrative).',
      'Degradation and weather changes are accelerated; real fill fouling develops over months, wet-bulb changes over hours. The evening wet-bulb drop is applied as a step, so for a few minutes afterwards the approach reads high (and may raise a transient approach alarm) while the basin cools.',
      'Condenser water supply alarm at 86 °F; tower-approach alarm above 9 °F with fans at maximum (illustrative).',
    ],
    safety: 'Cooling tower entry, nozzle and fill work and chemical treatment are performed by qualified personnel and the water-treatment vendor under lockout/tagout, confined-space and fall-protection procedures. Never enter a cell or basin while fans or pumps can run.',
  });

  // ------------------------------------------------------------------ D06
  reg({
    id: 'D06',
    category: 'D',
    title: 'Condenser water pump failure',
    summary:
      'The lead condenser-water pump trips. Without condenser flow the running chiller has nowhere to reject its heat: it trips on its condenser flow switch within seconds. If the standby pump starts, the chiller restarts and the event is a short glycol temperature bump; if the standby is unavailable, no chiller can run and the data hall heats up.',
    brief:
      'The BMS shows <b>CH-1 tripped</b> and <b>condenser water flow LOW</b>. Find out what happened to condenser water flow, whether cooling has recovered, and decide what to do.',
    objectives: [
      'Explain why a water-cooled chiller needs proven condenser water flow to run and what happens to its condenser in the seconds after flow is lost.',
      'Follow the automatic sequence: pump trip → chiller flow-switch trip → standby pump start → chiller restart (pre-lube, anti-recycle).',
      'Recognize a standby pump that cannot start and its consequence: no chiller can run.',
      'Choose responses that restore condenser flow safely and never defeat chiller flow switches.',
    ],
    equipment: ['CWP-1', 'CWP-2', 'CH-1', 'CH-2', 'CT-A', 'CT-B', 'Glycol loop'],
    topology:
      'Headered constant-speed condenser-water pumps (CWP-1 lead, CWP-2 standby) circulate ≈1,350 gpm from the tower basin through the condenser of the running chiller (CH-1 lead, CH-2 lag) and back to the tower. The plant controller starts the standby 10 s after the lead pump’s status is lost. Each chiller needs proven condenser and evaporator flow to start and to keep running.',
    view: 'plant',
    focus: { pump: 'CWP-1', chiller: 'CH-1', cell: 'CT-A' },
    closeups: ['pump', 'chiller', 'tower'],
    status: ['cw.flow', 'ch.CH-1.state', 'glycol.supplyT', 'hall.inletMax'],
    telemetry: [
      'cw.flow', 'pump.CWP-1.cmd', 'pump.CWP-1.status', 'pump.CWP-1.kw', 'pump.CWP-2.cmd', 'pump.CWP-2.status', 'pump.CWP-2.kw',
      'ch.CH-1.state', 'ch.CH-1.pCond', 'ch.CH-1.lcwt', 'ch.CH-1.anti', 'ch.CH-2.state', 'glycol.supplyT', 'cw.supplyT', 'hall.inletMax',
    ],
    trends: ['cw.flow', 'ch.CH-1.pCond', 'ch.CH-1.lcwt', 'glycol.supplyT', 'hall.inletMax', 'ch.CH-1.kw'],
    alarms: ['CWP*_FAIL', 'CWP*_RUN', 'CW_FLOW', 'CH1_TRIP', 'CH1_HICOND', 'CH2_TRIP', 'CH2_FAILSTART', 'CH2_HICOND', 'GLY_HIGH', 'AHU*_SATHI', 'HALL_INLET*', 'CWS_HIGH'],
    variants: [
      {
        id: 'trip',
        label: 'CWP-1 trip — standby takes over',
        summary: 'CWP-1’s motor overload trips; CWP-2 starts 10 s later and CH-1 restarts once condenser flow is proven.',
        faults: [{ type: 'pumpTrip', target: 'CWP-1', onset: 60 }],
        answer: 'h_cwtrip',
        keyEvidence: ['e_pumps', 'e_vfd'],
        explain:
          'CWP-1 tripped on overload. In the 5 seconds before CH-1’s condenser flow switch opened, leaving condenser water jumped from ≈87 °F to ≈105 °F and head pressure from ≈102 to ≈111 psig. CH-1 tripped (auto-reset type), CWP-2 started 11 s after the event, and CH-1 restarted after its 20 s pre-lube. Glycol supply peaked near 56 °F and recovered; rack inlets stayed in range. Cooling is secure, but there is no standby condenser pump, and CH-1’s anti-recycle timer would delay another restart for up to 10 minutes.',
        diagnoseAt: 360,
        recoverAt: 660,
        recovery: [
          { id: 'ra1', label: 'Confirm CWP-2 is carrying full condenser flow and CH-1 is running normally', why: 'Verify the automatic response before working on the failed pump.', ops: [{ type: 'note', text: 'verify' }] },
          { id: 'ra2', label: 'Make CWP-2 the designated lead pump in the BMS (rotation with proof of status)', why: 'Stops the controller commanding the failed pump and clears the mismatch so CWP-1 can be isolated.', ops: [{ type: 'pumpRotate', target: 'CW' }] },
          { id: 'ra3', label: 'Qualified electrician investigates the CWP-1 overload trip under lockout/tagout', why: 'Find the cause (motor, bearings, impeller, supply) before any restart.', ops: [{ type: 'note', text: 'investigate' }] },
          { id: 'ra4', label: 'Repair, test-run under procedure and return CWP-1 to Auto as the standby', why: 'Restores N+1 condenser pump redundancy.', ops: [{ type: 'clearFault', match: { type: 'pumpTrip' } }] },
        ],
        expect: [
          { at: 'onset+60', key: 'glycol.supplyT', op: '>', value: 54.5 },
          { at: 'onset+300', key: 'pump.CWP-1.status', op: '==', value: 'OFF' },
          { at: 'onset+300', key: 'pump.CWP-1.vfd', op: 'has', value: 'overload' },
          { at: 'onset+300', key: 'pump.CWP-2.status', op: '==', value: 'ON' },
          { at: 'onset+300', key: 'cw.flow', op: '>', value: 1300 },
          { at: 'onset+300', key: 'ch.CH-1.state', op: 'has', value: 'Running' },
          { at: 'onset+300', key: 'ch.CH-1.trips', op: '==', value: 1 },
          { at: 'onset+300', key: 'hall.inletMax', op: '<', value: 71 },
          { at: 'recover+300', key: 'pump.CWP-1.cmd', op: '==', value: 'OFF' },
          { at: 'recover+300', key: 'pump.CWP-1.vfd', op: 'has', value: 'Ready' },
          { at: 'recover+300', key: 'cw.flow', op: '>', value: 1300 },
        ],
        expectAlarms: ['CH1_TRIP', 'CW_FLOW', 'CWP1_FAIL', 'CWP2_RUN', 'GLY_HIGH'],
        forbidAlarms: ['HALL_INLET', 'CH2_FAILSTART'],
      },
      {
        id: 'nostandby',
        label: 'CWP-1 trip — standby left in OFF',
        summary: 'CWP-1 trips while CWP-2’s Hand-Off-Auto switch was left in OFF. No condenser water flows, CH-1 stays tripped and CH-2 cannot start.',
        faults: [
          { type: 'pumpHandOff', target: 'CWP-2', onset: -600 },
          { type: 'pumpTrip', target: 'CWP-1', onset: 60 },
        ],
        answer: 'h_cwnostandby',
        keyEvidence: ['e_vfd', 'e_ch2'],
        explain:
          'CWP-1 tripped and the controller commanded CWP-2, but CWP-2’s HOA switch was left in OFF, so condenser water flow stopped completely. CH-1 tripped on its condenser flow switch and cannot restart; CH-2 was enabled but its panel shows “Condenser water flow not proven” and it fails to start. With no chiller running, glycol supply climbs past 66 °F within 2½ minutes and rack inlets pass the 80.6 °F recommended limit about 4½ minutes after the trip.',
        diagnoseAt: 210,
        recoverAt: 420,
        recovery: [
          { id: 'rn1', label: 'Qualified technician confirms no open lockout/permit on CWP-2, then returns its HOA switch to AUTO per the site procedure', why: 'CWP-2 is already commanded ON; in AUTO it starts and restores condenser flow.', ops: [{ type: 'clearFault', match: { type: 'pumpHandOff' } }] },
          { id: 'rn2', label: 'Make CWP-2 the designated lead pump in the BMS (rotation with proof of status)', why: 'Stops the controller commanding the tripped pump.', ops: [{ type: 'pumpRotate', target: 'CW' }] },
          { id: 'rn3', label: 'Verify both chillers start, glycol supply falls toward 50 °F and rack inlets recover; keep CH-2 on until stable', why: 'The warm loop must be pulled down; both chillers run with elevated head pressure for a few minutes.', ops: [{ type: 'note', text: 'verify' }] },
          { id: 'rn4', label: 'Investigate and repair CWP-1 under lockout/tagout, then return it to Auto as standby', why: 'Restores redundancy; the HOA close-out failure is recorded and the checklist corrected.', ops: [{ type: 'clearFault', match: { type: 'pumpTrip' } }] },
        ],
        expect: [
          { at: 'onset+150', key: 'cw.flow', op: '<', value: 5 },
          { at: 'onset+150', key: 'pump.CWP-2.cmd', op: '==', value: 'ON' },
          { at: 'onset+150', key: 'pump.CWP-2.vfd', op: 'has', value: 'OFF — local' },
          { at: 'onset+150', key: 'ch.CH-1.state', op: 'has', value: 'TRIPPED' },
          { at: 'onset+150', key: 'ch.CH-1.alarm', op: 'has', value: 'condenser water flow' },
          { at: 'onset+150', key: 'ch.CH-2.perm', op: 'has', value: 'Condenser water flow not proven' },
          { at: 'onset+150', key: 'glycol.supplyT', op: '>', value: 63 },
          { at: 'onset+330', key: 'hall.inletMax', op: '>', value: 80.6 },
          { at: 'recover+600', key: 'cw.flow', op: '>', value: 1300 },
          { at: 'recover+600', key: 'glycol.supplyT', op: '<', value: 51 },
          { at: 'recover+600', key: 'hall.inletMax', op: '<', value: 69.5 },
        ],
        expectAlarms: ['CWP1_FAIL', 'CWP2_FAIL', 'CW_FLOW', 'CH1_TRIP', 'CH2_FAILSTART', 'HALL_INLET'],
      },
    ],
    evidence: [
      { id: 'e_alarms', label: 'Review the alarm sequence', cat: 'alarms', target: 'BMS', findings: {
        default: 'CH-1 TRIPPED (loss of condenser water flow) and condenser water flow LOW within seconds of each other.',
        trip: 'CH-1 trip and condenser flow LOW, CWP-2 RUN ≈11 s after the event, CWP-1 FAILURE still active, and a glycol supply HIGH that came and went. No hall alarms.',
        nostandby: 'CH-1 trip and condenser flow LOW, CWP-1 FAILURE, then CWP-2 FAILURE (commanded ON, status OFF), glycol supply HIGH, supply-air HIGH on all AHUs and a CH-2 FAILED TO START.',
      } },
      { id: 'e_pumps', label: 'Condenser water flow and pump commands / status', cat: 'telemetry', target: 'CWP-1/CWP-2', points: ['cw.flow', 'pump.CWP-1.cmd', 'pump.CWP-1.status', 'pump.CWP-2.cmd', 'pump.CWP-2.status', 'pump.CWP-2.kw'], closeup: 'pump', findings: {
        default: 'Normally CWP-1 runs alone at ≈1,350 gpm.',
        trip: 'CWP-1 commanded ON, status OFF. CWP-2 ON/ON drawing ≈29 kW. Flow is back at ≈1,350 gpm after a ≈10 s interruption.',
        nostandby: 'Both pumps commanded ON, both statuses OFF, 0 kW. Condenser water flow is zero.',
      } },
      { id: 'e_vfd', label: 'Pump starters / keypads and HOA switches (local)', cat: 'local', target: 'CWP-1/CWP-2', points: ['pump.CWP-1.vfd', 'pump.CWP-2.vfd'], closeup: 'pump', findings: {
        default: 'Both starters normally show “Run — remote” or “Ready — remote”.',
        trip: 'CWP-1: “FAULT — Motor overload trip”. CWP-2: “Run — remote”.',
        nostandby: 'CWP-1: “FAULT — Motor overload trip”. CWP-2: “OFF — local (Hand-Off-Auto in OFF)”.',
      } },
      { id: 'e_chiller', label: 'CH-1 state, diagnostic, head pressure and anti-recycle timer', cat: 'telemetry', target: 'CH-1', points: ['ch.CH-1.state', 'ch.CH-1.alarm', 'ch.CH-1.pCond', 'ch.CH-1.lcwt', 'ch.CH-1.anti', 'ch.CH-1.trips'], closeup: 'chiller', findings: {
        default: 'CH-1’s trip log: “Loss of condenser water flow (flow switch open)”. In the 5 s before the trip, leaving condenser water jumped from ≈87 °F to ≈105 °F and head pressure from ≈102 to ≈111 psig.',
        trip: 'CH-1 tripped once on condenser flow, auto-reset when flow returned and restarted after its 20 s pre-lube; it is running at ≈102 psig. Its anti-recycle timer shows about 5½ minutes remaining: another trip now would mean a delayed restart.',
        nostandby: 'CH-1 is still tripped on “Loss of condenser water flow”. With no heat input its condenser pressure has drifted down to ≈90 psig and is still falling. It cannot restart until condenser flow is proven.',
      } },
      { id: 'e_ch2', label: 'CH-2 state and start permissives', cat: 'telemetry', target: 'CH-2', points: ['ch.CH-2.state', 'ch.CH-2.perm'], closeup: 'chiller', findings: {
        default: 'CH-2 is the lag chiller.',
        trip: 'CH-2 was never needed: CH-1 restarted before the lag-start delay expired. It remains available.',
        nostandby: 'CH-2 has been enabled but its panel shows <b>“Condenser water flow not proven”</b> — the lag chiller shares the same condenser pumps and cannot help.',
      } },
      { id: 'e_impact', label: 'Cooling impact: glycol supply and rack inlets', cat: 'trend', target: 'Data hall', points: ['glycol.supplyT', 'ahu.AHU-1.sat', 'hall.inletMax'], findings: {
        default: 'Glycol supply 50 °F and rack inlets ≈68.5 °F are normal.',
        trip: 'Glycol supply peaked near 56 °F about a minute after the trip and returned to ≈50 °F within about 4 minutes; the hottest rack inlet peaked near 70 °F.',
        nostandby: 'Glycol supply passed 66 °F within 2½ minutes and is still rising; AHU supply air is ≈76 °F and rack inlets are heading for the 80.6 °F recommended limit.',
      } },
      { id: 'e_tower', label: 'Tower basin temperature and fan command', cat: 'telemetry', target: 'CT-A/CT-B', points: ['cw.supplyT', 'tower.cmd', 'cell.CT-A.state', 'cell.CT-B.state'], closeup: 'tower', findings: { default: 'Both tower fans are running and the basin is at ≈80 °F: the tower is not the problem. A tower cannot cool what is not pumped to it.' } },
      { id: 'e_records', label: 'Maintenance records', cat: 'records', target: 'CMMS', findings: {
        default: 'No open work orders on the condenser pumps.',
        trip: 'CWP-1’s last vibration reading showed rising bearing vibration; a bearing change was scheduled for next week.',
        nostandby: 'CWP-2’s coupling was realigned yesterday; the work order is closed but has no HOA-to-AUTO sign-off.',
      } },
    ],
    hypotheses: [
      { id: 'h_cwtrip', label: 'CWP-1 tripped and the standby condenser pump took over (redundancy now lost)', wrong: { default: 'Look at condenser water flow and the standby pump now. They do not show a successful automatic recovery.' } },
      { id: 'h_cwnostandby', label: 'CWP-1 tripped and the standby condenser pump could not start', wrong: { default: 'The standby pump is running and condenser flow is back at design. It did start.' } },
      { id: 'h_tower', label: 'The cooling tower has failed', wrong: { default: 'Both tower fans are running and the basin is at its normal temperature. The tower cannot explain a loss of flow.' } },
      { id: 'h_flowsw', label: 'CH-1’s condenser flow switch failed and tripped the chiller falsely', wrong: { default: 'The condenser water flow meter confirms a real loss of flow, and the leaving condenser water temperature jumped before the trip — a false switch would not do that.' } },
      { id: 'h_compressor', label: 'CH-1 has an internal compressor fault', wrong: { default: 'CH-1’s own diagnostic names loss of condenser water flow, and the condenser-water pumps explain it.' } },
    ],
    responses: [
      { id: 'r_verify', label: 'Confirm real condenser flow with the flow meter and pump power, and read CH-1’s trip diagnostic', cat: 'verify', good: true, feedback: 'Status, flow and the chiller’s own diagnostic together show what happened.' },
      { id: 'r_escalate', label: 'Notify the shift lead / chief engineer and call in qualified support; log the event', cat: 'escalate', good: true, required: true, feedback: 'Escalation brings qualified help and creates a record.' },
      { id: 'r_restore', label: 'Have a qualified technician put a healthy condenser pump into service immediately, following the site procedure', cat: 'protect', good: ['nostandby'], required: ['nostandby'], feedback: 'Without condenser flow no chiller can run; restoring it is the priority.' },
      { id: 'r_monitor', label: 'Watch glycol supply, rack inlets and chiller restarts (pre-lube, anti-recycle)', cat: 'observe', good: true, required: true, feedback: 'Tells you how much time you have and whether recovery is working.' },
      { id: 'r_redund', label: 'Treat the condenser loop as having no standby pump: prioritize the repair and defer dependent work', cat: 'protect', good: ['trip'], required: ['trip'], feedback: 'A second pump failure would stop all mechanical cooling.' },
      { id: 'r_itnotify', label: 'Inform IT operations of the cooling event and current rack inlet temperatures', cat: 'escalate', good: true, feedback: 'IT needs early warning of thermal risk.' },
      { id: 'r_jumper', label: 'Jumper the chiller condenser flow switch so CH-1 can run', cat: 'unsafe', good: false, feedback: 'Never defeat a flow switch. Without condenser flow, head pressure would rise to the high-pressure safety within seconds and risk the compressor and pressure vessel.' },
      { id: 'r_hand', label: 'Put CWP-1 in HAND at its starter to restart it', cat: 'unsafe', good: false, feedback: 'HOA operation is for qualified staff under procedure, and running a tripped motor in HAND bypasses the protection that just operated.' },
      { id: 'r_resetrepeat', label: 'Reset CWP-1’s overload and restart it repeatedly', cat: 'unsafe', good: false, feedback: 'Overload trips are reset by qualified personnel after the cause is found; repeated resets can destroy the motor.' },
      { id: 'r_towerfans', label: 'Force the tower fans to 100 % to cool the condenser water', cat: 'restore', good: false, feedback: 'The problem is flow, not temperature. Tower fans cannot cool water that is not circulating.' },
    ],
    recoveryDistractors: [
      { id: 'rd1', label: 'Bypass the condenser flow switch and restart CH-1 to restore cooling faster', why: 'Flow switches are never bypassed; without condenser flow the chiller would hit its high-pressure cutout within seconds.' },
      { id: 'rd2', label: 'Reset and restart CWP-1 before investigating its trip', why: 'The overload operated for a reason; restart only after a qualified person has found and corrected it.' },
      { id: 'rd3', label: 'Lower the tower setpoint to make up for the interruption', why: 'Temperature was never the problem; flow was.' },
    ],
    guided: [
      { at: 'start', title: 'Equipment overview', closeup: 'pump', highlight: ['CWP-1', 'CWP-2', 'CH-1', 'CT-A', 'CT-B'], text: ['The condenser-water pumps carry the chiller’s rejected heat — the heat removed from the data hall plus the compressor’s work — to the cooling tower. <b>CWP-1</b> runs as lead; <b>CWP-2</b> waits as standby.', 'A chiller will not start, and will not keep running, without proven condenser water flow.'], points: ['cw.flow', 'pump.CWP-1.status', 'ch.CH-1.state'] },
      { at: 30, title: 'Normal operation', highlight: ['CWP-1', 'CH-1'], text: ['CWP-1 moves ≈1,350 gpm. Condenser water enters CH-1 at 80 °F and leaves at ≈87 °F; head pressure is ≈102 psig.'], points: ['cw.flow', 'ch.CH-1.lcwt', 'ch.CH-1.pCond'] },
      { at: 'onset', title: { default: 'Initiating event', trip: 'Initiating event: CWP-1 trips', nostandby: 'Initiating event: CWP-1 trips (standby unavailable)' }, highlight: ['CWP-1'], text: { default: 'CWP-1 stops.', trip: 'CWP-1’s motor overload relay trips and the pump coasts down.', nostandby: 'CWP-1’s motor overload relay trips. CWP-2’s HOA switch was left in OFF after yesterday’s coupling alignment.' } },
      { at: 'onset+8', title: 'The first seconds', highlight: ['CH-1'], text: ['As flow falls, the same heat goes into less water: leaving condenser water jumps from ≈87 °F to ≈105 °F and head pressure from ≈102 to ≈111 psig in about 5 s. Then CH-1’s condenser flow switch opens and the chiller trips — before head pressure can reach its limits.'], points: ['cw.flow', 'ch.CH-1.lcwt', 'ch.CH-1.pCond', 'ch.CH-1.state'] },
      { at: 'onset+40', title: 'Observable symptoms', highlight: { default: ['CWP-2', 'CH-1'], nostandby: ['CWP-2', 'CH-1', 'CH-2'] }, text: { default: 'Watch what the standby logic does.', trip: 'CWP-2 was commanded 10 s after CWP-1’s status dropped; flow returned within seconds. CH-1 auto-reset, completed its 20 s pre-lube and is running again. Glycol supply rises briefly while no chiller runs.', nostandby: 'CWP-2 was commanded 10 s after CWP-1’s status dropped — but its HOA is in OFF. No condenser flow, CH-1 stays tripped, and with no chiller running the glycol loop starts to warm.' }, points: ['pump.CWP-2.cmd', 'pump.CWP-2.status', 'cw.flow', 'glycol.supplyT'] },
      { at: 'onset+100', title: 'Diagnostic evidence', closeup: 'pump', highlight: ['CWP-1', 'CWP-2'], text: { default: 'Compare commands, statuses and local displays.', trip: 'CWP-1: ON / OFF, keypad “Motor overload trip”. CWP-2: ON / ON, ≈29 kW, flow ≈1,350 gpm. CH-1 has tripped once and restarted.', nostandby: 'Both pumps ON / OFF; CWP-2 keypad “OFF — local (Hand-Off-Auto in OFF)”. CH-2’s panel: “Condenser water flow not proven”.' }, points: ['pump.CWP-1.status', 'pump.CWP-2.status', 'pump.CWP-2.vfd', 'ch.CH-2.perm'] },
      { at: 'onset+200', title: 'Root cause and consequence', highlight: { default: ['CWP-1'], nostandby: ['CWP-1', 'CWP-2', 'HALL'] }, text: { default: 'Name the cause and its consequence.', trip: 'Root cause: CWP-1 overload trip. Consequence: a short interruption, one chiller trip and a ≈6 °F glycol bump — now recovered, but with no standby condenser pump.', nostandby: 'Root cause: CWP-1 overload trip with CWP-2 unavailable (HOA left in OFF). Consequence: no chiller can run; glycol supply and rack inlets are climbing.' }, points: ['glycol.supplyT', 'hall.inletMax'] },
      { at: 'recover-60', title: 'Appropriate operational response', highlight: ['CWP-2', 'CH-1', 'CH-2'], text: { default: 'Escalate, have a qualified technician restore condenser flow with the healthy pump under procedure, inform IT operations and watch the chillers restart.', trip: 'Escalate, verify CWP-2 is carrying the loop, and treat the plant as having no standby condenser pump until CWP-1 is repaired.' }, safety: 'HOA switches, pump isolation and overload resets are handled by qualified personnel under lockout/tagout and approved site procedures. Never defeat chiller flow switches.' },
      { at: 'recover+40', title: 'Controlled recovery', highlight: ['CWP-2', 'CH-1', 'CH-2'], text: { default: 'Flow is restored and the plant is verified.', trip: 'CWP-2 is made the lead pump; CWP-1 is investigated, repaired under lockout and returned to Auto as standby.', nostandby: 'CWP-2’s HOA is returned to AUTO after confirming no open permits. Flow returns, CH-1 restarts and CH-2 starts too; head pressure briefly peaks near 128 psig while both chillers pull down the warm loop.' }, points: ['cw.flow', 'ch.CH-1.pCond', 'glycol.supplyT'] },
      { at: 'recover+600', title: 'Stabilized outcome & key lessons', highlight: ['CWP-1', 'CWP-2'], text: ['Condenser flow, glycol supply and rack inlets are back to normal. The chiller’s flow switch protected it within seconds; what decided the outcome was whether the standby condenser pump was really available.'] },
    ],
    lessons: [
      'A chiller cannot run without condenser water flow; its condenser flow switch trips it within seconds, before head pressure reaches its limits.',
      'With a working standby, a condenser pump trip costs a short glycol temperature bump; without one, no chiller can run at all.',
      'Restart delays (pre-lube, anti-recycle) mean a second trip soon after the first takes longer to recover from.',
      'Restore flow through qualified staff and procedures; never defeat flow switches, force pumps in HAND or reset trips repeatedly.',
    ],
    quiz: [
      { q: 'Why does CH-1 trip within seconds of a condenser water pump trip?', options: ['Its evaporator freezes', 'Its condenser flow switch opens when flow falls below ≈40 % of design', 'The tower fans stop', 'The glycol pump stops'], answer: 1, explain: 'Without condenser flow the chiller cannot reject heat. The flow switch trips it before head pressure reaches the high-pressure cutout.' },
      { q: 'In the seconds before CH-1 tripped, why did its leaving condenser water temperature jump from 87 °F to about 105 °F?', options: ['The tower failed', 'The same rejected heat was carried by much less water', 'Refrigerant leaked', 'The sensor failed'], answer: 1, explain: 'ΔT = heat ÷ (500 × gpm). As flow collapses, the temperature rise across the condenser grows.' },
      { q: 'CWP-1 and CWP-2 are both commanded ON with status OFF, and CH-2’s panel says “Condenser water flow not proven”. What is the priority?', options: ['Reset CH-2', 'Have a qualified technician restore a healthy condenser pump under procedure', 'Jumper the flow switch', 'Raise the tower setpoint'], answer: 1, explain: 'Both chillers depend on the same condenser pumps; restoring flow is the only way back to mechanical cooling.' },
      { q: 'After a successful standby start, CH-1’s anti-recycle timer shows several minutes remaining. What does this mean?', options: ['CH-1 is about to stop', 'If CH-1 trips again now, it cannot restart until the timer expires', 'The timer must be reset by the operator', 'CH-2 will start automatically'], answer: 1, explain: 'Anti-recycle (start-to-start) timers protect the motor from frequent starts; they lengthen recovery after a second trip.' },
      { q: 'Why is forcing the tower fans to 100 % not useful when the condenser pumps are stopped?', options: ['The fans would overheat', 'The tower can only cool water that is circulated through it — the problem is flow, not temperature', 'It trips the chiller', 'It raises the wet-bulb'], answer: 1, explain: 'The basin is already at 80 °F; nothing is carrying that water to the condenser.' },
      { q: 'After a CWP-1 trip with a successful standby start, what is the correct description of the plant?', options: ['Fully normal', 'Cooling restored, but no standby condenser pump until CWP-1 is repaired', 'Critical — shut down CH-1', 'Normal once alarms are acknowledged'], answer: 1, explain: 'N+1 has become N; a second pump failure would stop all mechanical cooling.' },
    ],
    refs: ['ACHR-COND', 'TRANE-ANTIRECYCLE', 'UPTIME-TIERS'],
    assumptions: [
      'Condenser flow switch opens below 40 % of design flow (540 gpm) after 3 s and resets automatically when flow is proven; chiller pre-lube 20 s, anti-recycle 600 s start-to-start.',
      'Standby condenser pump commanded 10 s after the lead pump status is lost; pumps are constant speed (≈1,350 gpm).',
      'Condenser water ΔT = rejected heat ÷ (500 × gpm); refrigerant pressures from an R-134a saturation fit (illustrative).',
      'Hall heat-up is accelerated by the simplified coil and air thermal mass.',
    ],
    safety: 'Pump isolation, HOA operation, overload resets and chiller resets are performed by qualified personnel under lockout/tagout and approved site procedures. Never defeat chiller flow switches or pressure safeties.',
  });
})();

/* ---- scenarios/E-air.js ---- */
/* ==========================================================================
   Scenarios — Category E: Air handling & environmental control.
   Schema: docs/scenario-schema.md · Reference implementation: C02 (C-chillers.js)
   All numbers quoted in findings / guided text / quizzes were verified against
   the simulation models (thermal.js) with tools/probe.py and are enforced by
   each variant's `expect` checks.
   ========================================================================== */
(function () {
  'use strict';
  const reg = window.DCT.registerScenario;

  // ======================================================================= E01
  reg({
    id: 'E01',
    category: 'E',
    title: 'AHU fan or VFD failure',
    summary:
      'Fans stop in AHU-1’s fanwall. Whether anything bad happens depends on how much redundancy is left: one fan lost inside an N+1 fanwall is absorbed by the other fans, a group of fans lost is absorbed by the other AHUs, but losing AHU-1 while another AHU is already out for maintenance leaves the hall short of air and server inlets overheat.',
    brief:
      'The BMS has raised an <b>AHU-1 fan failure</b> alarm in the data hall. Work out how much airflow and cooling redundancy is really left, what the impact on the IT equipment is, and what to do next.',
    objectives: [
      'Explain how a fanwall (fan array) and a group of AHUs provide N+1 redundancy at two levels.',
      'Use fan count, fan speed and airflow of every AHU to judge how much redundancy remains after a failure.',
      'Relate a total-airflow deficit to hot-air recirculation and rising rack inlet temperatures.',
      'Choose responses that protect the IT load without entering running equipment or defeating protections.',
    ],
    equipment: ['AHU-1 fanwall (6 fans with individual VFDs)', 'AHU-2', 'AHU-3', 'AHU-4', 'Data hall (hot-aisle containment)', 'BMS / DCIM'],
    topology:
      'Four chilled-glycol AHUs (AHU-1…AHU-4, 43,000 CFM design each) discharge into a common cold-aisle supply and draw from a contained hot aisle. Each AHU has a filterless fanwall of six direct-drive plug fans, each on its own VFD. The BMS shares the hall airflow target (105 % of IT airflow demand, ≈180,600 CFM) equally among the AHUs that are available, so three AHUs can carry the hall at maximum speed (N+1 at the AHU level).',
    view: 'air',
    focusAhu: 'AHU-1',
    focus: { ahu: 'AHU-1' },
    closeups: ['fanwall', 'rack', 'coil'],
    status: ['ahu.AHU-1.fans', 'ahu.AHU-1.cfm', 'hall.supplyCfm', 'hall.inletMax'],
    telemetry: [
      'ahu.AHU-1.fans', 'ahu.AHU-1.speed', 'ahu.AHU-1.cfm', 'ahu.AHU-1.kw', 'ahu.AHU-1.static',
      'ahu.AHU-2.speed', 'ahu.AHU-2.cfm', 'ahu.AHU-3.speed', 'ahu.AHU-4.speed', 'ahu.AHU-4.fans',
      'hall.supplyCfm', 'hall.itCfm', 'hall.recirc', 'hall.inletMax', 'hall.ret',
    ],
    trends: ['ahu.AHU-1.cfm', 'ahu.AHU-1.speed', 'ahu.AHU-2.speed', 'hall.supplyCfm', 'hall.inletMax', 'hall.ret'],
    alarms: ['AHU*_FAN', 'AHU*_FLOW', 'AHU*_STATIC', 'AHU*_OFF', 'AHU*_MAINT', 'AHU*_SATHI', 'AHU*_COILDP', 'HALL_INLET*', 'HALL_RET'],
    variants: [
      {
        id: 'single',
        label: 'Single fan VFD fault (fanwall N+1 absorbs it)',
        summary: 'One fan’s VFD trips on an internal fault; the other five fans in AHU-1 speed up and hold the unit’s airflow.',
        faults: [{ type: 'fanFail', target: 'AHU-1', onset: 60, p: { count: 1 } }],
        answer: 'h_single',
        keyEvidence: ['e_fans', 'e_vfd'],
        explain:
          'Only one of six fans has stopped (its VFD shows a fault). The remaining five fans rose from ≈79 % to ≈95 % speed and AHU-1 still delivers its ≈45,000 CFM share; the other AHUs did not change speed and rack inlets are normal. This is exactly what the fanwall’s internal N+1 redundancy is for — but AHU-1 now has no fan-level redundancy left until the fan is repaired.',
        recoverAt: 660,
        recoverySpacing: 60,
        recovery: [
          { id: 's1', label: 'Read the VFD fault code locally (from outside the airstream) and confirm the other AHUs have margin to carry AHU-1’s share', why: 'The repair requires AHU-1 to be stopped; first prove the remaining three AHUs can carry the hall.', ops: [{ type: 'note', text: 'fault code + capacity check' }] },
          { id: 's2', label: 'Take AHU-1 out of service under the site lock-out procedure', why: 'Fan and VFD work is done on de-energized, locked-out equipment; AHU-2/3/4 ramp to carry the airflow.', ops: [{ type: 'fault', fault: { type: 'ahuOff', target: 'AHU-1' } }] },
          { id: 's3', label: 'Qualified technician replaces or repairs the failed fan VFD', why: 'Restores the sixth fan and therefore AHU-1’s internal N+1.', ops: [{ type: 'clearFault', match: { type: 'fanFail' } }] },
          { id: 's4', label: 'Remove isolation and return AHU-1 to service', why: 'Restores AHU-level redundancy (four units sharing the load).', ops: [{ type: 'clearFault', match: { type: 'ahuOff' } }] },
          { id: 's5', label: 'Verify 6 of 6 fans running at normal speed and document', why: 'Confirms both levels of redundancy are back.', ops: [{ type: 'note', text: 'verify' }] },
        ],
        expect: [
          { at: 'onset+300', key: 'ahu.AHU-1.fans', op: 'has', value: '5 of 6' },
          { at: 'onset+300', key: 'ahu.AHU-1.speed', op: '>', value: 92 },
          { at: 'onset+300', key: 'ahu.AHU-1.cfm', op: '>', value: 44000 },
          { at: 'onset+300', key: 'ahu.AHU-2.speed', op: '<', value: 82 },
          { at: 'onset+300', key: 'hall.inletMax', op: '<', value: 70 },
          { at: 'recover+600', key: 'ahu.AHU-1.fans', op: 'has', value: '6 of 6' },
          { at: 'recover+600', key: 'ahu.AHU-1.speed', op: '<', value: 83 },
        ],
        expectAlarms: ['AHU1_FAN'],
        forbidAlarms: ['HALL_INLET'],
      },
      {
        id: 'group',
        label: 'Three fans lost on a shared circuit (other AHUs compensate)',
        summary: 'A branch circuit that feeds three of AHU-1’s fan VFDs trips; AHU-1 cannot meet its share and AHU-2/3/4 ramp up.',
        faults: [{ type: 'fanFail', target: 'AHU-1', onset: 60, p: { count: 3 } }],
        answer: 'h_group',
        keyEvidence: ['e_fans', 'e_others'],
        explain:
          'Three fans stopped at the same instant — a common-cause loss (a shared fan-section circuit), not three independent failures. With only three fans at 100 % AHU-1 delivers ≈28,700 CFM and raises AHU1_FLOW and “fans at maximum” alarms. The BMS re-shares the airflow target: AHU-2/3/4 rise from ≈79 % to ≈87–90 % speed and ≈50,000–51,600 CFM each, so total supply still meets the hall and rack inlets stay normal. AHU-level redundancy absorbed the event; the hall is now running without spare AHU capacity.',
        recoverAt: 660,
        recoverySpacing: 60,
        recovery: [
          { id: 'g1', label: 'Confirm AHU-2/3/4 have speed margin and defer any other AHU maintenance', why: 'With AHU-1 degraded, any further loss would leave the hall short of air.', ops: [{ type: 'note', text: 'capacity check' }] },
          { id: 'g2', label: 'Take AHU-1 out of service under the site lock-out procedure', why: 'The shared fan-section circuit and its three VFDs are investigated de-energized.', ops: [{ type: 'fault', fault: { type: 'ahuOff', target: 'AHU-1' } }] },
          { id: 'g3', label: 'Qualified electrician finds and corrects the cause of the circuit trip, then restores the circuit', why: 'Re-energizing a tripped circuit without finding the cause can repeat or worsen the fault.', ops: [{ type: 'clearFault', match: { type: 'fanFail' } }] },
          { id: 'g4', label: 'Return AHU-1 to service and verify all six fans and airflow', why: 'Restores AHU-1’s share and the hall’s spare AHU capacity.', ops: [{ type: 'clearFault', match: { type: 'ahuOff' } }] },
          { id: 'g5', label: 'Document the common-cause dependency (three fans on one circuit) for engineering review', why: 'A single circuit that can remove half a fanwall is a design weakness worth reviewing.', ops: [{ type: 'note', text: 'document' }] },
        ],
        expect: [
          { at: 'onset+300', key: 'ahu.AHU-1.fans', op: 'has', value: '3 of 6' },
          { at: 'onset+300', key: 'ahu.AHU-1.cfm', op: '<', value: 30000 },
          { at: 'onset+300', key: 'ahu.AHU-1.speed', op: '>', value: 99 },
          { at: 'onset+300', key: 'ahu.AHU-2.cfm', op: '>', value: 49000 },
          { at: 'onset+300', key: 'hall.supplyCfm', op: '>', value: 175000 },
          { at: 'onset+300', key: 'hall.inletMax', op: '<', value: 70 },
          { at: 'recover+600', key: 'ahu.AHU-1.cfm', op: '>', value: 43000 },
          { at: 'recover+600', key: 'ahu.AHU-2.speed', op: '<', value: 83 },
        ],
        expectAlarms: ['AHU1_FAN', 'AHU1_FLOW', 'AHU1_STATIC'],
        forbidAlarms: ['HALL_INLET'],
      },
      {
        id: 'nminus',
        label: 'AHU-1 lost while AHU-4 is already out for maintenance (redundancy consumed)',
        summary: 'AHU-4 is out of service for planned work; then AHU-1’s fan-array supply fails and all six fans stop. Two AHUs cannot carry the hall.',
        faults: [
          { type: 'ahuOff', target: 'AHU-4', onset: -1200 },
          { type: 'fanFail', target: 'AHU-1', onset: 60, p: { count: 6 } },
        ],
        answer: 'h_nminus',
        keyEvidence: ['e_records', 'e_total'],
        explain:
          'The AHU-level spare was already in use: with AHU-4 out for planned maintenance, AHU-1/2/3 were all at 100 % fan speed before anything failed (≈57,300 CFM each, ≈172,000 CFM total, already slightly below the 180,600 CFM target). When AHU-1 lost all six fans the hall supply fell to ≈114,700 CFM against an IT demand of ≈172,000 CFM. Servers pull the missing air from the hot aisle (≈36 % recirculation), so the hottest rack inlets rose above the 80.6 °F recommended limit within about a minute and kept climbing while the hot-aisle return heated up.',
        recoverAt: 660,
        recoverySpacing: 120,
        recovery: [
          { id: 'n1', label: 'Ask the AHU-4 maintenance team to stop at a safe point and return AHU-4 to service under the permit procedure', why: 'Restoring a healthy AHU is the fastest way to recover airflow; it must only be done once the work is safely closed out.', ops: [{ type: 'clearFault', match: { type: 'ahuOff', target: 'AHU-4' } }] },
          { id: 'n2', label: 'Qualified electrician finds and corrects the AHU-1 fan-array supply fault; restart AHU-1', why: 'Brings the hall back to N+1 at the AHU level.', ops: [{ type: 'clearFault', match: { type: 'fanFail' } }] },
          { id: 'n3', label: 'Verify rack inlets back in the recommended range and all AHUs below maximum speed', why: 'Confirms airflow and redundancy are restored.', ops: [{ type: 'note', text: 'verify' }] },
          { id: 'n4', label: 'Review maintenance planning: no single failure may leave the hall short while a unit is out', why: 'Planned maintenance consumes redundancy; the risk must be assessed and mitigated beforehand.', ops: [{ type: 'note', text: 'review' }] },
        ],
        expect: [
          { at: 30, key: 'ahu.AHU-2.speed', op: '>', value: 99 },
          { at: 'onset+300', key: 'hall.supplyCfm', op: '<', value: 120000 },
          { at: 'onset+300', key: 'hall.recirc', op: '>', value: 30 },
          { at: 'onset+300', key: 'hall.inletMax', op: '>', value: 80.6 },
          { at: 'onset+540', key: 'hall.inletMax', op: '>', value: 82.5 },
          { at: 'onset+540', key: 'ahu.AHU-1.cfm', op: '<', value: 1 },
          { at: 'recover+600', key: 'hall.inletMax', op: '<', value: 72 },
          { at: 'recover+600', key: 'ahu.AHU-4.fans', op: 'has', value: '6 of 6' },
        ],
        expectAlarms: ['AHU4_MAINT', 'AHU1_FAN', 'AHU1_FLOW', 'HALL_INLET'],
      },
    ],
    evidence: [
      { id: 'e_alarms', label: 'Review the alarm history', cat: 'alarms', target: 'BMS', findings: { default: 'An AHU-1 fan failure alarm is the first event. Check what preceded it and what followed.', single: 'Only the AHU-1 fan failure alarm (1 of 6 fans off). No airflow, static or rack-inlet alarms follow.', group: 'AHU-1 fan failure (3 of 6) is followed seconds later by “AHU-1 airflow LOW” and “AHU-1 fans at maximum speed”. No rack-inlet alarms.', nminus: 'An information event “AHU-4 out of service (planned maintenance)” was already active, and AHU-1/2/3 were already showing “fans at maximum speed” and coil ΔP alarms before AHU-1 failed. The fan failure is followed within about a minute by a rack-inlet alarm.' } },
      { id: 'e_fans', label: 'AHU-1 fans running, fan speed, airflow and power', cat: 'telemetry', target: 'AHU-1', points: ['ahu.AHU-1.fans', 'ahu.AHU-1.speed', 'ahu.AHU-1.cfm', 'ahu.AHU-1.kw'], closeup: 'fanwall', findings: { default: 'Normal: 6 of 6 fans at ≈79 % speed moving ≈45,000 CFM.', single: '5 of 6 fans running at ≈95 % speed; airflow is still ≈45,000 CFM. The surviving fans have made up the loss.', group: '3 of 6 fans running at 100 % speed; airflow has fallen to ≈28,700 CFM. AHU-1 cannot deliver its share.', nminus: '0 of 6 fans running, airflow zero. AHU-1 has stopped moving air completely.' } },
      { id: 'e_vfd', label: 'Fan VFD keypads and fan-section panel (local, outside the airstream)', cat: 'local', target: 'AHU-1', closeup: 'fanwall', findings: { default: 'All VFDs in Run.', single: 'Fan 1 VFD shows an internal fault code; the other five VFDs are running normally on their own supplies.', group: 'Fans 1–3 VFDs are dark — no supply. The branch breaker feeding that half of the fan section is tripped. Three simultaneous stops point to one shared cause.', nminus: 'All six VFDs are dark; the fan-array supply to AHU-1 has tripped.' } },
      { id: 'e_others', label: 'AHU-2, AHU-3 and AHU-4 fan speed and airflow', cat: 'compare', target: 'AHU-2/3/4', points: ['ahu.AHU-2.speed', 'ahu.AHU-2.cfm', 'ahu.AHU-3.speed', 'ahu.AHU-4.speed', 'ahu.AHU-4.fans'], findings: { default: 'Normal: each AHU at ≈79 % speed, ≈45,000 CFM.', single: 'Unchanged at ≈79–80 % speed — the other AHUs did not need to help.', group: 'AHU-2/3/4 have ramped to ≈87–90 % speed and ≈50,000–51,600 CFM each to make up AHU-1’s shortfall.', nminus: 'AHU-2 and AHU-3 are at 100 % speed (≈57,300 CFM each) and AHU-4 shows 0 of 6 fans — it is out of service. There is nothing left to ramp.' } },
      { id: 'e_total', label: 'Total supply airflow vs IT airflow demand', cat: 'compare', target: 'Data hall', points: ['hall.supplyCfm', 'hall.itCfm', 'hall.recirc'], findings: { default: 'The AHUs normally supply ≈105 % of the IT airflow demand (≈180,600 vs ≈172,000 CFM).', single: 'Total supply ≈181,000 CFM vs ≈172,000 CFM demand: no deficit, no recirculation.', group: 'Total supply is still ≈181,000 CFM against ≈172,000 CFM demand: the other AHUs covered the deficit.', nminus: 'Total supply ≈114,700 CFM against ≈172,000 CFM IT demand — about a third of the server airflow must come from the hot aisle (≈36 % recirculation).' } },
      { id: 'e_inlets', label: 'Rack inlet and hot-aisle return temperatures', cat: 'trend', target: 'Data hall', points: ['hall.inletMax', 'hall.inlet', 'hall.ret'], closeup: 'rack', findings: { default: 'Rack inlets ≈68–68.5 °F; return ≈89 °F.', single: 'Rack inlets unchanged at ≈68.5 °F.', group: 'Rack inlets unchanged at ≈68.5 °F.', nminus: 'Hottest rack inlet passed 80.6 °F within about a minute and is still climbing (≈83 °F after 9 minutes); the hot-aisle return is rising from ≈90 °F toward ≈95 °F.' } },
      { id: 'e_sat', label: 'AHU supply-air temperatures and coil status', cat: 'telemetry', target: 'AHU-2', points: ['ahu.AHU-2.sat', 'ahu.AHU-2.coilDp', 'ahu.AHU-2.vcmd'], closeup: 'coil', findings: { default: 'Supply air is at its 68 °F setpoint: the cooling coils are working. This is an airflow event, not a cooling-coil event.', nminus: 'AHU-2’s supply air is still at 68 °F for now, but its valve is opening further as the return air heats up, and its coil ΔP is high because it is moving far more than design airflow. The coils are not the cause; the hall is short of air.' } },
      { id: 'e_records', label: 'Maintenance permits and work orders', cat: 'records', target: 'CMMS', findings: { default: 'No AHU maintenance in progress. Fan VFDs were last serviced eleven months ago.', group: 'No AHU maintenance in progress. Drawings show fans 1–3 of AHU-1 are fed from one branch circuit.', nminus: 'A planned-maintenance permit is open for AHU-4 (coil cleaning, unit locked out since the start of the shift). The risk assessment did not consider a second AHU failing during the work.' } },
    ],
    hypotheses: [
      { id: 'h_single', label: 'A single fan/VFD failed and the fanwall’s spare fans are absorbing it', wrong: { default: 'Count the fans that are actually running and look at whether AHU-1 still delivers its airflow — the evidence shows more than the fanwall can absorb on its own.' } },
      { id: 'h_group', label: 'A group of AHU-1 fans was lost to a common cause and the other AHUs are compensating', wrong: { default: 'Compare how many fans stopped and how the other AHUs responded. The pattern does not match a partial loss that the rest of the units are covering.', single: 'Only one fan has stopped and AHU-1 still delivers its full share; the other AHUs have not changed speed.' } },
      { id: 'h_nminus', label: 'AHU-1 was lost while AHU-level redundancy was already consumed, leaving the hall short of airflow', wrong: { default: 'Look at total supply airflow against IT demand and at the rack inlets: the hall still has enough air, so redundancy has not run out.' } },
      { id: 'h_load', label: 'IT load has increased beyond the AHUs’ capacity', wrong: { default: 'IT airflow demand is unchanged at ≈172,000 CFM; the change is on the supply side (fan status), not the demand side.' } },
      { id: 'h_sensor', label: 'The fan status signal is false — the fans are actually running', wrong: { default: 'Airflow, fan speed and the VFD keypads independently confirm the change. The status alarm is real.' } },
      { id: 'h_coil', label: 'The cooling coils have lost capacity (glycol problem)', wrong: { default: 'Supply-air temperatures are at setpoint and the valves are controlling normally; the event began with fans stopping, not with warm supply air.' } },
    ],
    responses: [
      { id: 'r_verify', label: 'Confirm fan count, airflow and fan speeds on every AHU before deciding how serious this is', cat: 'verify', good: true, feedback: 'Good — the same alarm can mean “no impact” or “hall short of air”; the other AHUs tell you which.' },
      { id: 'r_escalate', label: 'Notify the shift lead / facility engineer and the AHU service provider; log the event', cat: 'escalate', good: true, required: true, feedback: 'Escalation brings qualified help and creates an operational record.' },
      { id: 'r_monitor', label: 'Watch rack inlet temperatures, total airflow and the remaining AHUs’ speed margin', cat: 'observe', good: true, required: true, feedback: 'The inlets show the actual impact on IT; speed margin tells you how much redundancy is left.' },
      { id: 'r_redund', label: 'Check whether any other AHU is out of service for maintenance and, if so, arrange its safe return', cat: 'protect', good: true, required: ['nminus'], feedback: 'Knowing what redundancy is already consumed is essential; a unit under maintenance can only return once the work is safely closed out.' },
      { id: 'r_defer', label: 'Defer any further planned AHU or cooling work until AHU-1 is repaired', cat: 'protect', good: true, feedback: 'Avoids stacking a planned outage on top of a failure.' },
      { id: 'r_open', label: 'Open AHU-1’s fan-section door while the other fans run to look at the failed fan', cat: 'unsafe', good: false, feedback: 'Never open or enter an AHU with fans running: rotating fans, pressure differences and moving air are serious hazards. Inspect VFD keypads from outside the airstream and enter only under lock-out.' },
      { id: 'r_jumper', label: 'Reset the VFD fault repeatedly, or jumper the fan-failure alarm so it stops annunciating', cat: 'unsafe', good: false, feedback: 'Repeated resets without finding the cause can damage the drive or motor, and silencing alarms hides the next failure.' },
      { id: 'r_doors', label: 'Prop the hot-aisle containment doors open to “let the heat out”', cat: 'unsafe', good: false, feedback: 'Opening containment lets more hot exhaust air reach server inlets — it makes recirculation worse, not better.' },
      { id: 'r_rush', label: 'Order AHU-4 restarted immediately even if technicians are still working inside it', cat: 'unsafe', good: false, feedback: 'Never energize equipment that people are working in. A unit under a permit returns only after the work is stopped safely and isolation is removed under the procedure.' },
    ],
    recoveryDistractors: [
      { id: 'rd1', label: 'Restart the failed fans by resetting the VFDs from the BMS before anyone has checked them', why: 'The cause of the trip is unknown; a remote reset can repeat the fault or damage the drive. Fault diagnosis comes first.' },
      { id: 'rd2', label: 'Raise every AHU’s maximum fan speed limit above 100 % to recover airflow', why: 'Speed limits protect fans and motors from overspeed and overload; they are not raised to work around a failure.' },
      { id: 'rd3', label: 'Lower the supply-air setpoint to 58 °F to offset the hot spots', why: 'An airflow deficit is not fixed by colder air: servers still pull hot exhaust through the gaps, and overcooling the supply risks condensation and inlets below the recommended range.' },
    ],
    guided: [
      { at: 'start', title: 'Equipment overview', closeup: 'fanwall', highlight: ['AHU-1', 'AHU-1-FANS', 'AHU-2-SUM', 'AHU-3-SUM', 'AHU-4-SUM'], text: ['Four AHUs supply the cold aisle. Each has a <b>fanwall</b> of six plug fans, each on its own VFD. Redundancy exists at two levels: inside each fanwall (five fans can do the work of six) and across the AHUs (three units can carry the hall at maximum speed).'], points: ['ahu.AHU-1.fans', 'ahu.AHU-1.speed', 'hall.supplyCfm'] },
      { at: 30, title: { default: 'Normal operation', nminus: 'Normal operation — but AHU-4 is out for maintenance' }, highlight: { default: ['AHU-1-FANS', 'HALL'], nminus: ['AHU-4-SUM', 'AHU-2-SUM', 'AHU-3-SUM'] }, text: { default: ['The BMS shares the airflow target (≈105 % of the ≈172,000 CFM the servers draw) among the four AHUs: ≈45,000 CFM each at ≈79 % fan speed. Rack inlets sit at ≈68 °F.'], nminus: ['AHU-4 is locked out for planned coil cleaning. The other three AHUs share the airflow target and are already at <b>100 % fan speed</b> (≈57,300 CFM each, ≈172,000 CFM total). The AHU-level spare is already in use — the BMS was showing it with “fans at maximum” alarms.'] }, points: ['ahu.AHU-1.speed', 'ahu.AHU-2.speed', 'hall.supplyCfm', 'hall.itCfm'] },
      { at: 'onset', title: 'Initiating condition', highlight: ['AHU-1-FANS'], text: { default: 'Fans in AHU-1 stop.', single: 'Fan 1’s VFD trips on an internal fault. One fan of six stops.', group: 'The branch circuit feeding fans 1–3 trips. Three fans stop at the same instant — a common-cause failure.', nminus: 'The fan-array supply to AHU-1 trips. All six fans stop.' } },
      { at: 'onset+60', title: 'Fault development', highlight: { default: ['AHU-1-FANS'], group: ['AHU-1-FANS', 'AHU-2-SUM', 'AHU-3-SUM', 'AHU-4-SUM'], nminus: ['AHU-1-FANS', 'HALL'] }, text: { default: 'The control system tries to keep the airflow target.', single: 'The AHU’s airflow loop speeds the remaining five fans up from ≈79 % to ≈95 %: they deliver the same ≈45,000 CFM. Fan-level N+1 has absorbed the loss.', group: 'Three fans at 100 % can only move ≈28,700 CFM. The BMS recognises AHU-1 is capacity-limited and gives its shortfall to AHU-2/3/4, which ramp to ≈87–90 % speed.', nminus: 'No AHU can ramp further: AHU-2 and AHU-3 are already at 100 % and AHU-4 is out. Total supply drops to ≈114,700 CFM — about two-thirds of what the servers draw.' }, points: ['ahu.AHU-1.speed', 'ahu.AHU-1.cfm', 'ahu.AHU-2.speed', 'hall.supplyCfm'] },
      { at: 'onset+180', title: 'Observable symptoms', closeup: 'rack', highlight: ['HALL'], text: { default: 'Look at what the IT equipment experiences.', single: 'Nothing: rack inlets remain ≈68.5 °F. The only symptom is the fan alarm — the redundancy is doing its job.', group: 'Still nothing at the racks. AHU-1 raises “airflow LOW” and “fans at maximum speed” alarms, but the hall has enough air.', nminus: 'Server fans pull the missing air from the hot aisle: ≈36 % of their intake is recirculated exhaust. The hottest rack inlets pass the 80.6 °F recommended limit and keep rising as the hot-aisle return warms.' }, points: ['hall.inletMax', 'hall.recirc', 'hall.ret'] },
      { at: 'onset+300', title: 'Diagnostic evidence', closeup: 'fanwall', highlight: ['AHU-1-FANS', 'AHU-2-SUM', 'AHU-3-SUM', 'AHU-4-SUM'], text: { default: 'Three questions: how many fans stopped, is AHU-1 still meeting its share, and are the other AHUs able to cover any shortfall?', single: 'Fans: 5 of 6. AHU-1 airflow: normal. Other AHUs: unchanged. → Absorbed inside the fanwall.', group: 'Fans: 3 of 6. AHU-1 airflow: ≈28,700 CFM. Other AHUs: ramped up, total airflow normal. → Absorbed by the other AHUs.', nminus: 'Fans: 0 of 6. Other AHUs: already at 100 %, AHU-4 out of service. Total airflow ≈114,700 vs ≈172,000 CFM demand. → Redundancy exhausted.' }, points: ['ahu.AHU-1.fans', 'ahu.AHU-2.speed', 'hall.supplyCfm', 'hall.itCfm'] },
      { at: 'onset+420', title: 'Root cause', highlight: ['AHU-1', 'AHU-4-SUM'], text: { default: 'Confirm the cause with independent evidence.', single: 'The VFD keypad for fan 1 shows an internal fault; the other drives are healthy. Root cause: a single fan VFD failure.', group: 'Fans 1–3 are dark and their shared branch breaker is tripped. Root cause: a common-cause circuit trip removed half the fanwall.', nminus: 'AHU-1’s fan-array supply tripped while a planned-maintenance permit held AHU-4 out of service. Root cause of the impact: a single failure while redundancy was already consumed.' } },
      { at: 'recover-60', title: 'Appropriate operational response', highlight: ['AHU-1', 'HALL'], text: ['Escalate, watch rack inlets and the remaining speed margin, and defer further planned work. Check whether any unit is out for maintenance and whether it can be returned safely.', 'Do <b>not</b> open a running AHU, reset drives repeatedly, silence alarms or prop containment doors open.'], safety: 'Fan and VFD work is done by qualified personnel with the AHU (or fan cell) isolated and locked out under the site procedure. Never enter an AHU with fans running.' },
      { at: 'recover+90', title: 'Controlled recovery', highlight: ['AHU-1-FANS', 'AHU-4-SUM'], text: { default: 'The cause is corrected under procedure and redundancy is restored.', single: 'AHU-1 is stopped and locked out while AHU-2/3/4 carry the hall, the VFD is replaced, and AHU-1 returns with 6 of 6 fans at ≈79 %.', group: 'With AHU-1 locked out, an electrician finds why the shared circuit tripped and restores it; AHU-1 returns and the other AHUs slow back to ≈79 %.', nminus: 'The AHU-4 team stops at a safe point and returns AHU-4 to service; airflow recovers within seconds and rack inlets fall back below 80.6 °F. AHU-1’s supply fault is then corrected.' }, points: ['ahu.AHU-1.fans', 'hall.supplyCfm', 'hall.inletMax'] },
      { at: 'recover+600', title: 'Stabilized outcome & key lessons', highlight: ['AHU-1', 'HALL'], text: ['All AHUs are back to ≈79 % speed and rack inlets are ≈68.5 °F. The same alarm — “AHU-1 fan failure” — had no impact, a contained impact, or a serious impact, depending only on how much redundancy remained when it happened.'] },
    ],
    lessons: [
      'Redundancy exists at two levels: spare fans inside a fanwall, and spare AHUs in the hall. A failure is only harmless while a spare remains.',
      'Fan count, AHU airflow and the other units’ speed margin tell you how much redundancy is left — check them before judging an alarm.',
      'Planned maintenance consumes redundancy; a single failure during that window can leave the hall short of air.',
      'An airflow deficit shows up as recirculation and hot rack inlets even when supply-air temperature is perfect.',
    ],
    quiz: [
      { q: 'One fan of AHU-1’s six-fan array stops. The other five go from 79 % to 95 % speed and AHU-1 airflow is unchanged. What does this tell you?', options: ['AHU-1 must be shut down immediately', 'The fanwall’s internal N+1 redundancy absorbed the loss; AHU-1 has no spare fan left until repair', 'The other AHUs are now carrying AHU-1’s load', 'The airflow sensor has failed'], answer: 1, explain: 'Five fans at higher speed deliver the same airflow — the fanwall’s spare capacity is now in use.' },
      { q: 'Three fans in one AHU stop at exactly the same moment. Which explanation is most likely?', options: ['Three independent bearing failures', 'A common cause such as a shared supply circuit', 'A BMS display error', 'High return-air temperature'], answer: 1, explain: 'Simultaneous failures point to something they share — a circuit, a controller or a safety interlock.' },
      { q: 'With AHU-4 out for maintenance, AHU-1/2/3 run at 100 % speed. Then AHU-1 fails. Why do rack inlets overheat even though the coils still deliver 68 °F air?', options: ['The chillers trip', 'Total airflow falls well below what the servers draw, so they pull hot exhaust air from the hot aisle', 'The air gets warmer in the ducts', 'The rack sensors are faulty'], answer: 1, explain: 'Servers take the airflow they need; when supply falls short the difference is recirculated exhaust.' },
      { q: 'Before AHU-1 failed in the maintenance case, which BMS indication already showed the redundancy was used up?', options: ['Supply-air temperature at setpoint', 'AHU-1/2/3 at 100 % fan speed with “fans at maximum” alarms', 'A normal glycol supply temperature', 'Normal rack inlet temperatures'], answer: 1, explain: 'Units at maximum speed have no margin left to absorb another loss.' },
      { q: 'What is the safest way to inspect a stopped fan in a running fanwall AHU?', options: ['Open the fan-section door while the other fans run', 'Read the VFD keypads from outside the airstream; enter only after the AHU is isolated and locked out', 'Reach in through the coil section', 'Turn the other fans to hand mode at low speed and enter'], answer: 1, explain: 'Never enter an AHU with fans running; diagnostics are done from outside and entry only under lock-out.' },
      { q: 'Total AHU supply is 114,700 CFM and the servers draw 172,000 CFM. Roughly what fraction of server intake air is recirculated exhaust?', options: ['About 5 %', 'About one-third', 'About two-thirds', 'None — servers only take what is supplied'], answer: 1, explain: '1 − 114,700 × 0.97 / 172,000 ≈ 0.35: about a third of the intake air comes from the hot aisle.' },
    ],
    refs: ['UPTIME-TIERS', 'ASHRAE-TG', 'TT-AIRFLOW', 'LBNL-ASHRAE'],
    assumptions: [
      'The BMS shares the hall airflow target (105 % of IT airflow) equally among available AHUs and gives a capacity-limited unit’s shortfall to the others.',
      'Fan airflow follows the fan laws on a fixed quadratic system curve; maximum airflow per AHU with six fans at 100 % is ≈57,300 CFM.',
      'Server airflow demand is fixed by IT load and a 22 °F server temperature rise; any shortfall is made up by recirculated hot-aisle air (3 % bypass assumed).',
      'Fan-array electrical arrangement (three fans per branch circuit) is illustrative.',
    ],
    safety: 'Never open or enter an AHU with fans running. Fan, VFD and electrical work is performed by qualified personnel with the equipment isolated and locked out under approved site procedures. Equipment under a maintenance permit is returned to service only by the permit holder after the work is safely closed out.',
  });

  // ======================================================================= E02
  reg({
    id: 'E02',
    category: 'E',
    title: 'Blocked air filter or excessive pressure drop',
    summary:
      'A filtered AHU works harder and harder: its fans speed up, draw more power and finally run out of speed while airflow falls. Progressive filter loading and a partly closed inlet damper both raise the static pressure the fans must overcome — the filter ΔP measurement tells them apart.',
    brief:
      '<b>AHU-2</b> is running at a much higher fan speed than the other air handlers and the BMS has raised AHU-2 alarms. The data hall is still within its temperature limits. Find out why AHU-2 is struggling and decide what to do.',
    objectives: [
      'Explain how filter loading adds resistance to the air path and how the fans respond (speed, power, static pressure).',
      'Use filter ΔP, total static pressure, coil ΔP and airflow together to locate a restriction.',
      'Normalize a pressure drop for airflow (ΔP ∝ CFM²) instead of reading it in isolation.',
      'Plan filter or damper work with the AHU safely out of service while the other units carry the load.',
    ],
    equipment: ['AHU-2 (filtered type: filter bank, coil, 4-fan array)', 'AHU-1', 'AHU-3', 'AHU-4', 'Inlet isolation damper'],
    topology:
      'In this representative facility all four AHUs are of the filtered type: return air passes an inlet isolation damper, a MERV filter bank (ΔP transmitter across it), the chilled-glycol coil and a four-fan array before discharging into the cold-aisle supply. The four AHUs share the hall airflow target; three can carry it at maximum speed.',
    view: 'air',
    focusAhu: 'AHU-2',
    focus: { ahu: 'AHU-2' },
    config: { thermal: { ahuTypes: ['filtered', 'filtered', 'filtered', 'filtered'] } },
    closeups: ['filter', 'fanwall', 'coil'],
    status: ['ahu.AHU-2.filterDp', 'ahu.AHU-2.static', 'ahu.AHU-2.speed', 'ahu.AHU-2.cfm'],
    telemetry: [
      'ahu.AHU-2.filterDp', 'ahu.AHU-2.coilDp', 'ahu.AHU-2.static', 'ahu.AHU-2.speed', 'ahu.AHU-2.cfm', 'ahu.AHU-2.kw',
      'ahu.AHU-2.fans', 'ahu.AHU-2.sat', 'ahu.AHU-1.speed', 'ahu.AHU-1.filterDp', 'ahu.AHU-3.speed', 'hall.supplyCfm', 'hall.inletMax',
    ],
    trends: ['ahu.AHU-2.filterDp', 'ahu.AHU-2.static', 'ahu.AHU-2.speed', 'ahu.AHU-2.cfm', 'ahu.AHU-2.kw', 'ahu.AHU-1.speed'],
    alarms: ['AHU2_*', 'AHU*_STATIC', 'AHU*_FILTER', 'AHU*_FLOW', 'HALL_INLET*'],
    variants: [
      {
        id: 'filter',
        label: 'Progressive filter loading',
        summary: 'The AHU-2 filter bank loads with dust; its pressure drop rises past the 1.0 in. w.c. change point.',
        faults: [{ type: 'filterLoading', target: 'AHU-2', onset: 60, ramp: 1200, sev: 1.3 }],
        answer: 'h_filter',
        keyEvidence: ['e_filterdp', 'e_trend'],
        explain:
          'The restriction is in the filter bank. Filter ΔP climbed steadily from ≈0.39 to more than 1.6 in. w.c. — past the 1.0 in. w.c. change point — while coil ΔP stayed at or below its normal ≈0.5 in. The fans compensated by speeding up from ≈79 % to 100 % and drawing ≈20–22 kW instead of ≈14 kW; once at maximum speed, airflow began to fall (≈40,000 CFM) and AHU-1/3/4 picked up the difference.',
        recoverAt: 1500,
        diagnoseAt: 900,
        recoverySpacing: 120,
        recovery: [
          { id: 'f1', label: 'Confirm AHU-1/3/4 have the speed margin to carry AHU-2’s share during the change', why: 'Filter replacement needs AHU-2 stopped; the other three units must be able to carry the hall.', ops: [{ type: 'note', text: 'capacity check' }] },
          { id: 'f2', label: 'Take AHU-2 out of service and lock out its fans under the site procedure', why: 'Filters are never pulled with fans running — dust is drawn downstream and the fan section is a hazard.', ops: [{ type: 'fault', fault: { type: 'ahuOff', target: 'AHU-2' } }] },
          { id: 'f3', label: 'Replace the filter bank with the specified grade and check the frames seal correctly', why: 'Restores the clean pressure drop; poorly seated filters let dirty air bypass to the coil.', ops: [{ type: 'clearFault', match: { type: 'filterLoading' } }] },
          { id: 'f4', label: 'Remove isolation and return AHU-2 to service', why: 'Restores the fourth AHU and the hall’s spare capacity.', ops: [{ type: 'clearFault', match: { type: 'ahuOff' } }] },
          { id: 'f5', label: 'Verify filter ΔP ≈0.4 in. w.c., fan speed and power back to normal; record the change date', why: 'Confirms the repair and resets the filter-life baseline.', ops: [{ type: 'note', text: 'verify' }] },
        ],
        expect: [
          { at: 'onset+500', key: 'ahu.AHU-2.filterDp', op: '>', value: 1.0 },
          { at: 'onset+500', key: 'ahu.AHU-2.kw', op: '>', value: 19 },
          { at: 'onset+1300', key: 'ahu.AHU-2.filterDp', op: '>', value: 1.6 },
          { at: 'onset+1300', key: 'ahu.AHU-2.speed', op: '>', value: 99 },
          { at: 'onset+1300', key: 'ahu.AHU-2.cfm', op: '<', value: 41000 },
          { at: 'onset+1300', key: 'ahu.AHU-2.coilDp', op: '<', value: 0.5 },
          { at: 'onset+1300', key: 'ahu.AHU-1.speed', op: '>', value: 81 },
          { at: 'recover+900', key: 'ahu.AHU-2.filterDp', op: '<', value: 0.45 },
          { at: 'recover+900', key: 'ahu.AHU-2.speed', op: '<', value: 83 },
        ],
        expectAlarms: ['AHU2_FILTER', 'AHU2_STATIC'],
      },
      {
        id: 'damper',
        label: 'Inlet damper stuck partly closed',
        summary: 'The linkage of AHU-2’s motorized inlet isolation damper slips after a damper test and the blades stop partly closed.',
        faults: [{ type: 'damperStuck', target: 'AHU-2', onset: 60, ramp: 60, sev: 1 }],
        answer: 'h_damper',
        keyEvidence: ['e_filterdp', 'e_damper'],
        explain:
          'The restriction is outside the filter. Fans jumped to 100 % within about a minute and the static pressure is at the fans’ maximum (≈2.7 in. w.c.), yet filter ΔP actually fell to ≈0.28 in. w.c. — exactly what a clean filter shows with less air flowing through it — and coil ΔP fell too (≈0.36 in.). The extra resistance is upstream in the air path: the inlet damper linkage slipped and the blades are partly closed. Airflow is ≈38,500 CFM; the other AHUs make up the difference.',
        recoverAt: 1200,
        recoverySpacing: 120,
        recovery: [
          { id: 'd1', label: 'Confirm AHU-1/3/4 have the speed margin to carry AHU-2’s share', why: 'Damper repair needs AHU-2 stopped.', ops: [{ type: 'note', text: 'capacity check' }] },
          { id: 'd2', label: 'Take AHU-2 out of service and lock out its fans and damper actuator under the site procedure', why: 'Damper blades and linkages can move unexpectedly; they are worked on de-energized.', ops: [{ type: 'fault', fault: { type: 'ahuOff', target: 'AHU-2' } }] },
          { id: 'd3', label: 'Qualified technician re-couples and strokes the damper linkage; confirm full-open position', why: 'Removes the restriction and proves the end switch matches the blade position.', ops: [{ type: 'clearFault', match: { type: 'damperStuck' } }] },
          { id: 'd4', label: 'Return AHU-2 to service and verify static pressure and fan speed', why: 'Static pressure should return to ≈1.7 in. w.c. at ≈79 % speed.', ops: [{ type: 'clearFault', match: { type: 'ahuOff' } }] },
          { id: 'd5', label: 'Add a linkage check to the damper-test close-out procedure', why: 'Prevents recurrence after future tests.', ops: [{ type: 'note', text: 'procedure' }] },
        ],
        expect: [
          { at: 'onset+300', key: 'ahu.AHU-2.static', op: '>', value: 2.6 },
          { at: 'onset+300', key: 'ahu.AHU-2.speed', op: '>', value: 99 },
          { at: 'onset+300', key: 'ahu.AHU-2.filterDp', op: '<', value: 0.32 },
          { at: 'onset+300', key: 'ahu.AHU-2.coilDp', op: '<', value: 0.4 },
          { at: 'onset+300', key: 'ahu.AHU-2.cfm', op: '<', value: 39500 },
          { at: 'onset+300', key: 'hall.inletMax', op: '<', value: 70 },
          { at: 'recover+900', key: 'ahu.AHU-2.static', op: '<', value: 1.9 },
          { at: 'recover+900', key: 'ahu.AHU-2.speed', op: '<', value: 83 },
        ],
        expectAlarms: ['AHU2_STATIC'],
        forbidAlarms: ['AHU2_FILTER'],
      },
    ],
    evidence: [
      { id: 'e_alarms', label: 'Review the alarm history', cat: 'alarms', target: 'BMS', findings: { default: 'Check which AHU-2 alarm came first.', filter: '“AHU-2 filter ΔP high — change filters” appeared first, about 7 minutes after the rise began; “AHU-2 fans at maximum speed” followed about 3 minutes later.', damper: '“AHU-2 fans at maximum speed” appeared about a minute after the event began. There is no filter alarm.' } },
      { id: 'e_filterdp', label: 'AHU-2 filter ΔP vs coil ΔP', cat: 'compare', target: 'AHU-2', points: ['ahu.AHU-2.filterDp', 'ahu.AHU-2.coilDp', 'ahu.AHU-2.cfm'], closeup: 'filter', findings: { default: 'Normal: filter ΔP ≈0.39 in. w.c. (clean) and coil ΔP ≈0.50 in. w.c. at ≈45,000 CFM.', filter: 'Filter ΔP is ≈1.6–1.7 in. w.c. — well past the 1.0 in. change point — while coil ΔP is ≈0.4 in. (lower than normal, because less air flows). The filter is the restriction.', damper: 'Filter ΔP is ≈0.28 in. w.c. and coil ΔP ≈0.36 in. — both LOWER than normal. Corrected for the reduced airflow (ΔP ∝ CFM²) the filter and coil are exactly as clean as before. The restriction is elsewhere.' } },
      { id: 'e_static', label: 'AHU-2 total static pressure, fan speed and power', cat: 'telemetry', target: 'AHU-2', points: ['ahu.AHU-2.static', 'ahu.AHU-2.speed', 'ahu.AHU-2.kw', 'ahu.AHU-2.fans'], closeup: 'fanwall', findings: { default: 'Normal: ≈1.66 in. w.c. at ≈79 % speed and ≈14 kW, 4 of 4 fans.', filter: 'All 4 fans running at 100 % speed, static at the fans’ maximum (≈2.7 in. w.c.), power ≈20–22 kW. The fans are working against a much larger resistance.', damper: 'All 4 fans running at 100 % speed, static at the fans’ maximum (≈2.7 in. w.c.), power ≈19.5 kW. The fans are working against a much larger resistance.' } },
      { id: 'e_trend', label: 'Trend: how fast did the restriction develop?', cat: 'trend', target: 'AHU-2', points: ['ahu.AHU-2.filterDp', 'ahu.AHU-2.speed', 'ahu.AHU-2.cfm'], findings: { default: 'Compare the shape of the change.', filter: 'A slow, steady climb over about 20 minutes (accelerated here; in a real hall over weeks): filter ΔP rising, speed rising, then speed pinned at 100 % and airflow sagging from ≈45,000 to ≈40,000 CFM.', damper: 'A step change: speed went from ≈79 % to 100 % within about a minute and airflow dropped at once to ≈38,500 CFM, then stayed flat.' } },
      { id: 'e_others', label: 'AHU-1/3/4 fan speeds and total supply airflow', cat: 'compare', target: 'AHU-1/3/4', points: ['ahu.AHU-1.speed', 'ahu.AHU-3.speed', 'hall.supplyCfm', 'ahu.AHU-1.filterDp'], findings: { default: 'The other AHUs share any shortfall; total supply should stay ≈180,000 CFM.', filter: 'AHU-1/3/4 have risen to ≈82–84 % speed to make up AHU-2’s lost airflow; their own filter ΔP is normal (≈0.4 in.). Total airflow is maintained.', damper: 'AHU-1/3/4 have risen to ≈82–84 % speed to make up AHU-2’s lost airflow; their filters are normal. Total airflow is maintained.' } },
      { id: 'e_damper', label: 'Inlet damper actuator position and end switch (local, from outside the unit)', cat: 'local', target: 'AHU-2 damper', findings: { default: 'Actuator at 100 % open; end switch made.', filter: 'Actuator at 100 % open; end switch made; the external linkage is tight. The damper is fully open.', damper: 'Actuator indicates 100 % open, but the shaft position mark shows the blades partly closed: the linkage has slipped on the shaft. The end switch on the actuator is not proving blade position.' } },
      { id: 'e_hall', label: 'Rack inlet temperatures', cat: 'telemetry', target: 'Data hall', points: ['hall.inletMax', 'hall.supplyCfm'], findings: { default: 'Rack inlets ≈68.5 °F: the other AHUs are covering. The impact so far is energy (fan power) and lost redundancy, not temperature.' } },
      { id: 'e_records', label: 'Maintenance records', cat: 'records', target: 'CMMS', findings: { default: 'No recent work on AHU-2.', filter: 'AHU-2 filters are overdue: last changed 14 months ago; nearby construction work this month has raised dust levels.', damper: 'AHU-2 filters were changed six weeks ago. The fire/smoke damper and isolation damper functional test was carried out on AHU-2 yesterday.' } },
    ],
    hypotheses: [
      { id: 'h_filter', label: 'The filter bank is loaded and restricting airflow', wrong: { default: 'Look at the filter ΔP and correct it for the airflow — a loaded filter shows a HIGH pressure drop even though less air is flowing through it.' } },
      { id: 'h_damper', label: 'A damper in the air path is partly closed', wrong: { default: 'Compare the filter ΔP with its clean value: the extra resistance shows up across the filter, which a damper problem would not do. The damper itself is also proven fully open.' } },
      { id: 'h_fanfail', label: 'Fans have failed in AHU-2, so the rest run harder', wrong: { default: 'All 4 fans are running. The fans are healthy; they are working against more resistance.' } },
      { id: 'h_coil', label: 'The cooling coil is fouled or blocked', wrong: { default: 'Coil ΔP is at or below normal; a blocked coil would show a high coil ΔP.' } },
      { id: 'h_sensor', label: 'The fan speed signal is wrong — nothing is actually changing', wrong: { default: 'Fan power, static pressure and airflow all changed consistently with the speed signal. The condition is real.' } },
    ],
    responses: [
      { id: 'r_verify', label: 'Compare filter ΔP, coil ΔP and static pressure on AHU-2 with the other AHUs', cat: 'verify', good: true, feedback: 'Good — the pressure profile along the air path locates the restriction.' },
      { id: 'r_escalate', label: 'Notify the shift lead and raise a priority work order for AHU-2; log the event', cat: 'escalate', good: true, required: true, feedback: 'Escalation brings qualified help and creates an operational record.' },
      { id: 'r_capacity', label: 'Confirm AHU-1/3/4 have speed margin before AHU-2 is taken out for work', cat: 'protect', good: true, required: true, feedback: 'The repair needs AHU-2 stopped; the remaining units must carry the hall.' },
      { id: 'r_monitor', label: 'Watch rack inlet temperatures and the other AHUs’ fan speeds', cat: 'observe', good: true, required: true, feedback: 'Shows the impact and how much margin remains.' },
      { id: 'r_pullrun', label: 'Pull the filters out while the fans are running to restore airflow quickly', cat: 'unsafe', good: false, feedback: 'Never open an AHU or remove filters with fans running: the fan section is a hazard, doors can be forced by pressure, and dust is drawn into the coil and the hall.' },
      { id: 'r_nofilter', label: 'Run AHU-2 without filters until replacements arrive', cat: 'unsafe', good: false, feedback: 'Running without filtration loads the coil and the hall with dust; it is a design deviation that needs engineering approval, not an operator shortcut.' },
      { id: 'r_alarm', label: 'Raise the filter-alarm and static-pressure limits so the alarms clear', cat: 'unsafe', good: false, feedback: 'Changing alarm limits hides the problem and can let the fans run at an unsafe operating point.' },
    ],
    recoveryDistractors: [
      { id: 'rd1', label: 'Replace the filters immediately (the damper is the problem)', why: 'Filter ΔP is normal for the airflow; new filters would not remove the restriction. Applying the wrong fix wastes time while AHU-2 stays degraded.' },
      { id: 'rd2', label: 'Increase the AHU-2 fan speed limit above 100 %', why: 'Fans are not run beyond their rated speed to overcome a restriction; remove the restriction instead.' },
      { id: 'rd3', label: 'Shut down AHU-2 and AHU-3 together so both can be serviced at once', why: 'Two AHUs out of four leaves the hall short of airflow (as in scenario E01); work one unit at a time.' },
    ],
    guided: [
      { at: 'start', title: 'Equipment overview', closeup: 'filter', highlight: ['AHU-2', 'AHU-2-FILTER', 'AHU-2-COIL', 'AHU-2-FANS'], text: ['Return air enters AHU-2 through an inlet damper, then crosses the <b>filter bank</b>, the cooling coil and a four-fan array. Each element adds pressure drop; the fans must develop the <b>total static pressure</b> to move the air.', 'Pressure drop across a fixed element rises with the square of airflow: ΔP ∝ CFM².'], points: ['ahu.AHU-2.filterDp', 'ahu.AHU-2.coilDp', 'ahu.AHU-2.static'] },
      { at: 30, title: 'Normal operation', highlight: ['AHU-2-FILTER', 'AHU-2-FANS'], text: ['At ≈45,000 CFM: filter ΔP ≈0.39 in. w.c. (clean), coil ΔP ≈0.50 in., total static ≈1.66 in., fans at ≈79 % using ≈14 kW. The filter change point is 1.0 in. w.c.'], points: ['ahu.AHU-2.filterDp', 'ahu.AHU-2.static', 'ahu.AHU-2.speed', 'ahu.AHU-2.kw'] },
      { at: 'onset', title: 'Initiating condition', highlight: { default: ['AHU-2'], filter: ['AHU-2-FILTER'], damper: ['AHU-2'] }, text: { default: 'Resistance in AHU-2’s air path increases.', filter: 'Dust accumulates in the filter media. Each hour (here: each minute) the filter bank gets a little more restrictive.', damper: 'The inlet damper linkage slips on its shaft; the blades settle partly closed even though the actuator reports open.' } },
      { at: 'onset+420', title: 'Fault development', highlight: ['AHU-2-FANS'], text: { default: 'The fans speed up to hold airflow.', filter: 'To hold the airflow target against the rising filter ΔP the fans speed up (≈79 % → ≈93 %) and fan power climbs (≈14 → ≈20 kW). Filter ΔP has just passed the 1.0 in. w.c. change point.', damper: 'The fans went to 100 % almost at once but cannot overcome the restriction: AHU-2 delivers ≈38,500 CFM.' }, points: ['ahu.AHU-2.filterDp', 'ahu.AHU-2.speed', 'ahu.AHU-2.kw', 'ahu.AHU-2.cfm'] },
      { at: 'onset+780', title: 'Observable symptoms', highlight: ['AHU-2-FANS', 'AHU-1-SUM', 'AHU-3-SUM', 'AHU-4-SUM'], text: ['With the fans at maximum speed AHU-2’s airflow falls and the BMS gives its shortfall to AHU-1/3/4, which speed up. Rack inlets are still normal — the cost is fan energy and lost redundancy.'], points: ['ahu.AHU-2.cfm', 'ahu.AHU-1.speed', 'hall.inletMax'] },
      { at: 'onset+900', title: 'Diagnostic evidence: the pressure profile', closeup: 'filter', highlight: ['AHU-2-FILTER', 'AHU-2-COIL'], text: { default: 'Compare filter ΔP and coil ΔP, corrected for airflow.', filter: 'Static: HIGH. Filter ΔP: HIGH (≈1.6 in.). Coil ΔP: normal-low. → The filter is the restriction.', damper: 'Static: HIGH. Filter ΔP: LOW (≈0.28 in.). Coil ΔP: LOW. → Filter and coil are clean for the airflow they see; the restriction is elsewhere in the air path.' }, points: ['ahu.AHU-2.static', 'ahu.AHU-2.filterDp', 'ahu.AHU-2.coilDp'] },
      { at: 'onset+1000', title: 'Root cause', highlight: { default: ['AHU-2'], filter: ['AHU-2-FILTER'] }, text: { default: 'Confirm the cause independently.', filter: 'Records show the filters are 14 months old with nearby construction dust. Root cause: progressive filter loading.', damper: 'The damper shaft mark shows the blades partly closed despite the actuator reading open, after yesterday’s damper test. Root cause: slipped damper linkage.' } },
      { at: 'recover-60', title: 'Appropriate operational response', highlight: ['AHU-1-SUM', 'AHU-3-SUM', 'AHU-4-SUM'], text: ['Escalate, confirm AHU-1/3/4 can carry AHU-2’s share, and monitor rack inlets.', 'Do <b>not</b> pull filters or open the unit with fans running, run without filters, or raise alarm limits.'], safety: 'Filter changes and damper repairs are carried out by qualified personnel with the AHU stopped and isolated/locked out under the site procedure.' },
      { at: 'recover+300', title: 'Controlled recovery', highlight: ['AHU-2'], text: { default: 'AHU-2 is stopped, repaired and returned.', filter: 'With AHU-2 locked out the other three units run at maximum speed briefly while the filter bank is replaced; AHU-2 then returns at ≈79 % speed with filter ΔP ≈0.4 in.', damper: 'With AHU-2 locked out the damper linkage is re-coupled and stroked; AHU-2 returns at ≈79 % speed and ≈1.7 in. w.c. static.' }, points: ['ahu.AHU-2.filterDp', 'ahu.AHU-2.static', 'ahu.AHU-2.speed'] },
      { at: 'recover+900', title: 'Stabilized outcome & key lessons', highlight: ['AHU-2'], text: ['Fan speed and power are back to normal. High static pressure and fans at maximum were common to both causes; the filter ΔP — read against airflow — separated them.'] },
    ],
    lessons: [
      'Fans respond to added resistance by speeding up and drawing more power; airflow only falls once they reach maximum speed.',
      'Pressure drops must be judged against airflow (ΔP ∝ CFM²): a LOW filter ΔP at reduced airflow means a clean filter, not a missing one.',
      'Filter ΔP high → filter. Static high with filter and coil ΔP normal-to-low → restriction elsewhere (damper, duct).',
      'Filters and dampers are only worked on with the AHU stopped and locked out, one unit at a time.',
    ],
    quiz: [
      { q: 'AHU static pressure is high and fans are at 100 %, but filter ΔP is LOWER than its clean value. What does this suggest?', options: ['The filter is blinded', 'A restriction elsewhere in the air path; the filter sees less airflow', 'The filter is missing', 'The ΔP transmitter tubes are swapped'], answer: 1, explain: 'With less air through a clean filter its ΔP falls (∝ CFM²); the added resistance must be somewhere else.' },
      { q: 'As a filter loads, what happens first in a variable-speed AHU?', options: ['Airflow falls immediately', 'Fan speed and power rise to hold airflow; airflow only falls once the fans reach maximum speed', 'Supply air temperature rises', 'The coil ΔP rises'], answer: 1, explain: 'The airflow loop compensates with speed until it runs out of speed.' },
      { q: 'A clean filter shows 0.39 in. w.c. at 45,000 CFM. Roughly what would the same clean filter show at 38,500 CFM?', options: ['0.39 in.', 'About 0.28 in.', 'About 0.55 in.', 'About 0.10 in.'], answer: 1, explain: '0.39 × (38,500 / 45,000)² ≈ 0.29 in. w.c.' },
      { q: 'Why is AHU fan power a useful early warning of filter loading?', options: ['It is not related to filters', 'The fans must deliver the same air against more resistance, so power rises well before airflow falls', 'Fan power falls when filters load', 'It only changes when a fan fails'], answer: 1, explain: 'Power ∝ static pressure × airflow; static rises while airflow is held.' },
      { q: 'What is the correct way to change a loaded filter bank on a running AHU?', options: ['Pull filters one at a time with fans running', 'Confirm the other AHUs can carry the load, then stop and lock out the AHU and change the filters', 'Remove all filters and run unfiltered until new ones arrive', 'Raise the filter alarm setpoint and wait'], answer: 1, explain: 'Work happens with the unit stopped and isolated, after confirming the remaining units have capacity.' },
      { q: 'Fans jumped to 100 % within one minute the day after a damper test. Which evidence best confirms a damper cause?', options: ['Filter ΔP above 1.0 in.', 'A physical check of blade position against the actuator indication', 'Supply-air temperature', 'Glycol flow'], answer: 1, explain: 'A slipped linkage makes the actuator report open while the blades are not; only the shaft/blade position reveals it.' },
    ],
    refs: ['TT-AIRFLOW', 'ASHRAE-TG', 'UPTIME-TIERS'],
    assumptions: [
      'The facility’s default AHU is a filterless fanwall (filtration is provided elsewhere). This scenario configures all four AHUs as a representative FILTERED type (filter bank + 4-fan array) so filter behaviour can be studied; the fanwall units in other scenarios are not modified.',
      'Clean filter ΔP 0.35 in. w.c. at 43,000 CFM design; change point 1.0 in. w.c. (illustrative).',
      'Filter loading is accelerated to about 20 minutes; in practice it develops over weeks to months.',
      'Each AHU’s fans follow the fan laws on a quadratic system curve; maximum static at full speed is ≈2.7 in. w.c.',
    ],
    safety: 'Filter replacement and damper repairs are carried out by qualified personnel with the AHU stopped and isolated/locked out under approved site procedures. Never open an AHU or remove filters with fans running.',
  });

  // ======================================================================= E03
  reg({
    id: 'E03',
    category: 'E',
    title: 'Server inlet hot spot or airflow bypass',
    summary:
      'A rack inlet alarm in Row 3 while every AHU is healthy and the hall has plenty of air. The cause is air distribution: hot exhaust is getting back to server inlets (recirculation) or cold air is going where no server can use it (bypass). Missing blanking panels, open containment doors and misplaced perforated tiles each leave a different temperature fingerprint on the racks.',
    brief:
      'DCIM has raised a <b>rack inlet temperature alarm in Row 3</b>. The AHUs report no faults. Find out why some servers are breathing hot air and decide what to do.',
    objectives: [
      'Distinguish a cooling-capacity problem from an air-distribution problem using total airflow, supply temperature and the energy balance.',
      'Explain recirculation and bypass and how containment, blanking panels and tile placement control them.',
      'Use the vertical and horizontal pattern of rack inlet temperatures to locate the cause.',
      'Choose corrective actions that are safe in a live data hall.',
    ],
    equipment: ['Row 3 racks R3-01…R3-12 (instrumented top/middle/bottom)', 'Hot-aisle containment doors', 'Blanking panels', 'Perforated floor tiles', 'AHU-1…AHU-4'],
    topology:
      'Four AHUs supply ≈180,600 CFM of 68 °F air to a raised-floor cold aisle through perforated tiles; servers exhaust into a contained hot aisle that returns to the AHUs at ≈89 °F. Row 3 has inlet sensors at the top, middle and bottom of selected racks (R3-01, R3-04, R3-07, R3-10, R3-12).',
    view: 'hall',
    closeups: ['rack', 'humidity', 'fanwall'],
    status: ['hall.inletMax', 'hall.supplyCfm', 'hall.sa', 'hall.tile'],
    telemetry: [
      'hall.inletMax', 'hall.inlet', 'rack.R3-07.top', 'rack.R3-07.mid', 'rack.R3-07.bot', 'rack.R3-01.top', 'rack.R3-12.top',
      'rack.R3-04.mid', 'hall.tile', 'hall.supplyCfm', 'hall.itCfm', 'hall.sa', 'hall.ret',
    ],
    trends: ['hall.inletMax', 'rack.R3-07.top', 'rack.R3-01.top', 'hall.tile', 'hall.supplyCfm', 'hall.ret'],
    alarms: ['HALL_*', 'AHU*_FAN', 'AHU*_FLOW', 'AHU*_SATHI'],
    variants: [
      {
        id: 'blanking',
        label: 'Missing blanking panels at R3-07',
        summary: 'Servers were removed from the upper part of R3-07 and the empty U-spaces were left open.',
        faults: [{ type: 'blankingMissing', onset: 60, ramp: 120, sev: 1 }],
        answer: 'h_blank',
        keyEvidence: ['e_r07'],
        explain:
          'Only one rack is affected and its profile is vertical: R3-07 top ≈85 °F, middle ≈74 °F, bottom ≈69 °F, while every other rack (including the row ends) is ≈68.5 °F. Open U-spaces let hot exhaust flow back through the rack to the front, where the upper servers ingest it. Total airflow, supply temperature and tile airflow are all normal.',
        recoverAt: 660,
        recoverySpacing: 60,
        recovery: [
          { id: 'b1', label: 'Inspect the front of R3-07 and identify the open U-spaces', why: 'Confirms the gap and that no equipment is installed in it.', ops: [{ type: 'note', text: 'inspect' }] },
          { id: 'b2', label: 'Install blanking panels in all open U-spaces (tool-less panels, no work on energized IT equipment)', why: 'Closing the gaps stops exhaust recirculating through the rack.', ops: [{ type: 'clearFault', match: { type: 'blankingMissing' } }] },
          { id: 'b3', label: 'Verify R3-07 inlet temperatures and add a blanking check to the IT decommissioning procedure', why: 'Confirms the fix and prevents recurrence.', ops: [{ type: 'note', text: 'verify' }] },
        ],
        expect: [
          { at: 'onset+300', key: 'rack.R3-07.top', op: '>', value: 84 },
          { at: 'onset+300', key: 'rack.R3-07.mid', op: '~', value: [74.2, 1.5] },
          { at: 'onset+300', key: 'rack.R3-07.bot', op: '<', value: 70 },
          { at: 'onset+300', key: 'rack.R3-01.top', op: '<', value: 69 },
          { at: 'onset+300', key: 'hall.tile', op: '>', value: 1050 },
          { at: 'onset+300', key: 'hall.supplyCfm', op: '>', value: 175000 },
          { at: 'recover+300', key: 'hall.inletMax', op: '<', value: 70 },
        ],
        expectAlarms: ['HALL_INLET'],
        forbidAlarms: ['HALL_INLET_CRIT'],
      },
      {
        id: 'doors',
        label: 'Containment doors left open',
        summary: 'Both end-of-row containment doors on Row 3 were propped open during a delivery and left that way.',
        faults: [{ type: 'containmentBreach', onset: 60, ramp: 60, sev: 1.1 }],
        answer: 'h_door',
        keyEvidence: ['e_rowend'],
        explain:
          'The hot racks are at the row ends: R3-01 and R3-12 tops ≈82 °F (middle ≈74 °F, bottom ≈71 °F) while the middle of the row (R3-04, R3-07, R3-10) is normal. With the end doors open, hot-aisle air spills around the ends of the row and the top servers in the end racks draw it in. Total airflow and supply temperature are normal.',
        recoverAt: 660,
        recoverySpacing: 60,
        recovery: [
          { id: 'c1', label: 'Walk the row ends and find the open containment doors', why: 'Confirms the breach and checks nothing is blocking the doors.', ops: [{ type: 'note', text: 'inspect' }] },
          { id: 'c2', label: 'Close the containment doors and confirm they latch', why: 'Restores separation of hot and cold air.', ops: [{ type: 'clearFault', match: { type: 'containmentBreach' } }] },
          { id: 'c3', label: 'Verify end-rack inlets and brief staff/vendors on keeping containment closed', why: 'Prevents recurrence.', ops: [{ type: 'note', text: 'verify' }] },
        ],
        expect: [
          { at: 'onset+300', key: 'rack.R3-01.top', op: '>', value: 81.5 },
          { at: 'onset+300', key: 'rack.R3-12.top', op: '>', value: 81.5 },
          { at: 'onset+300', key: 'rack.R3-07.top', op: '<', value: 69 },
          { at: 'onset+300', key: 'rack.R3-04.mid', op: '<', value: 69 },
          { at: 'onset+300', key: 'hall.tile', op: '>', value: 1050 },
          { at: 'onset+300', key: 'hall.sa', op: '~', value: [68, 0.5] },
          { at: 'recover+300', key: 'hall.inletMax', op: '<', value: 70 },
        ],
        expectAlarms: ['HALL_INLET'],
      },
      {
        id: 'tiles',
        label: 'Perforated tiles misplaced',
        summary: 'After under-floor cabling work, perforated tiles in front of the middle of Row 3 were swapped with solid tiles and moved elsewhere.',
        faults: [{ type: 'tileMisplaced', onset: 60, ramp: 120, sev: 1 }],
        answer: 'h_tiles',
        keyEvidence: ['e_tile'],
        explain:
          'The whole row is warm and the middle racks worst, top AND middle: R3-07 top ≈83 °F, middle ≈81.5 °F, bottom ≈74.5 °F, other racks ≈73 °F at the top. Flow-hood readings show only ≈510 CFM per tile in front of Row 3 instead of ≈1,130. The cold air is leaving the floor where no server can use it (bypass), so the starved racks draw in exhaust air. Total AHU airflow and supply temperature are normal.',
        recoverAt: 660,
        recoverySpacing: 60,
        recovery: [
          { id: 't1', label: 'Compare the tile layout with the approved airflow plan and measure tile airflow with a flow hood', why: 'Identifies which tiles are wrong without guessing.', ops: [{ type: 'note', text: 'survey' }] },
          { id: 't2', label: 'Return the perforated tiles to the planned positions (one at a time, following the floor-tile lifting procedure)', why: 'Delivers the cold air back to the Row 3 inlets.', ops: [{ type: 'clearFault', match: { type: 'tileMisplaced' } }] },
          { id: 't3', label: 'Verify tile airflow and rack inlets; add tile layout to the cabling-work close-out checklist', why: 'Confirms the fix and prevents recurrence.', ops: [{ type: 'note', text: 'verify' }] },
        ],
        expect: [
          { at: 'onset+300', key: 'rack.R3-07.top', op: '>', value: 82 },
          { at: 'onset+300', key: 'rack.R3-07.mid', op: '>', value: 80.6 },
          { at: 'onset+300', key: 'rack.R3-04.mid', op: '>', value: 71.5 },
          { at: 'onset+300', key: 'hall.tile', op: '<', value: 560 },
          { at: 'onset+300', key: 'hall.supplyCfm', op: '>', value: 175000 },
          { at: 'onset+300', key: 'hall.ret', op: '~', value: [89, 1] },
          { at: 'recover+300', key: 'hall.tile', op: '>', value: 1050 },
          { at: 'recover+300', key: 'hall.inletMax', op: '<', value: 70 },
        ],
        expectAlarms: ['HALL_INLET'],
      },
    ],
    evidence: [
      { id: 'e_alarms', label: 'Review the alarm history', cat: 'alarms', target: 'DCIM / BMS', findings: { default: 'A rack-inlet alarm with no AHU fan, airflow or supply-temperature alarms before it. Nothing in the cooling plant has failed.' } },
      { id: 'e_r07', label: 'R3-07 inlet temperatures — top / middle / bottom', cat: 'telemetry', target: 'R3-07', points: ['rack.R3-07.top', 'rack.R3-07.mid', 'rack.R3-07.bot'], closeup: 'rack', findings: { default: 'Normal: ≈68–68.5 °F at all three heights.', blanking: 'Strong vertical gradient: top ≈85 °F, middle ≈74 °F, bottom ≈69 °F. Hot air is reaching the upper inlets of this rack.', doors: 'Normal at all three heights (≈68–68.5 °F).', tiles: 'Hot at top AND middle (≈83 °F / ≈81.5 °F), warm at the bottom (≈74.5 °F): the whole rack face is short of cold air.' } },
      { id: 'e_rowend', label: 'Row-end racks R3-01 and R3-12 inlet temperatures', cat: 'telemetry', target: 'R3-01 / R3-12', points: ['rack.R3-01.top', 'rack.R3-01.mid', 'rack.R3-01.bot', 'rack.R3-12.top'], closeup: 'rack', findings: { default: 'Normal: ≈68–68.5 °F.', blanking: 'Normal (≈68.5 °F at the top).', doors: 'Both row ends are hot at the top (≈82 °F), warm in the middle (≈74 °F) and ≈71 °F at the bottom — a row-end pattern.', tiles: 'Warm at the top (≈73 °F) — less affected than the middle of the row.' } },
      { id: 'e_tile', label: 'Perforated-tile airflow in front of Row 3 (flow hood)', cat: 'handheld', target: 'Row 3 cold aisle', points: ['hall.tile'], findings: { default: 'Normal ≈1,130 CFM per tile.', blanking: 'Normal ≈1,130 CFM per tile.', doors: 'Normal ≈1,130 CFM per tile.', tiles: 'Only ≈510 CFM per tile — less than half of normal. Several perforated tiles have been replaced with solid tiles.' } },
      { id: 'e_capacity', label: 'Total AHU airflow vs IT demand; AHU status', cat: 'compare', target: 'AHU-1…AHU-4', points: ['hall.supplyCfm', 'hall.itCfm', 'ahu.AHU-1.speed', 'ahu.AHU-1.fans'], findings: { default: 'All four AHUs running, ≈79 % speed, total ≈180,000 CFM against ≈172,000 CFM IT demand. Capacity is fine — this is distribution, not capacity.' } },
      { id: 'e_energy', label: 'Supply, return and average inlet temperatures (energy balance)', cat: 'compare', target: 'Data hall', points: ['hall.sa', 'hall.ret', 'hall.inlet'], findings: { default: 'Supply ≈68 °F, return ≈89 °F, average inlet ≈68 °F — unchanged. The return ΔT is set by total heat ÷ (1.08 × total AHU airflow), and neither changed: the hot air is being redistributed locally, not added.' } },
      { id: 'e_walk', label: 'Visual walk of the Row 3 cold aisle and containment', cat: 'inspect', target: 'Row 3', closeup: 'rack', findings: { default: 'Look at blanking, doors and tiles.', blanking: 'Containment doors closed and tiles in place. R3-07 has several open U-spaces at the top where servers were removed; you can feel warm air coming through them.', doors: 'Blanking and tiles are in order. Both end-of-row containment doors are propped open with a pallet jack.', tiles: 'Doors closed and blanking complete. Solid tiles sit in front of R3-05…R3-09 and perforated tiles have been placed in an open area away from the racks.' } },
      { id: 'e_hand', label: 'Hand-held check of the hottest inlet sensor', cat: 'handheld', target: 'Row 3', points: ['hall.inletMax'], findings: { default: 'A calibrated hand-held probe agrees with the DCIM sensor within 0.5 °F — the reading is real.' } },
      { id: 'e_records', label: 'Recent work orders in Row 3', cat: 'records', target: 'CMMS / change log', findings: { default: 'No recent work in Row 3.', blanking: 'Yesterday: “decommission 6 servers in R3-07 (U36–U41)”. No blanking-panel task on the close-out.', doors: 'This morning: equipment delivery to Row 3 via the row-end doors.', tiles: 'This week: under-floor cabling work along Row 3 with floor tiles lifted.' } },
    ],
    hypotheses: [
      { id: 'h_blank', label: 'Missing blanking panels let exhaust recirculate through a rack', wrong: { default: 'Missing blanking affects one rack with a strong top-to-bottom gradient; that is not the pattern here.' } },
      { id: 'h_door', label: 'Open containment doors let hot-aisle air spill around the row ends', wrong: { default: 'An open-door problem heats the row-end racks first; check whether the ends are actually the hottest.' } },
      { id: 'h_tiles', label: 'Perforated tiles are misplaced so cold air does not reach Row 3', wrong: { default: 'Tile airflow in front of Row 3 is normal; the cold air is reaching the row.' } },
      { id: 'h_capacity', label: 'The AHUs do not have enough airflow capacity', wrong: { default: 'Total AHU airflow still exceeds the IT demand and every AHU has speed margin; a capacity problem would warm the whole hall.' } },
      { id: 'h_sat', label: 'The supply air is too warm', wrong: { default: 'Supply air is at its 68 °F setpoint and most inlets are ≈68 °F; the problem is local.' } },
      { id: 'h_sensor', label: 'The rack inlet sensor is faulty', wrong: { default: 'A hand-held probe confirms the reading, and several sensors show a consistent pattern.' } },
    ],
    responses: [
      { id: 'r_verify', label: 'Confirm the hot reading with a hand-held probe and map the hot inlets (which racks, which heights)', cat: 'verify', good: true, feedback: 'Good — the pattern of hot inlets locates the cause.' },
      { id: 'r_escalate', label: 'Notify the shift lead and the IT/customer contact for Row 3; log the event', cat: 'escalate', good: true, required: true, feedback: 'IT owners need to know their equipment is at elevated inlet temperature; the shift lead coordinates the fix.' },
      { id: 'r_monitor', label: 'Keep watching Row 3 inlet temperatures against the 80.6 °F recommended and 89.6 °F allowable limits', cat: 'observe', good: true, required: true, feedback: 'Tracks the risk until the cause is corrected.' },
      { id: 'r_capacity', label: 'Check total AHU airflow and supply temperature to rule out a capacity problem', cat: 'verify', good: true, required: true, feedback: 'Separating distribution from capacity decides the whole response.' },
      { id: 'r_satdown', label: 'Lower the supply-air setpoint for the whole hall to cool the hot spot', cat: 'unsafe', good: false, feedback: 'Recirculated exhaust stays hot whatever the supply temperature; overcooling the whole hall wastes energy, can push other inlets below the recommended range and raises RH. Fix the distribution instead.' },
      { id: 'r_fans', label: 'Put a portable fan in the hot aisle blowing toward Row 3', cat: 'unsafe', good: false, feedback: 'Pushing hot-aisle air around mixes hot and cold air further — more recirculation, not less.' },
      { id: 'r_extratiles', label: 'Add extra perforated tiles all over the hall, including in the hot aisle', cat: 'unsafe', good: false, feedback: 'Tiles in the hot aisle or open areas are bypass: cold air returns to the AHUs without cooling any server, and floor pressure drops everywhere.' },
      { id: 'r_disable', label: 'Raise the DCIM inlet alarm threshold to stop the nuisance alarm', cat: 'unsafe', good: false, feedback: 'The alarm is real; raising thresholds hides a risk to IT equipment.' },
    ],
    recoveryDistractors: [
      { id: 'rd1', label: 'Start a fifth (standby) cooling unit and run every AHU at 100 %', why: 'Capacity is not the problem — total airflow already exceeds demand. More air does not stop local recirculation and wastes energy.' },
      { id: 'rd2', label: 'Lower the hall supply-air setpoint to 60 °F', why: 'Colder supply does not stop hot exhaust reaching the inlets; it overcools the rest of the hall.' },
      { id: 'rd3', label: 'Ask IT to shut down all servers in Row 3', why: 'Unnecessary: the cause is a simple airflow-management correction that can be made in minutes without touching IT equipment.' },
    ],
    guided: [
      { at: 'start', title: 'Equipment overview', closeup: 'rack', highlight: ['ROW3', 'AHU-1', 'AHU-2', 'AHU-3', 'AHU-4'], text: ['Cold air rises through perforated tiles into the cold aisle, servers draw it in at the front and exhaust it ≈22 °F hotter into the contained hot aisle, which returns to the AHUs.', '<b>Recirculation</b>: hot exhaust gets back to a server inlet. <b>Bypass</b>: cold supply air returns to the AHUs without passing through any server. Blanking panels, containment doors and tile placement prevent both.'], points: ['hall.supplyCfm', 'hall.sa', 'hall.ret'] },
      { at: 30, title: 'Normal operation', highlight: ['ROW3'], text: ['Every Row 3 inlet is ≈68–68.5 °F, tiles deliver ≈1,130 CFM each, total supply is ≈180,000 CFM against ≈172,000 CFM IT demand, return ≈89 °F.'], points: ['rack.R3-07.top', 'rack.R3-01.top', 'hall.tile'] },
      { at: 'onset', title: { default: 'Initiating condition', blanking: 'Initiating condition: open U-spaces', doors: 'Initiating condition: containment opened', tiles: 'Initiating condition: tiles moved' }, highlight: ['ROW3'], text: { default: 'Something changes in the air path at Row 3.', blanking: 'Servers removed from the top of R3-07 leave open U-spaces; nothing separates the rack’s hot rear from its cold front there.', doors: 'Both end-of-row containment doors are propped open.', tiles: 'Perforated tiles in front of the middle of Row 3 are swapped with solid tiles and the perforated ones end up in an open area.' } },
      { at: 'onset+120', title: 'Fault development', highlight: ['ROW3'], text: { default: 'Hot air reaches some inlets.', blanking: 'Server fans at the top of R3-07 pull exhaust forward through the gaps. The upper inlets heat first and most.', doors: 'Hot-aisle air spills out of the open ends and curls around into the cold aisle at the row ends, where it is drawn into the upper servers.', tiles: 'Cold air now leaves the floor where no server uses it (bypass). The middle racks of Row 3 are starved and draw in exhaust air from over the racks and around the row.' }, points: ['rack.R3-07.top', 'rack.R3-01.top', 'hall.tile'] },
      { at: 'onset+240', title: 'Observable symptoms', highlight: ['ROW3'], text: ['DCIM raises a rack-inlet alarm. No AHU alarm appears: supply ≈68 °F, total airflow normal, return ≈89 °F. Because total heat and total airflow are unchanged, the return ΔT does not change either — the hot air is redistributed locally.'], points: ['hall.inletMax', 'hall.sa', 'hall.ret'] },
      { at: 'onset+300', title: 'Diagnostic evidence: the temperature fingerprint', closeup: 'rack', highlight: ['ROW3'], text: { default: 'Map which racks and which heights are hot.', blanking: 'One rack, top ≫ middle > bottom (≈85 / 74 / 69 °F); neighbours and row ends normal; tiles normal. → Recirculation through a single rack.', doors: 'Row ends hot at the top (≈82 °F); middle of the row normal; tiles normal. → Recirculation around the row ends.', tiles: 'Whole row warm, middle racks worst at top AND middle (≈83 / 81.5 °F); tile airflow ≈510 CFM (−55 %). → Cold air not reaching Row 3.' }, points: ['rack.R3-07.top', 'rack.R3-07.mid', 'rack.R3-01.top', 'hall.tile'] },
      { at: 'onset+420', title: 'Root cause', highlight: ['ROW3'], text: { default: 'Confirm by inspection.', blanking: 'The walk-down finds open U-spaces at the top of R3-07 after yesterday’s decommissioning. Root cause: missing blanking panels.', doors: 'Both end doors are propped open after this morning’s delivery. Root cause: containment breach.', tiles: 'Solid tiles sit in front of R3-05…R3-09 after this week’s cabling work. Root cause: misplaced perforated tiles.' } },
      { at: 'recover-60', title: 'Appropriate operational response', highlight: ['ROW3'], text: ['Escalate to the shift lead and inform the IT owner. Confirm capacity is fine (airflow and supply temperature) and keep watching the inlets.', 'Do <b>not</b> overcool the whole hall, blow hot-aisle air around with portable fans, scatter extra tiles or raise alarm limits.'], safety: 'Work in a live data hall follows site rules: tool-less blanking only, no work on energized IT equipment, floor tiles lifted one at a time with barriers per the floor-tile procedure.' },
      { at: 'recover+60', title: 'Controlled recovery', highlight: ['ROW3'], text: { default: 'The distribution fault is corrected.', blanking: 'Blanking panels are fitted to the open U-spaces; R3-07 top falls from ≈85 °F to ≈68.5 °F within a minute or two.', doors: 'The containment doors are closed; row-end inlets return to ≈68.5 °F.', tiles: 'Tiles are returned to the approved layout; tile airflow is back to ≈1,130 CFM and inlets to ≈68.5 °F.' }, points: ['hall.inletMax', 'hall.tile'] },
      { at: 'recover+300', title: 'Stabilized outcome & key lessons', highlight: ['ROW3'], text: ['All inlets are ≈68.5 °F. The AHUs never changed: this was an air-distribution problem, and each cause had its own rack-temperature fingerprint.'] },
    ],
    lessons: [
      'Normal total airflow, normal supply temperature and a local hot spot mean distribution, not capacity.',
      'Return ΔT is fixed by total heat and total AHU airflow; recirculation moves heat around locally without changing it.',
      'Fingerprints: one rack, top-heavy → blanking; row ends → containment; whole row starved with low tile airflow → tiles.',
      'Overcooling the hall or adding fans and tiles at random treats the symptom and often makes recirculation or bypass worse.',
    ],
    quiz: [
      { q: 'One rack shows top 85 °F, middle 74 °F, bottom 69 °F; its neighbours are 68 °F and tile airflow is normal. Most likely cause?', options: ['Not enough AHU airflow', 'Missing blanking panels in that rack', 'Supply air too warm', 'Misplaced floor tiles'], answer: 1, explain: 'A single rack with a strong top-heavy gradient indicates exhaust recirculating through open U-spaces.' },
      { q: 'What is airflow bypass?', options: ['Hot exhaust reaching server inlets', 'Cold supply air returning to the AHUs without passing through IT equipment', 'Air leaking from ducts outdoors', 'Air flowing backward through a fan'], answer: 1, explain: 'Bypass wastes cooled air; recirculation is the opposite path (hot air to inlets).' },
      { q: 'During a hot spot, total AHU airflow and heat load are unchanged. What happens to the hot-aisle return temperature?', options: ['It rises sharply', 'It stays about the same — return ΔT is set by total heat and total airflow', 'It falls sharply', 'It equals the hot-spot temperature'], answer: 1, explain: 'Q = 1.08 × CFM × ΔT: same Q and CFM, same ΔT. Recirculation only redistributes the heat.' },
      { q: 'Row-end racks are hot at the top while the middle of the row is normal. What do you check first?', options: ['Blanking panels in the middle racks', 'The end-of-row containment doors', 'Chiller capacity', 'Glycol temperature'], answer: 1, explain: 'Open containment ends let hot-aisle air curl around into the row ends.' },
      { q: 'Why is lowering the hall supply-air setpoint a poor fix for a local hot spot?', options: ['It is always forbidden', 'Recirculated exhaust stays hot, so the hot spot barely improves while the rest of the hall is overcooled', 'It increases fan speed', 'It reduces IT load'], answer: 1, explain: 'The hot spot is caused by exhaust air reaching inlets; colder supply does not change the exhaust much and wastes energy.' },
      { q: 'Flow-hood readings in front of Row 3 show 510 CFM per tile instead of 1,130 CFM, while total AHU airflow is normal. What is happening?', options: ['The AHUs are failing', 'The cold air is leaving the floor elsewhere (bypass); Row 3 is starved', 'The servers are drawing less air', 'The floor plenum is overpressurized'], answer: 1, explain: 'Total supply is normal, so the air is going somewhere else — misplaced tiles or openings.' },
    ],
    refs: ['UPSITE-BLANK', 'TT-AIRFLOW', 'ASHRAE-TG', 'LBNL-ASHRAE'],
    assumptions: [
      'Rack inlet temperatures are modelled as a mix of supply air and server exhaust (22 °F rise) with a recirculation fraction set by the fault type and rack height (illustrative).',
      'Rack R3-07 is the instrumented rack for blanking issues; R3-05…R3-09 are the middle racks for tile issues.',
      'Containment door severity is chosen so the row-end top inlets exceed the 80.6 °F recommended limit.',
      'Total AHU airflow is controlled to 105 % of IT airflow and is unaffected by local distribution faults.',
    ],
    safety: 'Airflow-management corrections in a live data hall follow site rules: no work on energized IT equipment, tool-less blanking panels only, floor tiles lifted one at a time with barriers and only under the floor-tile procedure, and IT owners informed.',
  });

  // ======================================================================= E04
  reg({
    id: 'E04',
    category: 'E',
    title: 'Cooling-coil valve malfunction',
    summary:
      'AHU-2’s supply-air temperature misbehaves because its chilled-glycol control valve no longer does what the controller asks: the actuator has failed closed, the valve is stuck wide open, or aggressive tuning plus a sticky stem makes the loop hunt. Command, feedback, local position and coil flow separate the three.',
    brief:
      'An operator has noticed that <b>AHU-2’s supply-air temperature and chilled-glycol valve trends</b> look abnormal on the BMS. Investigate AHU-2’s cooling-coil control and decide what to do.',
    objectives: [
      'Explain how an AHU’s PI loop positions the glycol valve to hold supply-air temperature.',
      'Compare valve command, feedback, local position and measured coil flow to find where the control chain breaks.',
      'Recognize the air-side effects: warm supply air, overcooling, and hunting.',
      'Choose bumpless, safe recovery steps for valve and actuator faults.',
    ],
    equipment: ['AHU-2 cooling coil', 'AHU-2 2-way glycol control valve and actuator', 'AHU-2 supply-air temperature sensor', 'AHU-2 DDC controller', 'AHU-1/3/4'],
    topology:
      'Each AHU has a 2-way modulating valve on its coil branch of the variable-flow glycol loop (50 °F supply). The AHU controller’s PI loop compares supply-air temperature with its 68 °F setpoint and positions the valve; the actuator reports a position feedback signal. AHU supply air mixes in the common cold aisle.',
    view: 'air',
    focusAhu: 'AHU-2',
    focus: { ahu: 'AHU-2', sensor: 'ahu.AHU-2.sat' },
    closeups: ['valve', 'coil', 'fanwall'],
    status: ['ahu.AHU-2.sat', 'ahu.AHU-2.vcmd', 'ahu.AHU-2.vfb', 'hall.inletMax'],
    telemetry: [
      'ahu.AHU-2.sat', 'ahu.AHU-2.satSp', 'ahu.AHU-2.vcmd', 'ahu.AHU-2.vfb', 'ahu.AHU-2.vpos', 'ahu.AHU-2.gpm', 'ahu.AHU-2.q',
      'ahu.AHU-2.glyOut', 'ahu.AHU-2.cfm', 'ahu.AHU-1.vcmd', 'hall.sa', 'hall.ret', 'hall.inletMax', 'glycol.returnT',
    ],
    trends: ['ahu.AHU-2.sat', 'ahu.AHU-2.vcmd', 'ahu.AHU-2.vfb', 'ahu.AHU-2.gpm', 'hall.sa', 'hall.inletMax'],
    alarms: ['AHU2_*', 'AHU*_SATHI', 'AHU*_STATIC', 'HALL_INLET*'],
    variants: [
      {
        id: 'closed',
        label: 'Actuator failed — valve driven closed',
        summary: 'The valve actuator’s motor/board fails and its spring return drives the valve to its fail-closed position.',
        faults: [{ type: 'actuatorFail', target: 'AHU-2', onset: 60, p: { failPos: 0 } }],
        answer: 'h_closed',
        keyEvidence: ['e_valve', 'e_flow'],
        explain:
          'The controller is asking for full cooling (command 100 %) but the valve feedback, the local position indicator and the ultrasonic flow meter all read zero: the actuator has failed to its closed position. AHU-2 now blows uncooled return air (≈90–94 °F) into the cold aisle. AHU-1/3/4 open their valves further (≈61 % → ≈80 %) to hold their own 68 °F, but the mixed supply is ≈74 °F and the hottest rack inlets ≈75 °F.',
        diagnoseAt: 660,
        recoverAt: 960,
        recoverySpacing: 120,
        recovery: [
          { id: 'a1', label: 'Confirm AHU-1/3/4 can carry the hall, then take AHU-2 out of service so it stops discharging uncooled air', why: 'An AHU with no cooling but running fans mixes return air into the supply; stopping it lets the healthy units supply all the air.', ops: [{ type: 'fault', fault: { type: 'ahuOff', target: 'AHU-2' } }] },
          { id: 'a2', label: 'Qualified controls technician replaces the actuator and strokes the valve 0–100 %', why: 'Restores valve control and proves feedback matches position.', ops: [{ type: 'clearFault', match: { type: 'actuatorFail' } }] },
          { id: 'a3', label: 'Return AHU-2 to service in automatic', why: 'Restores the fourth AHU and the cold-aisle supply temperature.', ops: [{ type: 'clearFault', match: { type: 'ahuOff' } }] },
          { id: 'a4', label: 'Verify supply air at 68 °F with command and feedback agreeing; document', why: 'Confirms the repair.', ops: [{ type: 'note', text: 'verify' }] },
        ],
        expect: [
          { at: 'onset+300', key: 'ahu.AHU-2.vcmd', op: '>', value: 99 },
          { at: 'onset+300', key: 'ahu.AHU-2.vfb', op: '<', value: 1 },
          { at: 'onset+300', key: 'ahu.AHU-2.gpm', op: '<', value: 1 },
          { at: 'onset+600', key: 'ahu.AHU-2.sat', op: '>', value: 88 },
          { at: 'onset+600', key: 'hall.sa', op: '>', value: 73 },
          { at: 'onset+600', key: 'hall.inletMax', op: '<', value: 80.6 },
          { at: 'onset+600', key: 'ahu.AHU-1.vcmd', op: '>', value: 70 },
          { at: 'recover+600', key: 'ahu.AHU-2.sat', op: '~', value: [68, 1] },
          { at: 'recover+600', key: 'hall.inletMax', op: '<', value: 69 },
        ],
        expectAlarms: ['AHU2_SATHI', 'AHU2_VALVE'],
      },
      {
        id: 'open',
        label: 'Valve stuck fully open',
        summary: 'Debris jams the valve plug in the fully open position; the stem no longer moves.',
        faults: [{ type: 'valveStuck', target: 'AHU-2', onset: 60, p: { pos: 1 } }],
        answer: 'h_open',
        keyEvidence: ['e_valve', 'e_flow'],
        explain:
          'AHU-2 is overcooling: supply air ≈65 °F and the PI loop has wound its command all the way down to 0 %, yet the feedback and local indicator show 100 % and the flow meter reads ≈280 gpm (normal ≈148 gpm). The valve is stuck open. Because AHU-2 takes far more glycol than it needs, its leaving glycol is only ≈59 °F, the loop return temperature falls (≈64.6 → ≈62.4 °F, a “low ΔT” symptom) and the other AHUs throttle their valves.',
        diagnoseAt: 660,
        recoverAt: 960,
        recoverySpacing: 120,
        recovery: [
          { id: 'o1', label: 'Place the AHU-2 valve output in operator override at about 60 % (its normal position)', why: 'The PI output has wound down to 0 %; releasing the repaired valve straight into that command would slam it shut and overshoot the supply temperature. Overriding first gives a bumpless return.', ops: [{ type: 'fault', fault: { type: 'valveOverride', target: 'AHU-2', p: { pos: 0.6 } } }] },
          { id: 'o2', label: 'Qualified technician frees or replaces the valve (isolated under procedure)', why: 'Removes the jam so the plug follows the actuator again.', ops: [{ type: 'clearFault', match: { type: 'valveStuck' } }] },
          { id: 'o3', label: 'Release the override back to automatic (PI control)', why: 'The loop resumes from 60 % and settles without a temperature bump; an override left in place would be a hidden fault.', ops: [{ type: 'clearFault', match: { type: 'valveOverride' } }] },
          { id: 'o4', label: 'Verify command, feedback and flow agree and supply air holds 68 °F; document', why: 'Confirms the repair and that no override remains.', ops: [{ type: 'note', text: 'verify' }] },
        ],
        expect: [
          { at: 'onset+300', key: 'ahu.AHU-2.vcmd', op: '<', value: 1 },
          { at: 'onset+300', key: 'ahu.AHU-2.vfb', op: '>', value: 99 },
          { at: 'onset+300', key: 'ahu.AHU-2.gpm', op: '>', value: 270 },
          { at: 'onset+600', key: 'ahu.AHU-2.sat', op: '<', value: 66 },
          { at: 'onset+600', key: 'ahu.AHU-2.glyOut', op: '<', value: 60 },
          { at: 'onset+600', key: 'glycol.returnT', op: '<', value: 63 },
          { at: 'onset+600', key: 'ahu.AHU-1.vcmd', op: '<', value: 61 },
          { at: 'recover+600', key: 'ahu.AHU-2.sat', op: '~', value: [68, 0.6] },
          { at: 'recover+600', key: 'ahu.AHU-2.vov', op: 'has', value: 'Auto' },
        ],
        expectAlarms: ['AHU2_VALVE'],
        forbidAlarms: ['AHU2_SATHI'],
      },
      {
        id: 'hunting',
        label: 'Control loop hunting (aggressive tuning + valve stiction)',
        summary: 'After a controller replacement the AHU-2 loop gains were left far too high, and the valve stem has developed stiction; the loop limit-cycles.',
        config: { thermal: { ahu: { coil: { strokeRatePerS: 0.004 } } } },
        faults: [{ type: 'valveHunting', target: 'AHU-2', onset: 60, ramp: 120, sev: 2, p: { gainMult: 6 } }],
        answer: 'h_hunt',
        keyEvidence: ['e_trend', 'e_tuning'],
        explain:
          'Nothing is broken outright, but the loop never settles: the valve command swings between ≈12 % and 100 % roughly every minute while the sticky stem moves in jumps (feedback ≈52–74 %), so coil flow swings between ≈120 and ≈185 gpm and supply air oscillates ≈67.4–68.7 °F. The swing in supply air is small because the coil’s heat transfer is dominated by the air side, but the valve and actuator are cycling continuously (wear), and the flow swings disturb the glycol loop. The tuning record shows the gains were multiplied after the controller swap.',
        diagnoseAt: 660,
        recoverAt: 960,
        recoverySpacing: 120,
        recovery: [
          { id: 'h1', label: 'Place the valve in operator override at a steady 60 % while the loop is investigated', why: 'Stops the cycling (and the wear) while the cause is fixed; supply air stays near setpoint at that position.', ops: [{ type: 'fault', fault: { type: 'valveOverride', target: 'AHU-2', p: { pos: 0.6 } } }] },
          { id: 'h2', label: 'Controls technician restores the documented PI gains and has the valve stem/packing serviced', why: 'Removes both causes of the limit cycle: excessive gain and stiction.', ops: [{ type: 'clearFault', match: { type: 'valveHunting' } }] },
          { id: 'h3', label: 'Release the override back to automatic and watch a step response', why: 'Proves the loop now settles; an override left in place would hide future problems.', ops: [{ type: 'clearFault', match: { type: 'valveOverride' } }] },
          { id: 'h4', label: 'Record the tuning values and add a loop-tuning check to the controller-replacement procedure', why: 'Prevents recurrence.', ops: [{ type: 'note', text: 'document' }] },
        ],
        expect: [
          { at: 'onset+570', key: 'ahu.AHU-2.vcmd', op: '<', value: 20 },
          { at: 'onset+600', key: 'ahu.AHU-2.vcmd', op: '>', value: 95 },
          { at: 'onset+600', key: 'ahu.AHU-2.vfb', op: '>', value: 60 },
          { at: 'onset+630', key: 'ahu.AHU-2.vfb', op: '<', value: 60 },
          { at: 'onset+600', key: 'ahu.AHU-2.sat', op: '~', value: [68, 1.5] },
          { at: 'onset+600', key: 'hall.inletMax', op: '<', value: 70 },
          { at: 'recover+600', key: 'ahu.AHU-2.vcmd', op: '~', value: [61, 3] },
          { at: 'recover+630', key: 'ahu.AHU-2.vcmd', op: '~', value: [61, 3] },
        ],
        forbidAlarms: ['AHU2_SATHI'],
      },
    ],
    evidence: [
      { id: 'e_alarms', label: 'Review the alarm history', cat: 'alarms', target: 'BMS', findings: { default: 'Check which AHU-2 alarms are present.', closed: '“AHU-2 supply air temperature HIGH” about 40 s after the event, then “AHU-2 valve command/feedback mismatch”.', open: '“AHU-2 valve command/feedback mismatch” only. No supply-temperature alarm: AHU-2 is about 3 °F below setpoint, inside the alarm band.', hunting: 'No AHU-2 alarms: command and feedback never stay apart long enough to trip the mismatch alarm, and supply air stays within ±1.5 °F.' } },
      { id: 'e_valve', label: 'AHU-2 valve command vs feedback vs local position indicator', cat: 'compare', target: 'AHU-2 valve', points: ['ahu.AHU-2.vcmd', 'ahu.AHU-2.vfb', 'ahu.AHU-2.vpos', 'ahu.AHU-2.vov'], closeup: 'valve', findings: { default: 'Normal: command = feedback = local ≈61 %, Auto.', closed: 'Command 100 % (asking for maximum cooling); feedback 0 %; local indicator 0 %. The actuator is not following its command — it has gone to its fail position.', open: 'Command 0 % (asking for no cooling); feedback 100 %; local indicator 100 %. The valve does not respond to the command.', hunting: 'Command swings rapidly between ≈12 % and 100 %; feedback and local indicator follow in jumps (≈52–74 %), then sit still. Command and feedback agree on average.' } },
      { id: 'e_flow', label: 'AHU-2 coil glycol flow (ultrasonic) and leaving glycol temperature', cat: 'handheld', target: 'AHU-2 coil', points: ['ahu.AHU-2.gpm', 'ahu.AHU-2.glyOut', 'ahu.AHU-2.q'], closeup: 'coil', findings: { default: 'Normal ≈148 gpm, leaving glycol ≈65.6 °F, ≈86 tons.', closed: '0 gpm, no cooling: the coil is isolated by its own valve.', open: '≈280 gpm (valve wide open) and leaving glycol only ≈59 °F: far more glycol than needed, at a small temperature rise.', hunting: 'Flow swings between ≈120 and ≈185 gpm about once a minute.' } },
      { id: 'e_sat', label: 'AHU-2 supply-air temperature: BMS sensor vs hand-held reference', cat: 'handheld', target: 'AHU-2', points: ['ahu.AHU-2.sat', 'ahu.AHU-2.satHand', 'ahu.AHU-2.satSp'], closeup: 'sensor', findings: { default: 'The BMS sensor agrees with a calibrated hand-held reading. The sensor is good; the readings are real.', closed: 'Both read ≈90+ °F against a 68 °F setpoint — the supply air really is uncooled return air.', open: 'Both read ≈65 °F against a 68 °F setpoint.', hunting: 'Both read within ≈±1 °F of 68 °F, oscillating.' } },
      { id: 'e_trend', label: 'Trend of command, feedback and supply air (5-second samples)', cat: 'trend', target: 'AHU-2', points: ['ahu.AHU-2.vcmd', 'ahu.AHU-2.vfb', 'ahu.AHU-2.sat'], findings: { default: 'Look at the shape of the trends.', closed: 'A step: feedback fell to 0 % in about a minute and stayed there while the command ramped to 100 %; supply air climbed and kept rising.', open: 'A step: supply air dropped about 3 °F; command ramped down to 0 % and stayed; feedback pinned at 100 %.', hunting: 'Sustained oscillation, period ≈50–60 s: command saw-tooths over most of its range, feedback moves in steps (stick-slip), supply air ripples about setpoint. It never settles.' } },
      { id: 'e_hall', label: 'Mixed supply air, return air and rack inlets', cat: 'telemetry', target: 'Data hall', points: ['hall.sa', 'hall.ret', 'hall.inletMax'], findings: { default: 'Normal: supply ≈68 °F, return ≈89 °F, inlets ≈68.5 °F.', closed: 'Mixed supply ≈74 °F and hottest inlets ≈75 °F (still inside the 80.6 °F recommended limit); return rising from ≈89 to ≈93 °F as total cooling falls short.', open: 'Mixed supply ≈67.3 °F; inlets slightly cool (≈67.7 °F).', hunting: 'Mixed supply and inlets steady at ≈68 °F: the ripple is diluted by the other three AHUs.' } },
      { id: 'e_others', label: 'AHU-1/3/4 valve positions and glycol loop', cat: 'compare', target: 'AHU-1/3/4', points: ['ahu.AHU-1.vcmd', 'glycol.returnT', 'glycol.flow'], findings: { default: 'Other AHUs at ≈61 %; glycol return ≈64.6 °F.', closed: 'AHU-1/3/4 valves have opened to ≈78–83 % to hold their own supply air at 68 °F against warmer return air.', open: 'AHU-1/3/4 valves have throttled to ≈57–60 % and the glycol return temperature has fallen to ≈62.4 °F — AHU-2 is overflowing glycol (low ΔT).', hunting: 'Plant glycol flow swings ≈580–675 gpm in step with AHU-2’s valve; other AHUs steady.' } },
      { id: 'e_tuning', label: 'Controller configuration and change records', cat: 'records', target: 'DDC-AHU2', findings: { default: 'PI gains match the commissioning record.', closed: 'PI gains match the commissioning record. The actuator is 14 years old.', open: 'PI gains match the commissioning record. Glycol strainer was cleaned on another branch last week (debris possible).', hunting: 'DDC-AHU2 was replaced last week; the PI gains loaded are about six times the commissioning values. The valve stem packing was noted as “stiff” at the last service.' } },
    ],
    hypotheses: [
      { id: 'h_closed', label: 'The valve actuator has failed and driven the valve closed', wrong: { default: 'Glycol is flowing through the coil (see the flow meter and feedback); the valve is not closed.' } },
      { id: 'h_open', label: 'The valve is stuck open and no longer responds to the command', wrong: { default: 'The valve position follows (or swings with) the command, and coil flow is not stuck at maximum.' } },
      { id: 'h_hunt', label: 'The control loop is hunting (tuning and/or stiction)', wrong: { default: 'The trends show a step change to a fixed, wrong position, not a sustained oscillation.' } },
      { id: 'h_sensor', label: 'The supply-air sensor is reading wrong', wrong: { default: 'A calibrated hand-held reading agrees with the BMS sensor.' } },
      { id: 'h_glycol', label: 'The glycol supply from the plant is too warm or too cold', wrong: { default: 'The other AHUs are controlling normally on the same glycol; the problem is local to AHU-2’s valve.' } },
      { id: 'h_fans', label: 'AHU-2 has lost fans or airflow', wrong: { default: 'AHU-2’s airflow is normal; the issue is in the glycol side of its coil.' } },
    ],
    responses: [
      { id: 'r_verify', label: 'Compare valve command, feedback, local position and coil flow; check supply air with a hand-held reference', cat: 'verify', good: true, feedback: 'Good — this locates the break in the control chain.' },
      { id: 'r_escalate', label: 'Notify the shift lead and the controls contractor; log the event', cat: 'escalate', good: true, required: true, feedback: 'Escalation brings qualified help and creates an operational record.' },
      { id: 'r_monitor', label: 'Watch mixed supply air, rack inlets and the other AHUs’ valve positions', cat: 'observe', good: true, required: true, feedback: 'Shows whether the other AHUs are absorbing the problem.' },
      { id: 'r_capacity', label: 'Confirm AHU-1/3/4 have spare cooling and airflow capacity', cat: 'protect', good: true, required: ['closed'], feedback: 'Needed before AHU-2 is stopped or worked on.' },
      { id: 'r_override', label: 'Use a documented operator override to hold the valve at a safe position while it is repaired, and track it on the shift log', cat: 'protect', good: ['open', 'hunting'], required: ['hunting'], feedback: 'A tracked, temporary override can stabilize a hunting loop or give a bumpless return after a stuck valve is freed — it must be released afterwards.' },
      { id: 'r_manual', label: 'Manually force the valve open/closed by hand at the actuator while AHU-2 runs, and leave it', cat: 'unsafe', good: false, feedback: 'Unrecorded manual positioning leaves the AHU without temperature control and is easily forgotten — a classic cause of later frost or overheating events. Use a documented, tracked override and qualified technicians.' },
      { id: 'r_hammer', label: 'Tap the valve body with a hammer to free it', cat: 'unsafe', good: false, feedback: 'Striking pressurized piping components can damage the valve or cause a leak. Valve repairs are done by qualified technicians with the branch isolated.' },
      { id: 'r_disable', label: 'Disable the AHU-2 mismatch and temperature alarms until the contractor arrives', cat: 'unsafe', good: false, feedback: 'Disabling alarms hides changes in the condition you are managing.' },
    ],
    recoveryDistractors: [
      { id: 'rd1', label: 'Lower the AHU-2 supply-air setpoint so the valve opens further', why: 'A setpoint change cannot move a failed actuator or a stuck plug; it only winds the controller further.' },
      { id: 'rd2', label: 'Lower the plant glycol supply temperature to help AHU-2', why: 'This changes every AHU, risks overcooling and condensation elsewhere, and does nothing for a valve that is not passing (or not controlling) flow.' },
      { id: 'rd3', label: 'Release the repaired valve straight back to automatic with the controller output still wound up', why: 'The PI output is at an extreme; releasing into it slams the valve and causes a supply-temperature bump. Use a bumpless transfer.' },
    ],
    guided: [
      { at: 'start', title: 'Equipment overview', closeup: 'valve', highlight: ['AHU-2', 'AHU-2-COIL', 'AHU-2-VALVE'], text: ['AHU-2 cools return air (≈89 °F) to a 68 °F supply setpoint by passing 50 °F glycol through its coil. A PI loop reads the supply-air sensor and sends a <b>command</b> to the valve actuator; the actuator reports a <b>feedback</b> position.', 'The control chain is: sensor → controller → command → actuator → plug → glycol flow → coil → supply air. A fault anywhere shows up as a supply-air problem.'], points: ['ahu.AHU-2.sat', 'ahu.AHU-2.vcmd', 'ahu.AHU-2.vfb'] },
      { at: 30, title: 'Normal operation', highlight: ['AHU-2-VALVE'], text: ['Command = feedback ≈61 %, ≈148 gpm through the coil, glycol leaving at ≈65.6 °F, supply air steady at 68.0 °F. The other AHUs look the same.'], points: ['ahu.AHU-2.vcmd', 'ahu.AHU-2.gpm', 'ahu.AHU-2.sat'] },
      { at: 'onset', title: 'Initiating condition', highlight: ['AHU-2-VALVE'], text: { default: 'The valve stops following the controller.', closed: 'The actuator fails; its spring return drives the valve closed.', open: 'Debris jams the plug fully open.', hunting: 'Loop gains six times too high meet a sticky valve stem: the controller overreacts, the stem sticks, then jumps.' } },
      { at: 'onset+180', title: 'Fault development', highlight: ['AHU-2-VALVE', 'AHU-2-COIL'], text: { default: 'The loop responds.', closed: 'With no glycol flow the coil stops cooling; supply air heads toward return temperature. The controller ramps its command to 100 % — with no effect.', open: 'Glycol flow nearly doubles; supply air drops to ≈65 °F. The controller ramps its command to 0 % — with no effect.', hunting: 'The command saw-tooths over most of its range; the valve moves in jumps; coil flow and supply air ripple about once a minute.' }, points: ['ahu.AHU-2.vcmd', 'ahu.AHU-2.vfb', 'ahu.AHU-2.sat'] },
      { at: 'onset+420', title: 'Observable symptoms', highlight: ['AHU-2', 'HALL'], text: { default: 'Look at the air side.', closed: 'AHU-2 discharges ≈90 °F air into the cold aisle; mixed supply ≈74 °F, inlets ≈74–75 °F. AHU-1/3/4 open their valves further to hold their own 68 °F.', open: 'AHU-2 overcools; the other AHUs throttle back; glycol return temperature falls (low ΔT) — wasting pump energy and chiller efficiency.', hunting: 'The hall barely notices (other AHUs dilute the ripple) but the valve and actuator never stop moving, and glycol flow swings disturb the loop.' }, points: ['hall.sa', 'hall.inletMax', 'ahu.AHU-1.vcmd'] },
      { at: 'diagnose', title: 'Diagnostic evidence: follow the control chain', closeup: 'valve', highlight: ['AHU-2-VALVE'], text: { default: 'Compare command, feedback, local position and flow.', closed: 'Command 100 %, feedback 0 %, local 0 %, flow 0 gpm. → The valve is closed against its command.', open: 'Command 0 %, feedback 100 %, local 100 %, flow ≈280 gpm. → The valve is open against its command.', hunting: 'Command and feedback agree on average but oscillate continuously (≈50–60 s period) with stick-slip steps. → A loop stability problem.' }, points: ['ahu.AHU-2.vcmd', 'ahu.AHU-2.vfb', 'ahu.AHU-2.vpos', 'ahu.AHU-2.gpm'] },
      { at: 'diagnose+120', title: 'Root cause', highlight: ['AHU-2-VALVE'], text: { default: 'Confirm the cause.', closed: 'The actuator does not respond to command and sits at its spring-return position. Root cause: actuator failure (fail-closed).', open: 'The actuator drives but the plug does not move from full open. Root cause: valve mechanically stuck open.', hunting: 'Records show gains six times commissioning values after last week’s controller swap, plus a stiff stem. Root cause: aggressive tuning combined with stiction.' } },
      { at: 'recover-60', title: 'Appropriate operational response', highlight: ['AHU-1-SUM', 'AHU-3-SUM', 'AHU-4-SUM'], text: ['Escalate to the controls contractor, confirm the other AHUs have margin and watch the cold-aisle temperatures.', 'Do <b>not</b> leave untracked manual valve positions, strike valves, or disable alarms.'], safety: 'Actuator replacement and valve repairs are carried out by qualified technicians with the coil branch isolated under the site procedure; overrides are documented and released.' },
      { at: 'recover+150', title: 'Controlled recovery', highlight: ['AHU-2-VALVE'], text: { default: 'Repair with a bumpless return to automatic.', closed: 'AHU-2 is stopped so it no longer blows warm air (inlets fall to ≈70 °F), the actuator is replaced, and AHU-2 returns in automatic.', open: 'The valve output is overridden to 60 % first, the valve is freed, then the override is released — the loop resumes without a temperature bump.', hunting: 'The valve is held at 60 % in override, gains are restored and the stem serviced, then the loop is released and settles.' }, points: ['ahu.AHU-2.sat', 'ahu.AHU-2.vcmd', 'ahu.AHU-2.vfb'] },
      { at: 'recover+600', title: 'Stabilized outcome & key lessons', highlight: ['AHU-2'], text: ['Supply air is steady at 68 °F with command, feedback and flow in agreement. Three very different valve faults all showed up first as “AHU-2 supply air looks wrong”; following the control chain separated them.'] },
    ],
    lessons: [
      'Follow the chain: command → feedback → local position → measured flow → supply air. The point where two links disagree is the fault.',
      'Command high + flow zero → valve not opening (actuator/fail position). Command low + flow high → valve stuck open. Command swinging → loop stability.',
      'A loop that cannot reach setpoint winds its output to an extreme; return to automatic through a bumpless override.',
      'Overrides are tools, not fixes — document them and release them; a forgotten override is a future incident.',
    ],
    quiz: [
      { q: 'Valve command 100 %, feedback 0 %, coil flow 0 gpm, supply air 92 °F. What failed?', options: ['The supply-air sensor', 'The valve actuator / valve has gone to its closed fail position', 'The glycol plant', 'The AHU fans'], answer: 1, explain: 'The controller is asking for full cooling and nothing moves — the actuator chain is broken.' },
      { q: 'Valve command 0 % but coil flow ≈280 gpm and supply air below setpoint. What do you suspect?', options: ['Loop hunting', 'Valve stuck open', 'Sensor reading low', 'Fan failure'], answer: 1, explain: 'The valve passes full flow against a closed command.' },
      { q: 'Why can a hunting loop show only a ±1 °F supply-air ripple while the valve swings over most of its range?', options: ['The sensor is broken', 'Coil heat transfer is dominated by the air side, so supply air responds weakly to glycol flow changes', 'The fans compensate', 'The valve feedback is fake'], answer: 1, explain: 'With most of the coil’s thermal resistance on the air side, large flow changes produce small temperature changes — the wear and loop disturbance are the real harm.' },
      { q: 'A stuck-open valve is freed while the PI output is wound down to 0 %. What happens if you release straight to automatic?', options: ['Nothing', 'The valve drives fully closed and supply air overshoots high', 'The valve stays open', 'The fans trip'], answer: 1, explain: 'The output is at its extreme; overriding to a normal position first gives a bumpless return.' },
      { q: 'What does a stuck-open coil valve do to the glycol loop?', options: ['Raises the return temperature', 'Overflows glycol at a small temperature rise, lowering the loop ΔT (“low ΔT”)', 'Stops the pumps', 'Has no effect beyond the AHU'], answer: 1, explain: 'Excess flow returns cooler; the plant sees lower ΔT and pumps more for the same cooling.' },
      { q: 'An AHU’s valve is failed closed but its fans keep running. What is the effect in a shared cold aisle?', options: ['None', 'It discharges uncooled return air that mixes into the supply, raising inlet temperatures', 'It reduces airflow to zero', 'It increases humidity'], answer: 1, explain: 'Warm air from that unit mixes with the others’ 68 °F air; stopping the unit (with the others carrying the load) can be the better protective action.' },
    ],
    refs: ['BACNET-FLAGS', 'ASHRAE-TG', 'UPTIME-TIERS'],
    assumptions: [
      'The valve is a 2-way equal-percentage-like valve (flow ∝ position^1.3, 280 gpm wide open at design loop DP).',
      'For the hunting variant the actuator stroke rate is set to 0.4 %/s (≈4-minute full stroke) and the loop gains are six times the commissioning values; stiction is modelled as a dead band that the stem jumps across.',
      'Coil thermal resistance is ≈88 % on the air side, so supply air is relatively insensitive to glycol flow near design.',
      'Actuator fail position is closed (spring return); some sites specify fail-open for cooling coils.',
    ],
    safety: 'Valve, actuator and controller work is carried out by qualified technicians with the coil branch isolated under approved site procedures. Operator overrides are documented, tracked on the shift log and released after the repair. Never strike valves or leave untracked manual positions.',
  });

  // ======================================================================= E05
  reg({
    id: 'E05',
    category: 'E',
    title: 'Humidity or dew-point abnormality',
    summary:
      'Humidity alarms in the data hall can mean the air holds too much moisture, too little, or simply that it has been cooled closer to its dew point. A stuck-open humidifier, an overcooling setpoint change, and a humidifier failure in dry winter weather are separated by one idea: dew point measures moisture, relative humidity also depends on temperature.',
    brief:
      'The BMS has raised a <b>data-hall humidity alarm</b>. Find out what has changed in the hall air, why, and decide what to do.',
    objectives: [
      'Explain the difference between dew point (absolute moisture) and relative humidity (moisture relative to saturation at the air temperature).',
      'Explain why temperature changes alter RH but not dew point.',
      'Use humidifier command vs output, dew point, RH and supply temperature to identify the cause.',
      'Recognize the risks: condensation at high dew point, electrostatic discharge at very low dew point.',
    ],
    equipment: ['Data-hall humidifier (steam)', 'Hall dew-point and RH sensors', 'AHU-1…AHU-4 cooling coils', 'Makeup / infiltration air', 'BMS'],
    topology:
      'The hall exchanges a small amount of air with outdoors (makeup and infiltration). A humidifier adds moisture when the hall dew point falls below 40 °F (off above 44 °F). The cooling coils remove moisture only when their surface is below the hall dew point. Alarms: dew point above 59 °F or below 15.8 °F, cold-aisle RH above 60 %.',
    view: 'air',
    focusAhu: 'AHU-1',
    focus: { ahu: 'AHU-1' },
    closeups: ['humidity', 'coil', 'fanwall'],
    status: ['hall.dp', 'hall.rh', 'hall.sa', 'hall.humid'],
    telemetry: [
      'hall.dp', 'hall.rh', 'hall.rhRet', 'hall.dpOut', 'hall.humid', 'hall.humidCmd', 'hall.sa', 'hall.ret',
      'hall.inletMax', 'ahu.AHU-1.sat', 'ahu.AHU-1.satSp', 'ahu.AHU-1.root', 'hall.condensate', 'glycol.supplyT',
    ],
    trends: ['hall.dp', 'hall.rh', 'hall.sa', 'hall.humid', 'hall.condensate', 'hall.inletMax'],
    alarms: ['HALL_*', 'HUMID_*', 'AHU*_SATHI'],
    variants: [
      {
        id: 'stuck',
        label: 'Humidifier stuck at full output',
        summary: 'The humidifier’s steam valve sticks fully open; it injects moisture although the BMS has it switched off.',
        config: { thermal: { hall: { humid: { humidifierLbWaterS: 0.2 } } } },
        faults: [{ type: 'humidifierStuckOpen', onset: 60, ramp: 60, sev: 0.3125 }],
        answer: 'h_stuck',
        keyEvidence: ['e_humid', 'e_dp'],
        explain:
          'Moisture is being added. The BMS command to the humidifier is OFF (dew point is far above its 44 °F off-point) but its output reads 100 %: the steam valve is stuck open. Dew point climbed steadily from ≈48 °F to above 59 °F; cold-aisle RH passed 60 % first (≈10 minutes in) because the 68 °F supply air is only ≈10 °F above the dew point. Once the dew point rose above the coils’ ≈52 °F fin surface, the coils began condensing water out (condensate removal rising), which slows but cannot stop the rise.',
        diagnoseAt: 1380,
        recoverAt: 1500,
        recoverySpacing: 60,
        recovery: [
          { id: 's1', label: 'Qualified staff isolate the humidifier’s steam/water supply and confirm output falls to zero', why: 'Stops the moisture source; the humidifier must not be returned to automatic until the valve is repaired.', ops: [{ type: 'clearFault', match: { type: 'humidifierStuckOpen' } }] },
          { id: 's2', label: 'Check coil condensate pans, drains and leak detection while the coils are removing extra water', why: 'High condensate load can overflow pans; meltwater/condensate must reach the drain.', ops: [{ type: 'note', text: 'condensate check' }] },
          { id: 's3', label: 'Monitor the dew point falling below the 59 °F alarm; repair the steam valve before returning the humidifier to auto', why: 'Dilution by makeup air and coil condensation remove the excess moisture over time.', ops: [{ type: 'note', text: 'monitor' }] },
        ],
        expect: [
          { at: 'onset+900', key: 'hall.humid', op: '>', value: 95 },
          { at: 'onset+900', key: 'hall.humidCmd', op: 'has', value: 'OFF' },
          { at: 'onset+900', key: 'hall.dp', op: '>', value: 55.5 },
          { at: 'onset+900', key: 'hall.rh', op: '>', value: 64 },
          { at: 'onset+900', key: 'hall.condensate', op: '>', value: 100 },
          { at: 'onset+1400', key: 'hall.dp', op: '>', value: 59.5 },
          { at: 'recover+600', key: 'hall.humid', op: '<', value: 1 },
          { at: 'recover+1200', key: 'hall.dp', op: '<', value: 59 },
        ],
        expectAlarms: ['HALL_RHHI', 'HALL_DPHI'],
        forbidAlarms: ['HUMID_FAULT'],
      },
      {
        id: 'overcool',
        label: 'Overcooling setpoint change (RH high, dew point unchanged)',
        summary: 'A mistaken setpoint write lowered every AHU’s supply-air setpoint to 58 °F and the glycol supply to 44 °F.',
        faults: [
          { type: 'satSetpointChange', onset: 60, p: { sp: 58 } },
          { type: 'glycolSetpoint', onset: 60, ramp: 300, p: { sp: 44 } },
        ],
        answer: 'h_overcool',
        keyEvidence: ['e_rh', 'e_sat'],
        explain:
          'No moisture was added: the dew point stayed at ≈48 °F the whole time. What changed is temperature. The supply-air setpoint was lowered to 58 °F and glycol to 44 °F; with valves at 100 % the AHUs reached ≈61 °F supply, so the cold-aisle air is now only ≈13 °F above its dew point and RH rose from ≈49 % to ≈63 %. The cold inlets (≈61 °F) are also below the 64.4 °F recommended lower limit. Each AHU raised a “supply air temperature HIGH” alarm the moment the setpoint dropped — they could not reach the new value.',
        diagnoseAt: 960,
        recoverAt: 1200,
        recoverySpacing: 300,
        recovery: [
          { id: 'c1', label: 'Restore the approved 68 °F supply-air setpoint (through the change-management process)', why: 'Warmer supply air lowers RH immediately at the same dew point.', ops: [{ type: 'clearFault', match: { type: 'satSetpointChange' } }] },
          { id: 'c2', label: 'Restore the approved 50 °F glycol supply setpoint', why: 'Returns the plant to its design condition; done after the AHUs have stabilized to avoid upsetting both loops at once.', ops: [{ type: 'clearFault', match: { type: 'glycolSetpoint' } }] },
          { id: 'c3', label: 'Verify RH below 60 % and rack inlets back in the recommended range; review how the setpoints were changed', why: 'Confirms recovery and closes the change-control gap.', ops: [{ type: 'note', text: 'verify + review' }] },
        ],
        expect: [
          { at: 'onset+900', key: 'hall.rh', op: '>', value: 62 },
          { at: 'onset+900', key: 'hall.dp', op: '~', value: [48.2, 1] },
          { at: 'onset+900', key: 'hall.sa', op: '<', value: 62 },
          { at: 'onset+900', key: 'hall.inletMax', op: '<', value: 64.4 },
          { at: 'onset+900', key: 'ahu.AHU-1.satSp', op: '~', value: [58, 0.1] },
          { at: 'onset+900', key: 'glycol.supplyT', op: '<', value: 45 },
          { at: 'recover+900', key: 'hall.rh', op: '<', value: 52 },
          { at: 'recover+900', key: 'hall.inletMax', op: '>', value: 67 },
        ],
        expectAlarms: ['HALL_RHHI', 'AHU1_SATHI'],
        forbidAlarms: ['HALL_DPHI', 'HALL_DPLO'],
      },
      {
        id: 'dry',
        label: 'Humidifier failure in dry winter weather (dew point low)',
        summary: 'In very dry winter weather (outdoor dew point ≈−5 °F) the humidifier stops producing steam although the BMS keeps commanding it on.',
        config: { thermal: { hall: { humid: { makeupLbS: 50, humidifierLbWaterS: 0.3, outdoorDpF: -5, initialDpF: 42 } } } },
        faults: [{ type: 'humidifierFail', onset: 60 }],
        answer: 'h_dry',
        keyEvidence: ['e_humid', 'e_dp'],
        explain:
          'Moisture is being lost and not replaced. Outdoor air is extremely dry (dew point ≈−5 °F); makeup and infiltration continuously dilute the hall’s moisture. The humidifier had been holding the hall at ≈42–43 °F dew point, but its command is ON while its output reads 0 % — it has failed (HUMID_FAULT). The hall dew point fell steadily through the 15.8 °F low limit (≈30 minutes later) and cold-aisle RH dropped to ≈12 %, raising the risk of electrostatic discharge damage during equipment handling.',
        diagnoseAt: 1980,
        recoverAt: 2100,
        recoverySpacing: 60,
        recovery: [
          { id: 'y1', label: 'Qualified technician repairs the humidifier (e.g., water supply, heater/electrode, steam valve) and returns it to automatic', why: 'Restores the moisture source that winter operation depends on.', ops: [{ type: 'clearFault', match: { type: 'humidifierFail' } }] },
          { id: 'y2', label: 'Verify humidifier output 100 % with command ON and the dew point rising', why: 'Confirms the repair; the dew point should rise past 15.8 °F within minutes and back toward 40 °F.', ops: [{ type: 'note', text: 'verify' }] },
          { id: 'y3', label: 'Keep ESD precautions in force until the dew point is back above the low limit; review winter humidification redundancy', why: 'A single humidifier is a single point of failure in dry weather.', ops: [{ type: 'note', text: 'review' }] },
        ],
        expect: [
          { at: 'onset+300', key: 'hall.humidCmd', op: 'has', value: 'ON' },
          { at: 'onset+300', key: 'hall.humid', op: '<', value: 1 },
          { at: 'onset+1900', key: 'hall.dp', op: '<', value: 15.8 },
          { at: 'onset+1900', key: 'hall.rh', op: '<', value: 14 },
          { at: 'onset+1900', key: 'hall.dpOut', op: '<', value: 0 },
          { at: 'onset+1900', key: 'hall.sa', op: '~', value: [68, 0.5] },
          { at: 'recover+900', key: 'hall.dp', op: '>', value: 30 },
          { at: 'recover+900', key: 'hall.humid', op: '>', value: 95 },
        ],
        expectAlarms: ['HUMID_FAULT', 'HALL_DPLO'],
        forbidAlarms: ['HALL_RHHI'],
      },
    ],
    evidence: [
      { id: 'e_alarms', label: 'Review the alarm history', cat: 'alarms', target: 'BMS', findings: { default: 'Check the sequence of humidity alarms.', stuck: '“Cold-aisle RH HIGH” about 9 minutes after the rise began, then “Dew point HIGH (> 59 °F)” about 12 minutes later. No humidifier fault alarm.', overcool: 'Four “AHU supply air temperature HIGH” alarms at the same moment, then “Cold-aisle RH HIGH” about 9 minutes later. No dew-point alarm.', dry: '“Humidifier fault — no output when commanded” about a minute after the event, then “Dew point LOW (< 15.8 °F)” about 30 minutes later.' } },
      { id: 'e_dp', label: 'Hall dew point and outdoor dew point', cat: 'trend', target: 'Data hall', points: ['hall.dp', 'hall.dpOut'], closeup: 'humidity', findings: { default: 'Normal hall dew point ≈48 °F; outdoor ≈50 °F.', stuck: 'Hall dew point has risen steadily from ≈48 °F to above 59 °F while outdoor stayed ≈50 °F — moisture is being added inside the hall.', overcool: 'Hall dew point flat at ≈48 °F — the amount of moisture in the air has not changed.', dry: 'Outdoor dew point is ≈−5 °F (very dry winter air). Hall dew point is falling steadily from ≈43 °F and is now below 15.8 °F.' } },
      { id: 'e_rh', label: 'Cold-aisle and hot-aisle RH with their temperatures', cat: 'compare', target: 'Data hall', points: ['hall.rh', 'hall.sa', 'hall.rhRet', 'hall.ret'], closeup: 'humidity', findings: { default: 'Normal: cold aisle ≈49 % RH at 68 °F, hot aisle ≈24.5 % RH at 89 °F — the same moisture, different temperatures.', stuck: 'Cold aisle ≈66 % RH at 68 °F; hot aisle ≈33 % RH at 89 °F. Both rose because the moisture rose; temperatures are normal.', overcool: 'Cold aisle ≈63 % RH at ≈61 °F supply. RH rose only because the air was cooled closer to its unchanged dew point.', dry: 'Cold aisle ≈12 % RH at 68 °F; hot aisle ≈6 % RH. Temperatures normal; moisture very low.' } },
      { id: 'e_humid', label: 'Humidifier BMS command vs measured output (local)', cat: 'local', target: 'Humidifier', points: ['hall.humidCmd', 'hall.humid'], closeup: 'humidity', findings: { default: 'Command OFF, output 0 % (dew point above the 44 °F off-point).', stuck: 'Command OFF but output 100 %: the humidifier is injecting steam on its own. The steam valve is stuck open.', overcool: 'Command OFF, output 0 % — the humidifier is not involved.', dry: 'Command ON (dew point far below 40 °F) but output 0 %: no steam is being produced.' } },
      { id: 'e_sat', label: 'AHU supply-air temperature, setpoint and glycol supply', cat: 'telemetry', target: 'AHU-1', points: ['ahu.AHU-1.sat', 'ahu.AHU-1.satSp', 'glycol.supplyT', 'glycol.sp'], findings: { default: 'Supply air 68 °F at a 68 °F setpoint; glycol 50 °F.', overcool: 'Supply-air setpoint 58 °F (was 68 °F) and glycol setpoint 44 °F (was 50 °F); the AHUs reach only ≈61 °F with valves at 100 %. Someone changed the setpoints.' } },
      { id: 'e_coil', label: 'Coil fin surface vs dew point; condensate removal', cat: 'compare', target: 'AHU-1 coil', points: ['ahu.AHU-1.root', 'hall.dp', 'hall.condensate'], closeup: 'coil', findings: { default: 'Normal: coldest fin surface ≈52 °F, above the ≈48 °F dew point — the coils are dry.', stuck: 'The dew point (>55 °F) is now above the ≈52 °F fin surface: the coils are condensing water out of the air (condensate removal >100 gr/s and rising). They slow the rise but cannot keep up with the humidifier.', overcool: 'With 44 °F glycol the fin surface fell to ≈46 °F, slightly below the ≈48 °F dew point: the coils condense a little moisture. The dew point barely moved.', dry: 'Fin surface ≈52 °F, far above the hall dew point: the coils remove no moisture. The loss is to dry makeup air.' } },
      { id: 'e_inlet', label: 'Rack inlet temperatures', cat: 'telemetry', target: 'Data hall', points: ['hall.inlet', 'hall.inletMax'], closeup: 'rack', findings: { default: 'Inlets ≈68–68.5 °F, inside the recommended 64.4–80.6 °F range.', overcool: 'Inlets ≈61 °F — BELOW the 64.4 °F recommended lower limit, as well as the RH problem.' } },
      { id: 'e_hand', label: 'Hand-held psychrometer check in the cold aisle', cat: 'handheld', target: 'Data hall', points: ['hall.dp', 'hall.rh'], findings: { default: 'The calibrated hand-held instrument agrees with the BMS dew point and RH within ±1 °F / ±2 % RH — the sensors are right.' } },
      { id: 'e_records', label: 'Change log, work orders and weather', cat: 'records', target: 'BMS audit trail / CMMS', findings: { default: 'No relevant changes.', stuck: 'No setpoint changes. The humidifier steam valve actuator was flagged “slow to close” at the last service.', overcool: 'BMS audit trail: supply-air and glycol setpoints were written from an engineering workstation 2 minutes before the first alarm, as part of a mistaken “cold-supply” test.', dry: 'Weather: arctic air mass, outdoor dew point ≈−5 °F. The humidifier is the only unit; its water-supply solenoid was replaced last winter.' } },
    ],
    hypotheses: [
      { id: 'h_stuck', label: 'The humidifier is adding moisture it was not asked for', wrong: { default: 'The humidifier output matches its command, and the dew point is not rising — no uncontrolled moisture source exists.' } },
      { id: 'h_overcool', label: 'The air has been cooled closer to its dew point (RH up, moisture unchanged)', wrong: { default: 'Supply temperatures and setpoints are normal; the change is in the moisture content (dew point), not in temperature.' } },
      { id: 'h_dry', label: 'The humidifier has failed while dry outdoor air removes moisture', wrong: { default: 'The dew point is not falling; there is no shortage of moisture.' } },
      { id: 'h_sensor', label: 'The humidity sensors are reading wrong', wrong: { default: 'A calibrated hand-held psychrometer agrees with the BMS sensors.' } },
      { id: 'h_leak', label: 'A water leak or wet outdoor air is adding moisture', wrong: { default: 'Outdoor dew point is not high and no leak alarm exists; and in this case the evidence points elsewhere — compare the humidifier command with its output and the dew-point trend.', overcool: 'The dew point has not changed at all; no moisture is being added from any source.', dry: 'The dew point is falling, not rising.' } },
    ],
    responses: [
      { id: 'r_verify', label: 'Confirm dew point and RH with a calibrated hand-held psychrometer', cat: 'verify', good: true, feedback: 'Good — rules out a sensor problem before acting.' },
      { id: 'r_escalate', label: 'Notify the shift lead / facility engineer; log the event', cat: 'escalate', good: true, required: true, feedback: 'Escalation brings qualified help and creates an operational record.' },
      { id: 'r_monitor', label: 'Trend dew point, RH and rack inlets against the alarm limits', cat: 'observe', good: true, required: true, feedback: 'Tracks how close the hall is to condensation or ESD risk.' },
      { id: 'r_isolate', label: 'Have qualified staff isolate the humidifier’s steam/water supply', cat: 'protect', good: ['stuck'], required: ['stuck'], feedback: 'Stops an uncontrolled moisture source. Isolating a humidifier that is NOT the source removes the hall’s only means of adding moisture.' },
      { id: 'r_setpoint', label: 'Restore the approved supply-air and glycol setpoints through change management', cat: 'restore', good: ['overcool'], required: ['overcool'], feedback: 'Restores design temperatures and RH. Changing setpoints when they are already correct does not address a moisture problem.' },
      { id: 'r_repair', label: 'Have the humidifier investigated by a qualified technician (command vs output)', cat: 'maintenance', good: true, required: ['dry'], feedback: 'Humidifier faults (stuck or failed) need qualified repair.' },
      { id: 'r_esd', label: 'Reinforce ESD precautions (wrist straps, grounded work surfaces) for any work in the hall', cat: 'protect', good: true, required: ['dry'], feedback: 'Very low humidity raises the risk of electrostatic discharge damage during equipment handling.' },
      { id: 'r_condensate', label: 'Check coil condensate pans, drains and leak detection', cat: 'protect', good: true, feedback: 'Coils removing extra moisture produce extra condensate that must drain safely.' },
      { id: 'r_buckets', label: 'Place open containers of water or portable humidifiers in the cold aisle', cat: 'unsafe', good: false, feedback: 'Uncontrolled water in a data hall is a leak and electrical hazard; humidity is managed by the engineered system.' },
      { id: 'r_colder', label: 'Lower the supply-air setpoint to “wring out” moisture', cat: 'unsafe', good: false, feedback: 'Colder supply raises RH and can push inlets below the recommended range; coils dehumidify only when below the dew point, and doing this hall-wide is an engineering decision, not an operator fix.' },
      { id: 'r_silence', label: 'Disable the humidity alarms until the weather changes', cat: 'unsafe', good: false, feedback: 'Alarms are your warning of condensation or ESD risk; never disable them to clear a display.' },
    ],
    recoveryDistractors: [
      { id: 'rd1', label: 'Lower the supply-air setpoint further to bring RH down', why: 'Lower air temperature RAISES RH at the same dew point; it makes an RH alarm worse.' },
      { id: 'rd2', label: 'Open the hall doors to outdoor air to “refresh” the humidity', why: 'Uncontrolled outdoor air brings dust and uncontrolled moisture (very dry in winter, humid in summer) and breaks containment and security.' },
      { id: 'rd3', label: 'Reset the humidifier alarm and put it back in automatic without repair', why: 'The underlying valve or steam-production fault remains; it will repeat.' },
    ],
    guided: [
      { at: 'start', title: 'Equipment overview', closeup: 'humidity', highlight: ['HALL', 'AHU-1-COIL'], text: ['<b>Dew point</b> is the temperature at which the air’s moisture would start to condense — it measures how much water vapor the air holds. <b>Relative humidity</b> is that moisture compared with what the air could hold at its current temperature.', 'Cooling air does not remove moisture (unless it reaches the dew point), so its dew point stays the same while its RH rises. Warming air lowers RH at the same dew point.'], points: ['hall.dp', 'hall.rh', 'hall.rhRet'] },
      { at: 30, title: 'Normal operation', highlight: ['HALL'], text: { default: ['Hall dew point ≈48 °F. The same air is ≈49 % RH in the 68 °F cold aisle and ≈24.5 % RH in the 89 °F hot aisle. The humidifier is off (dew point above its 44 °F off-point); coil surfaces (≈52 °F) are above the dew point, so the coils are dry.'], dry: ['Winter: outdoor dew point ≈−5 °F. The humidifier is ON, holding the hall dew point at ≈42–43 °F against the dry makeup air. Cold-aisle RH ≈41 %.'] }, points: ['hall.dp', 'hall.rh', 'hall.humid'] },
      { at: 'onset', title: 'Initiating condition', highlight: ['HALL'], text: { default: 'Something changes in the moisture or temperature balance.', stuck: 'The humidifier’s steam valve sticks fully open. It injects steam although the BMS has it switched OFF.', overcool: 'An engineering workstation writes new setpoints: supply air 58 °F, glycol 44 °F.', dry: 'The humidifier stops producing steam. The BMS keeps commanding it ON.' } },
      { at: 'onset+300', title: 'Fault development', highlight: ['HALL', 'AHU-1-COIL'], text: { default: 'Watch dew point and RH separately.', stuck: 'Dew point rises steadily (≈48 → ≈51 °F in five minutes); RH rises with it in both aisles.', overcool: 'The AHUs open their valves to 100 % but can only reach ≈61–62 °F. Dew point does not move; cold-aisle RH climbs as the air gets colder.', dry: 'Dry makeup air keeps replacing hall air; with no steam the dew point falls (≈43 → ≈35 °F in ten minutes).' }, points: ['hall.dp', 'hall.rh', 'hall.sa'] },
      { at: 'onset+900', title: 'Observable symptoms', highlight: ['HALL'], text: { default: 'Alarms appear.', stuck: 'Cold-aisle RH passes 60 % (alarm) well before the dew point reaches 59 °F, because the 68 °F supply is only ≈10 °F above the dew point. The coils start condensing as the dew point passes their ≈52 °F surface.', overcool: 'Cold-aisle RH passes 60 % — but the dew point has never moved. Inlets are now ≈61 °F, below the 64.4 °F recommended lower limit.', dry: 'Cold-aisle RH has fallen from ≈41 % to ≈23 % and keeps falling; the humidifier fault alarm has been active since the start. The low dew-point alarm will follow when the dew point passes 15.8 °F.' }, points: ['hall.rh', 'hall.dp', 'hall.condensate'] },
      { at: 'diagnose', title: 'Diagnostic evidence: dew point first', closeup: 'humidity', highlight: ['HALL'], text: { default: 'Ask two questions: did the moisture (dew point) change, and does the humidifier output match its command?', stuck: 'Dew point: UP. Humidifier: command OFF, output 100 %. → Uncontrolled moisture source.', overcool: 'Dew point: unchanged. Supply temperature: DOWN with new setpoints. → RH is high only because the air is colder.', dry: 'Dew point: DOWN (<15.8 °F), outdoor ≈−5 °F. Humidifier: command ON, output 0 %. → Moisture lost and not replaced.' }, points: ['hall.dp', 'hall.humidCmd', 'hall.humid', 'hall.sa'] },
      { at: 'diagnose+60', title: 'Root cause', highlight: ['HALL'], text: { default: 'Confirm with records and local checks.', stuck: 'Locally the humidifier steam valve is open with no command. Root cause: stuck humidifier valve.', overcool: 'The BMS audit trail shows the setpoint writes. Root cause: an unauthorized/mistaken setpoint change causing overcooling.', dry: 'The humidifier is commanded but produces nothing in arctic-dry weather. Root cause: humidifier failure with no redundancy.' } },
      { at: 'recover-60', title: 'Appropriate operational response', highlight: ['HALL'], text: { default: ['Escalate, verify with a hand-held psychrometer and monitor dew point, RH and inlets.', 'Do <b>not</b> place water in the hall, disable alarms or make hall-wide temperature changes on your own.'], stuck: ['Escalate and have qualified staff isolate the humidifier; check condensate pans and leak detection.', 'Do <b>not</b> lower the supply-air setpoint (it raises RH) or disable alarms.'], overcool: ['Escalate and restore the approved setpoints through change management; confirm who wrote them and why.', 'Do <b>not</b> lower temperatures further or disable alarms.'], dry: ['Escalate, get the humidifier repaired and reinforce ESD precautions.', 'Do <b>not</b> place water containers or portable humidifiers in the hall.'] }, safety: 'Humidifier isolation and repair, and setpoint changes, are performed by qualified personnel under approved site procedures and change management.' },
      { at: 'recover+300', title: 'Controlled recovery', highlight: ['HALL'], text: { default: 'The cause is corrected.', stuck: 'With the humidifier isolated, the dew point slowly falls as dry makeup air dilutes the hall and the coils condense moisture out.', overcool: 'With the 68 °F setpoint restored RH falls to ≈49 % within minutes — at the same dew point — and inlets return to ≈68 °F; glycol is then restored to 50 °F.', dry: 'With the humidifier repaired the dew point rises quickly back through 15.8 °F (≈25 °F five minutes later) toward 40 °F.' }, points: ['hall.dp', 'hall.rh', 'hall.humid'] },
      { at: 'recover+900', title: 'Stabilized outcome & key lessons', highlight: ['HALL'], text: ['Three humidity alarms, three causes: too much moisture, too little moisture, and no moisture change at all — only colder air. Dew point told you which before anything else.'] },
    ],
    lessons: [
      'Dew point measures moisture; RH depends on moisture AND temperature. Changing temperature changes RH but not dew point.',
      'Read dew point first: rising → moisture source; falling → moisture loss; unchanged with RH alarm → temperature change.',
      'Compare humidifier command with measured output: output without command = stuck; command without output = failed.',
      'High dew point risks condensation on cold surfaces; very low dew point raises ESD risk. Both are managed by the engineered system, not improvised fixes.',
    ],
    quiz: [
      { q: 'Cold-aisle RH rises from 49 % to 63 % while the hall dew point stays at 48 °F. What changed?', options: ['Moisture was added', 'The air temperature dropped closer to the dew point', 'The humidifier failed', 'Outdoor air became humid'], answer: 1, explain: 'Unchanged dew point = unchanged moisture; RH rose because the air is colder.' },
      { q: 'The same hall air is 49 % RH in the cold aisle and 24.5 % RH in the hot aisle. Why?', options: ['The hot aisle is drier', 'Same moisture (dew point), but warmer air can hold more water vapor, so its RH is lower', 'The sensors disagree', 'The coils dehumidify the hot aisle'], answer: 1, explain: 'RH is relative to saturation at the local temperature.' },
      { q: 'Humidifier command OFF, output 100 %, dew point rising. Most likely cause?', options: ['Humidifier failed', 'Humidifier valve stuck open', 'Overcooling', 'Dew-point sensor drift'], answer: 1, explain: 'Output without a command means the humidifier is injecting moisture uncontrolled.' },
      { q: 'Why does the RH alarm (60 %) usually trip before the dew-point alarm (59 °F) when moisture rises?', options: ['RH sensors are faster', 'At 68 °F supply, 60 % RH corresponds to a dew point of only about 53–54 °F', 'The dew-point alarm is disabled', 'Because RH falls first'], answer: 1, explain: '68 °F air at 60 % RH has a dew point near 53.5 °F — reached long before 59 °F.' },
      { q: 'When do the cooling coils remove moisture from the hall air?', options: ['Always', 'Only when their surface temperature is below the air’s dew point', 'Only when the humidifier is off', 'Only at low airflow'], answer: 1, explain: 'Condensation needs a surface below the dew point.' },
      { q: 'In very dry winter weather the hall dew point falls below 15.8 °F. What is the main risk to IT operations?', options: ['Condensation on servers', 'Electrostatic discharge during equipment handling', 'Higher fan power', 'Coil frost'], answer: 1, explain: 'Very dry air increases ESD risk; the fix is restoring humidification and reinforcing ESD practices.' },
    ],
    refs: ['ASHRAE-TG', 'MAGNUS', 'LBNL-ASHRAE'],
    assumptions: [
      'Psychrometrics use the Magnus approximation; the hall moisture balance treats the hall as one well-mixed air mass of 60,000 lb exchanging air with outdoors.',
      'Stuck humidifier: humidifier capacity set to 0.2 lb/s of steam so the change develops in minutes rather than hours; output then reads 100 % with the command OFF.',
      'Dry-weather variant: makeup/infiltration exchange raised to 50 lb/s (from 8 lb/s) and humidifier capacity to 0.3 lb/s so that the moisture loss develops on a teachable time scale (≈30 minutes instead of many hours); the outdoor dew point is −5 °F.',
      'The humidifier runs below 40 °F and stops above 44 °F hall dew point; alarm limits follow the ASHRAE recommended envelope (dew point 15.8–59 °F, RH ≤ 60 %).',
    ],
    safety: 'Humidifier isolation and repair, steam and water work, and any setpoint change are carried out by qualified personnel under approved site procedures and change management. Never introduce open water into a data hall.',
  });

  // ======================================================================= E06
  const E06_CFG = {
    thermal: {
      glycol: { supplySetpointF: 28 },
      chiller: { lowEvapLimitF: 6, lowEvapTripF: 2, lowLeavingCutoutF: 10 },
      hall: { humid: { initialDpF: 44, outdoorDpF: 44 } },
      ahu: { frost: { growthPerFS: 4e-5 } },
    },
  };
  reg({
    id: 'E06',
    category: 'E',
    title: 'AHU cooling-coil frost accumulation',
    summary:
      'On a cold winter night the plant runs a cold-weather glycol reset (28 °F supply). Cold glycol alone does not frost a coil — but if the coldest fin surface is pushed below 32 °F AND below the air’s dew point, frost grows on the fins, blocks the coil face, raises air-side resistance and finally starves the AHU of airflow. Four different root causes produce the same frost; their evidence differs.',
    brief:
      'It is a cold winter night and the plant is running its cold-weather glycol reset (28 °F supply). The BMS has started to show <b>AHU-3 coil air-side ΔP</b> rising and AHU-3’s fan speed creeping up. Find out what is happening inside AHU-3 and why, and decide what to do.',
    objectives: [
      'Explain the two conditions for coil frost: fin surface below 32 °F and below the air’s dew point.',
      'Explain why a properly controlled coil on 28 °F glycol does not frost, and what can push its surface below freezing.',
      'Follow frost from initial formation to rising coil resistance, fan speed at maximum, falling airflow and lost cooling.',
      'Distinguish external frost on the fins from internal freezing of the glycol (freeze-point margin).',
      'Plan a protective response and a controlled defrost without chipping, heating or defeating freeze protection.',
    ],
    equipment: ['AHU-3 cooling coil, valve and 6-fan fanwall', 'AHU-3 supply-air sensor and freeze-stat', 'Glycol plant (CH-1, glycol loop ≈30 % propylene glycol)', 'AHU-1, AHU-2, AHU-4', 'Condensate pan and drain'],
    topology:
      'Four AHUs with filterless fanwalls cool the data hall with glycol from the chiller plant. In winter the plant resets the glycol supply to 28 °F (the ≈30 % propylene-glycol loop is protected to ≈8 °F). Each AHU’s PI loop throttles its coil valve to hold 68 °F supply air, which keeps the coldest fin surface near 35 °F. The hall dew point is ≈42–44 °F. Three AHUs can carry the hall (N+1).',
    view: 'air',
    focusAhu: 'AHU-3',
    focus: { ahu: 'AHU-3', sensor: 'ahu.AHU-3.sat' },
    config: E06_CFG,
    closeups: ['coil', 'valve', 'fanwall', 'sensor', 'humidity'],
    status: ['ahu.AHU-3.frost', 'ahu.AHU-3.coilDp', 'ahu.AHU-3.speed', 'ahu.AHU-3.cfm', 'ahu.AHU-3.root'],
    telemetry: [
      'ahu.AHU-3.root', 'ahu.AHU-3.frost', 'ahu.AHU-3.coilDp', 'ahu.AHU-3.static', 'ahu.AHU-3.speed', 'ahu.AHU-3.cfm', 'ahu.AHU-3.fans',
      'ahu.AHU-3.sat', 'ahu.AHU-3.satHand', 'ahu.AHU-3.vcmd', 'ahu.AHU-3.vpos', 'ahu.AHU-3.vov', 'ahu.AHU-3.gpm', 'ahu.AHU-3.glyIn',
      'ahu.AHU-3.q', 'glycol.supplyT', 'glycol.sp', 'hall.dp', 'hall.inletMax', 'ahu.AHU-1.coilDp',
    ],
    trends: ['ahu.AHU-3.frost', 'ahu.AHU-3.root', 'ahu.AHU-3.coilDp', 'ahu.AHU-3.speed', 'ahu.AHU-3.cfm', 'ahu.AHU-3.sat'],
    alarms: ['AHU*_COILDP', 'AHU*_STATIC', 'AHU3_*', 'HALL_*'],
    variants: [
      {
        id: 'lowgly',
        label: 'Glycol supply set far too low (16 °F)',
        summary: 'A cold-weather reset schedule with a wrong low limit drives the glycol supply setpoint down to 16 °F.',
        faults: [{ type: 'glycolSetpoint', onset: 60, ramp: 300, p: { sp: 16 } }],
        answer: 'h_lowgly',
        keyEvidence: ['e_glycol', 'e_others'],
        explain:
          'The glycol itself is too cold. Supply fell from 28 °F to ≈16 °F; even with AHU-3’s valve throttled to only ≈22 % (the loop is working correctly and the BMS supply air is an honest 68 °F), the coldest fin surface sits at ≈25.5 °F — below 32 °F and ≈15 °F below the ≈40–43 °F dew point. Frost grows on ALL FOUR coils equally (it is a plant-wide cause): ≈43 % blockage after 20 minutes, coil ΔP ≈1.5 in. w.c. on every AHU, fans at 100 % and airflow falling. This is external frost from room moisture; the glycol (freeze point ≈8 °F) is still 8 °F above freezing, but that margin is now thin.',
        diagnoseAt: 1560,
        recoverAt: 1800,
        recoverySpacing: 300,
        recovery: [
          { id: 'l1', label: 'Correct the glycol setpoint under change management to a temporary above-freezing defrost value (38 °F)', why: 'All four coils are frosting, so the fix is at the plant: warmer glycol lifts every fin surface above 32 °F and melts the frost on all coils together while still cooling the hall.', ops: [{ type: 'clearFault', match: { type: 'glycolSetpoint' } }, { type: 'fault', fault: { type: 'glycolSetpoint', p: { sp: 38 } } }] },
          { id: 'l2', label: 'Monitor fin surfaces above 32 °F, frost and coil ΔP falling on all AHUs; check condensate pans and drains carry the meltwater', why: 'Meltwater from four coils must reach the drains; overflowing pans are a leak hazard.', ops: [{ type: 'note', text: 'monitor defrost' }] },
          { id: 'l3', label: 'Once all coils are clear, return the glycol supply to the approved 28 °F cold-weather reset', why: 'At 28 °F with normal valve control the fin surface stays ≈35 °F — no frost.', ops: [{ type: 'clearFault', match: { type: 'glycolSetpoint' } }] },
          { id: 'l4', label: 'Correct the reset schedule’s low limit and check glycol concentration (freeze point) by fluid test', why: 'Prevents recurrence and confirms the freeze-protection margin.', ops: [{ type: 'note', text: 'schedule + fluid test' }] },
        ],
        expect: [
          { at: 'onset+600', key: 'glycol.supplyT', op: '<', value: 17 },
          { at: 'onset+600', key: 'ahu.AHU-3.root', op: '<', value: 27 },
          { at: 'onset+600', key: 'ahu.AHU-3.vcmd', op: '<', value: 30 },
          { at: 'onset+600', key: 'ahu.AHU-3.sat', op: '~', value: [68, 1], src: 'display' },
          { at: 'onset+1140', key: 'ahu.AHU-3.frost', op: '>', value: 40 },
          { at: 'onset+1140', key: 'ahu.AHU-1.frost', op: '>', value: 40 },
          { at: 'onset+1140', key: 'ahu.AHU-3.coilDp', op: '>', value: 1.4 },
          { at: 'onset+1700', key: 'ahu.AHU-3.speed', op: '>', value: 99 },
          { at: 'onset+1700', key: 'ahu.AHU-3.cfm', op: '<', value: 39500 },
          { at: 'recover+1500', key: 'ahu.AHU-3.frost', op: '<', value: 1 },
          { at: 'recover+1500', key: 'ahu.AHU-1.frost', op: '<', value: 1 },
          { at: 'recover+1500', key: 'ahu.AHU-3.coilDp', op: '<', value: 0.6 },
          { at: 'recover+1500', key: 'ahu.AHU-3.root', op: '>', value: 33 },
        ],
        expectAlarms: ['AHU3_COILDP', 'AHU1_COILDP', 'AHU3_STATIC'],
        forbidAlarms: ['AHU3_SATLO', 'AHU3_LOWLIM'],
      },
      {
        id: 'stuck',
        label: 'AHU-3 valve stuck fully open',
        summary: 'AHU-3’s coil valve jams fully open; the coil receives ≈280 gpm of 28 °F glycol regardless of the controller.',
        faults: [{ type: 'valveStuck', target: 'AHU-3', onset: 60, p: { pos: 1 } }],
        answer: 'h_stuck',
        keyEvidence: ['e_valve', 'e_sat'],
        explain:
          'AHU-3’s valve is stuck wide open: the controller has driven its command to 0 % (asking for NO cooling) but the feedback and local indicator show 100 % and the coil passes ≈280 gpm. With so much 28 °F glycol the supply air drops to ≈52 °F (supply-air LOW alarm) and the coldest fin surface to ≈30.5 °F — below freezing and ≈11 °F below the dew point. Frost builds only on AHU-3 (≈43 % after 24 minutes), coil ΔP climbs past 0.75 in. w.c., the fans reach 100 % and airflow begins to fall. As frost insulates the coil, supply air creeps back up (≈55 °F) — less cooling, not recovery.',
        diagnoseAt: 1560,
        recoverAt: 1800,
        recoverySpacing: 300,
        recovery: [
          { id: 'k1', label: 'Confirm AHU-1/2/4 can carry AHU-3’s share (N+1) and that their coils are clear', why: 'AHU-3 must come out of service for the repair and defrost.', ops: [{ type: 'note', text: 'capacity check' }] },
          { id: 'k2', label: 'Take AHU-3 out of service under procedure (fans stopped and locked out)', why: 'Stops frost growth (no airflow) and makes the unit safe for valve work.', ops: [{ type: 'fault', fault: { type: 'ahuOff', target: 'AHU-3' } }] },
          { id: 'k3', label: 'Qualified technician frees or replaces the valve so it closes; the coil warms and the frost melts to the drain pan (controlled defrost)', why: 'With the valve closed the coil warms toward room temperature and the frost melts gradually without mechanical or heat damage; the pan and drain carry the meltwater.', ops: [{ type: 'clearFault', match: { type: 'valveStuck' } }] },
          { id: 'k4', label: 'Verify frost 0 %, pan drained and valve strokes correctly; return AHU-3 to service in automatic', why: 'Restores N+1 with a working coil.', ops: [{ type: 'clearFault', match: { type: 'ahuOff' } }] },
          { id: 'k5', label: 'Verify coil ΔP, fan speed and supply air normal; document', why: 'Confirms the recovery.', ops: [{ type: 'note', text: 'verify' }] },
        ],
        expect: [
          { at: 'onset+300', key: 'ahu.AHU-3.vcmd', op: '<', value: 1 },
          { at: 'onset+300', key: 'ahu.AHU-3.vpos', op: '>', value: 99 },
          { at: 'onset+300', key: 'ahu.AHU-3.gpm', op: '>', value: 270 },
          { at: 'onset+600', key: 'ahu.AHU-3.sat', op: '<', value: 54, src: 'display' },
          { at: 'onset+600', key: 'ahu.AHU-3.root', op: '~', value: [30.7, 1] },
          { at: 'onset+1400', key: 'ahu.AHU-3.frost', op: '>', value: 40 },
          { at: 'onset+1400', key: 'ahu.AHU-3.coilDp', op: '>', value: 1.3 },
          { at: 'onset+1400', key: 'ahu.AHU-1.frost', op: '<', value: 0.1 },
          { at: 'onset+1700', key: 'ahu.AHU-3.speed', op: '>', value: 99 },
          { at: 'onset+1700', key: 'ahu.AHU-3.cfm', op: '<', value: 43000 },
          { at: 'recover+1500', key: 'ahu.AHU-3.frost', op: '<', value: 1 },
          { at: 'recover+1500', key: 'ahu.AHU-3.coilDp', op: '<', value: 0.6 },
          { at: 'recover+1500', key: 'ahu.AHU-3.sat', op: '~', value: [68, 1] },
        ],
        expectAlarms: ['AHU3_SATLO', 'AHU3_VALVE', 'AHU3_COILDP', 'AHU3_STATIC'],
      },
      {
        id: 'override',
        label: 'Reduced airflow with the valve held by a forgotten operator override',
        summary: 'The AHU-3 valve was left in operator override at 35 % after a cold-weather test; then three fans are lost and airflow drops.',
        faults: [
          { type: 'valveOverride', target: 'AHU-3', onset: -600, p: { pos: 0.35 } },
          { type: 'fanFail', target: 'AHU-3', onset: 60, p: { count: 3 } },
        ],
        answer: 'h_override',
        keyEvidence: ['e_valve', 'e_fans'],
        explain:
          'Two conditions combined. AHU-3’s valve point is in OPERATOR OVERRIDE at 35 % (left from a test) — at full airflow that already overcooled (supply ≈63 °F) but kept the fin surface just above freezing (≈33.6 °F). When three of the six fans failed, airflow fell to ≈28,000 CFM; with less warm air over the same glycol flow the fin surface dropped to ≈31.3 °F and the supply air to ≈55 °F, and the override stopped the loop from throttling. Frost then grew (≈36 % after 24 minutes) and airflow kept falling (≈23,000 CFM). The coil ΔP reads only ≈0.35 in. — low in absolute terms because the airflow is low, but ≈3× the clean coil’s resistance when corrected for airflow.',
        diagnoseAt: 1560,
        recoverAt: 1800,
        recoverySpacing: 300,
        recovery: [
          { id: 'v1', label: 'Find out why the override was set, then release the valve to automatic (PI control)', why: 'Lets the loop throttle the glycol flow to hold 68 °F, which lifts the fin surface above freezing.', ops: [{ type: 'clearFault', match: { type: 'valveOverride' } }] },
          { id: 'v2', label: 'Take AHU-3 out of service under procedure for a controlled defrost and fan repair', why: 'With the fans stopped and the valve closed the coil warms and the frost melts to the drain pan.', ops: [{ type: 'fault', fault: { type: 'ahuOff', target: 'AHU-3' } }] },
          { id: 'v3', label: 'Qualified technician repairs the failed fan circuit (AHU-3 locked out)', why: 'Restores full airflow capability.', ops: [{ type: 'clearFault', match: { type: 'fanFail' } }] },
          { id: 'v4', label: 'Verify frost 0 % and pan drained; return AHU-3 to service in automatic', why: 'Restores N+1.', ops: [{ type: 'clearFault', match: { type: 'ahuOff' } }] },
          { id: 'v5', label: 'Add override tracking to the shift handover and test procedures; document', why: 'A forgotten override was a root cause; overrides must be logged and released.', ops: [{ type: 'note', text: 'document' }] },
        ],
        expect: [
          { at: 30, key: 'ahu.AHU-3.vov', op: 'has', value: 'OVERRIDE' },
          { at: 30, key: 'ahu.AHU-3.root', op: '>', value: 32.5 },
          { at: 30, key: 'ahu.AHU-3.frost', op: '<', value: 0.1 },
          { at: 'onset+300', key: 'ahu.AHU-3.cfm', op: '<', value: 29000 },
          { at: 'onset+300', key: 'ahu.AHU-3.root', op: '<', value: 32 },
          { at: 'onset+300', key: 'ahu.AHU-3.sat', op: '<', value: 57, src: 'display' },
          { at: 'onset+1400', key: 'ahu.AHU-3.frost', op: '>', value: 33 },
          { at: 'onset+1400', key: 'ahu.AHU-3.cfm', op: '<', value: 24500 },
          { at: 'onset+1400', key: 'ahu.AHU-3.coilDp', op: '<', value: 0.5 },
          { at: 'onset+1400', key: 'ahu.AHU-1.speed', op: '>', value: 86 },
          { at: 'recover+1500', key: 'ahu.AHU-3.frost', op: '<', value: 1 },
          { at: 'recover+1500', key: 'ahu.AHU-3.vov', op: 'has', value: 'Auto' },
          { at: 'recover+1500', key: 'ahu.AHU-3.cfm', op: '>', value: 43000 },
        ],
        expectAlarms: ['AHU3_OVR', 'AHU3_FAN', 'AHU3_FLOW', 'AHU3_SATLO', 'AHU3_STATIC'],
      },
      {
        id: 'sensor',
        label: 'Supply-air sensor reading 14 °F high',
        summary: 'AHU-3’s supply-air temperature transmitter develops a +14 °F error; the loop opens the valve to “cool” air that is already cold.',
        faults: [{ type: 'sensorBias', target: 'ahu.AHU-3.sat', onset: 60, ramp: 120, p: { bias: 14 } }],
        answer: 'h_sensor',
        keyEvidence: ['e_sat'],
        explain:
          'The BMS shows AHU-3 supply air at a perfect ≈68 °F, but a calibrated hand-held probe reads ≈54 °F: the transmitter reads 14 °F high. Believing the air is too warm, the PI loop opened the valve (≈26 % → ≈77 %, later 100 %), driving the true supply air to ≈54 °F and the fin surface to ≈31 °F — below freezing and below the dew point. Frost grows (≈40 % after 24 minutes), coil ΔP rises past 0.75 in. and the fans head for maximum. Nothing on the BMS supply-air display looks wrong; only the coil ΔP, valve position and an independent measurement reveal it.',
        diagnoseAt: 1560,
        recoverAt: 1800,
        recoverySpacing: 300,
        recovery: [
          { id: 'n1', label: 'Qualified controls technician replaces/recalibrates the AHU-3 supply-air transmitter and confirms it against the reference', why: 'With a true reading the loop throttles the valve and the fin surface rises above freezing.', ops: [{ type: 'clearFault', match: { type: 'sensorBias' } }] },
          { id: 'n2', label: 'Take AHU-3 out of service under procedure for a controlled defrost (AHU-1/2/4 carry the load)', why: 'Stopping airflow and closing the valve lets the coil warm and the frost melt to the drain pan.', ops: [{ type: 'fault', fault: { type: 'ahuOff', target: 'AHU-3' } }] },
          { id: 'n3', label: 'Verify frost 0 % and pan drained; return AHU-3 to service in automatic', why: 'Restores N+1.', ops: [{ type: 'clearFault', match: { type: 'ahuOff' } }] },
          { id: 'n4', label: 'Verify BMS and hand-held supply air agree, coil ΔP and fan speed normal; document', why: 'Confirms the instrument and the coil are both healthy.', ops: [{ type: 'note', text: 'verify' }] },
        ],
        expect: [
          { at: 'onset+600', key: 'ahu.AHU-3.sat', op: '~', value: [68, 1], src: 'display' },
          { at: 'onset+600', key: 'ahu.AHU-3.satHand', op: '<', value: 55 },
          { at: 'onset+600', key: 'ahu.AHU-3.vcmd', op: '>', value: 70 },
          { at: 'onset+600', key: 'ahu.AHU-3.root', op: '<', value: 31.5 },
          { at: 'onset+1400', key: 'ahu.AHU-3.frost', op: '>', value: 37 },
          { at: 'onset+1400', key: 'ahu.AHU-3.coilDp', op: '>', value: 1.2 },
          { at: 'onset+1400', key: 'ahu.AHU-1.frost', op: '<', value: 0.1 },
          { at: 'onset+1650', key: 'ahu.AHU-3.speed', op: '>', value: 99 },
          { at: 'recover+1500', key: 'ahu.AHU-3.frost', op: '<', value: 1 },
          { at: 'recover+1500', key: 'ahu.AHU-3.sat', op: '~', value: [68, 1], src: 'display' },
          { at: 'recover+1500', key: 'ahu.AHU-3.satHand', op: '~', value: [68, 1] },
        ],
        expectAlarms: ['AHU3_COILDP', 'AHU3_STATIC'],
      },
    ],
    evidence: [
      { id: 'e_alarms', label: 'Review the alarm history', cat: 'alarms', target: 'BMS', findings: { default: 'Check which AHUs alarm, and in what order.', lowgly: 'Coil air-side ΔP HIGH on AHU-1, AHU-2, AHU-3 and AHU-4 at the same moment, then “fans at maximum speed” on all four. No supply-air alarms.', stuck: '“AHU-3 supply air temperature LOW” about 20 s after the event, then “valve command/feedback mismatch”, later coil ΔP HIGH and “fans at maximum” — all on AHU-3 only.', override: '“AHU-3 valve in operator override” has been active since before the shift. Then AHU-3 fan failure (3 of 6), airflow LOW, supply air LOW and fans at maximum. No coil ΔP alarm.', sensor: 'Coil ΔP HIGH on AHU-3, then “fans at maximum speed”. No supply-air temperature alarm at all.' } },
      { id: 'e_coil', label: 'AHU-3 coil: frost (view port, fans running, door closed), coil ΔP and normalized resistance', cat: 'inspect', target: 'AHU-3 coil', points: ['ahu.AHU-3.frost', 'ahu.AHU-3.coilDp', 'ahu.AHU-3.cfm'], closeup: 'coil', findings: { default: 'Clean coil: ΔP ≈0.5 in. w.c. at ≈45,000 CFM.', lowgly: 'White frost covers much of the fin face (≈40–50 % blocked). Coil ΔP ≈1.5–1.7 in. w.c. at ≈41,000 CFM — about 4× the clean resistance.', stuck: 'Frost on the leaving face (≈40–45 % blocked). Coil ΔP ≈1.5 in. w.c. — about 3× the clean resistance.', override: 'Frost on the leaving face (≈35 % blocked). Coil ΔP only ≈0.35 in. — but at ≈23,000 CFM; corrected to design airflow that is ≈1.2 in., nearly 3× the clean coil’s ≈0.45 in.', sensor: 'Frost on the leaving face (≈40 % blocked). Coil ΔP ≈1.4–1.5 in. w.c. — about 3× the clean resistance.' } },
      { id: 'e_root', label: 'Coldest fin surface vs 32 °F and vs hall dew point', cat: 'compare', target: 'AHU-3 coil', points: ['ahu.AHU-3.root', 'hall.dp', 'ahu.AHU-3.glyIn'], closeup: 'humidity', findings: { default: 'Normal: fin surface ≈35 °F on 28 °F glycol — above freezing, so moisture would only condense, not freeze.', lowgly: 'Fin surface ≈25.5 °F: below 32 °F and ≈15 °F below the ≈40–42 °F dew point → frost.', stuck: 'Fin surface ≈30.5–31 °F: below 32 °F and ≈10 °F below the dew point → frost.', override: 'Fin surface ≈31.3 °F (was ≈33.6 °F before the fan loss): below 32 °F and below the dew point → frost.', sensor: 'Fin surface ≈31 °F: below 32 °F and below the dew point → frost.' } },
      { id: 'e_fans', label: 'AHU-3 fans running, speed, airflow and cooling delivered', cat: 'telemetry', target: 'AHU-3', points: ['ahu.AHU-3.fans', 'ahu.AHU-3.speed', 'ahu.AHU-3.cfm', 'ahu.AHU-3.q'], closeup: 'fanwall', findings: { default: 'Normal: 6 of 6 fans at ≈79 %, ≈45,000 CFM, ≈86 tons.', lowgly: '6 of 6 fans, speed at 100 %; airflow falling (≈41,000 CFM and dropping); coil cooling falling as frost insulates the fins.', stuck: '6 of 6 fans; speed rose from ≈79 % to 100 % as the coil blocked; airflow now falling below ≈43,000 CFM; cooling falling from ≈147 toward ≈120 tons.', override: 'Only 3 of 6 fans running, at 100 % speed; airflow ≈28,000 CFM after the fan loss and still falling (≈23,000 CFM) as frost builds.', sensor: '6 of 6 fans; speed rose toward 100 %; airflow beginning to fall.' } },
      { id: 'e_valve', label: 'AHU-3 valve command, feedback, local position, point priority and coil flow', cat: 'compare', target: 'AHU-3 valve', points: ['ahu.AHU-3.vcmd', 'ahu.AHU-3.vpos', 'ahu.AHU-3.vov', 'ahu.AHU-3.gpm'], closeup: 'valve', findings: { default: 'Normal on 28 °F glycol: command = position ≈26 %, Auto, ≈49 gpm.', lowgly: 'Command = position ≈22 %, Auto, ≈40 gpm. The valve is throttling correctly — it is the glycol that is too cold.', stuck: 'Command 0 % but local position 100 % and ≈280 gpm: the valve is stuck wide open against its command.', override: 'Point priority: OPERATOR OVERRIDE at 35 % (≈72 gpm). The PI loop is not in control.', sensor: 'Command = position ≈77–100 %, Auto: the loop is deliberately opening the valve because it believes the supply air is warm.' } },
      { id: 'e_sat', label: 'AHU-3 supply air: BMS sensor vs calibrated hand-held probe', cat: 'handheld', target: 'AHU-3', points: ['ahu.AHU-3.sat', 'ahu.AHU-3.satHand', 'ahu.AHU-3.satSp'], closeup: 'sensor', findings: { default: 'BMS and hand-held agree.', lowgly: 'BMS and hand-held agree at ≈68 °F: the supply air is honest and on setpoint.', stuck: 'BMS and hand-held agree at ≈52–55 °F — 13–16 °F below setpoint.', override: 'BMS and hand-held agree at ≈55 °F.', sensor: 'BMS shows ≈68 °F, hand-held reads ≈54 °F: the transmitter reads ≈14 °F HIGH.' } },
      { id: 'e_glycol', label: 'Glycol supply temperature, setpoint and freeze point (fluid test)', cat: 'telemetry', target: 'Glycol plant', points: ['glycol.supplyT', 'glycol.sp', 'glycol.freeze', 'ahu.AHU-3.glyIn'], closeup: 'chiller', findings: { default: 'Glycol supply ≈28 °F on its 28 °F winter reset; fluid freeze point ≈8 °F — a 20 °F margin. The glycol inside the tubes is in no danger of freezing; any frost forms OUTSIDE, on the fins, from room moisture.', lowgly: 'Glycol supply ≈16 °F — the setpoint has been reset to 16 °F. Freeze point ≈8 °F: only ≈8 °F of margin left. Frost on the fins is external (room moisture); internal freezing would need the glycol itself to reach its freeze point.' } },
      { id: 'e_others', label: 'AHU-1/2/4 coil ΔP, frost and fan speed', cat: 'compare', target: 'AHU-1/2/4', points: ['ahu.AHU-1.coilDp', 'ahu.AHU-1.frost', 'ahu.AHU-1.speed'], findings: { default: 'AHU-1/2/4 coils clean (ΔP ≈0.5 in.), no frost: the problem is local to AHU-3. They have speed margin to carry AHU-3’s share.', lowgly: 'AHU-1/2/4 are frosting exactly like AHU-3 (same frost %, same coil ΔP, all at 100 % speed). The cause is common to every coil — the glycol.', override: 'AHU-1/2/4 coils clean; they have ramped to ≈89–93 % to cover AHU-3’s lost airflow.' } },
      { id: 'e_records', label: 'Change log, override register and work orders', cat: 'records', target: 'BMS audit trail / CMMS', findings: { default: 'No relevant changes.', lowgly: 'The winter reset schedule was edited yesterday; its low limit was entered as 16 °F instead of 28 °F.', stuck: 'Glycol strainer work last week on the AHU-3 branch (debris possible). No setpoint changes.', override: 'Override register empty, but the BMS audit trail shows the AHU-3 valve was overridden to 35 % during a cold-weather test three days ago and never released.', sensor: 'The AHU-3 supply-air transmitter was replaced two weeks ago; no calibration record was filed.' } },
    ],
    hypotheses: [
      { id: 'h_lowgly', label: 'The glycol supply is too cold for the coils', wrong: { default: 'The glycol is at its normal 28 °F winter reset, and the other AHUs on the same glycol are not frosting. Cold glycol alone keeps the fin surface ≈35 °F when the valve is controlling.' } },
      { id: 'h_stuck', label: 'AHU-3’s valve is stuck open', wrong: { default: 'Check the valve: its position follows its command (or is held deliberately), and coil flow is not stuck at maximum against a closed command.' } },
      { id: 'h_override', label: 'Reduced airflow combined with a valve held by an operator override', wrong: { default: 'All six fans are running and the valve point is in automatic; neither reduced airflow nor an override is present.' } },
      { id: 'h_sensor', label: 'The supply-air sensor is misreading, so the loop overcools', wrong: { default: 'The BMS supply-air reading agrees with a calibrated hand-held probe.' } },
      { id: 'h_internal', label: 'The glycol is freezing inside the coil tubes', wrong: { default: 'The glycol is well above its ≈8 °F freeze point and still flowing; the ice is on the outside of the fins, formed from room moisture. Look at what is pushing the fin surface below 32 °F.' } },
      { id: 'h_dirty', label: 'The coil is clogged with dust (dirty coil)', wrong: { default: 'The coil fin surface is below 32 °F and below the dew point and the blockage is white frost visible at the view port; dust loading does not develop in minutes or depend on temperature.' } },
    ],
    responses: [
      { id: 'r_verify', label: 'Confirm frost with independent evidence: view port, fin surface vs dew point, coil ΔP corrected for airflow, hand-held supply air', cat: 'verify', good: true, feedback: 'Good — frost has a clear physical signature; confirm it and find what drove the surface below freezing.' },
      { id: 'r_escalate', label: 'Notify the shift lead / chief engineer and the controls and mechanical contractors; log the event', cat: 'escalate', good: true, required: true, feedback: 'Escalation brings qualified help and creates an operational record.' },
      { id: 'r_monitor', label: 'Monitor frost %, coil ΔP, AHU-3 airflow and rack inlets', cat: 'observe', good: true, required: true, feedback: 'Shows how fast capacity is being lost and how much time you have.' },
      { id: 'r_capacity', label: 'Confirm the other AHUs can carry AHU-3’s share before it is taken out (N+1)', cat: 'protect', good: true, required: true, feedback: 'The defrost and repair need AHU-3 stopped; the remaining units must carry the hall.' },
      { id: 'r_isolate', label: 'Have AHU-3 taken out of service under procedure for a controlled defrost (fans stopped, valve closed, frost melts to the pan)', cat: 'protect', good: ['stuck', 'override', 'sensor'], required: ['stuck', 'override', 'sensor'], feedback: 'A controlled defrost stops frost growth and melts the ice gently. When EVERY coil is frosting from too-cold glycol, removing one AHU only overloads three frosted units — fix the plant setpoint instead.' },
      { id: 'r_glycol', label: 'Have the glycol supply setpoint corrected (under change management) to an above-freezing value', cat: 'restore', good: ['lowgly'], required: ['lowgly'], feedback: 'When the glycol itself is too cold, the plant setpoint is the fix for all four coils. When the glycol is already at its normal reset, changing it treats a symptom of a local AHU-3 fault.' },
      { id: 'r_freeze', label: 'Check the glycol freeze-point margin (fluid test) against the lowest glycol temperature seen', cat: 'verify', good: true, feedback: 'Distinguishes harmless external frost from a real risk of internal freezing and tube damage.' },
      { id: 'r_melt', label: 'Check the condensate pan, drain and leak detection under AHU-3 before and during defrost', cat: 'protect', good: true, feedback: 'Meltwater must reach the drain; an overflowing pan becomes a water leak in the data hall.' },
      { id: 'r_chip', label: 'Open AHU-3 and chip or scrape the ice off the coil fins', cat: 'unsafe', good: false, feedback: 'Never chip or scrape frost: it destroys the thin fins and tubes (a glycol leak), and entering the unit requires lock-out. Defrost is done by removing the cause and letting the coil warm.' },
      { id: 'r_heat', label: 'Use a heat gun, torch or steam lance to melt the frost quickly', cat: 'unsafe', good: false, feedback: 'Concentrated heat damages fins, tube joints and seals and creates fire and burn hazards; rapid melting floods the pan. Use a controlled defrost.' },
      { id: 'r_defeat', label: 'Bypass the freeze-stat / low-limit or mute the coil ΔP and airflow alarms so AHU-3 keeps running', cat: 'unsafe', good: false, feedback: 'Freeze protection and airflow alarms exist precisely for this condition. Never defeat them.' },
      { id: 'r_enter', label: 'Open the AHU-3 access door with the fans running to look at the coil', cat: 'unsafe', good: false, feedback: 'Never open an AHU with fans running. Use the view port, or stop and lock out the unit before entry.' },
      { id: 'r_shutall', label: 'Shut down all four AHUs at once so every coil can defrost', cat: 'unsafe', good: false, feedback: 'Stopping all AHUs removes all cooling and airflow from the hall within minutes. Defrost one unit at a time, or correct the plant setpoint if every coil is affected.' },
    ],
    recoveryDistractors: [
      { id: 'rd1', label: 'Chip the ice off the coil and restart immediately', why: 'Mechanical removal damages fins and tubes and can cause a glycol leak; the cause would still be present and frost would return.' },
      { id: 'rd2', label: 'Lower the glycol supply further to recover the lost cooling capacity', why: 'Colder glycol makes the fin surface colder and grows frost faster; lost capacity is caused by the frost, not by warm glycol.' },
      { id: 'rd3', label: 'Return AHU-3 to service at full speed before the frost has melted and the cause is fixed', why: 'Air would push through a still-blocked coil, frost would continue growing, and meltwater could be blown off the coil.' },
    ],
    guided: [
      { at: 'start', title: 'Equipment overview: how the coil absorbs heat', closeup: 'coil', highlight: ['AHU-3', 'AHU-3-COIL', 'AHU-3-VALVE', 'AHU-3-FANS'], text: ['Warm hall return air (≈89 °F) crosses AHU-3’s coil; glycol inside the tubes absorbs the heat (≈86 tons) and returns warmer to the plant. The valve meters glycol flow so the supply air leaves at 68 °F.', 'The coldest metal is the <b>fin root at the glycol inlet, on the leaving-air face</b>. Its temperature sits between the glycol and the air — closer to the glycol when glycol flow is high or airflow is low.'], points: ['ahu.AHU-3.q', 'ahu.AHU-3.sat', 'ahu.AHU-3.gpm'] },
      { at: 30, title: { default: 'Normal winter operation: cold glycol alone does not frost', override: 'Before the event: a valve left in override' }, highlight: ['AHU-3-COIL', 'AHU-3-VALVE'], closeup: 'coil', text: { default: ['The plant runs a cold-weather reset: glycol at 28 °F. Because the valve throttles to ≈26 % (≈49 gpm), the coldest fin surface stays at ≈35 °F — <b>above 32 °F</b>. The hall dew point (≈43 °F) is above the surface, so moisture may condense, but it cannot freeze. No frost.'], override: ['AHU-3’s valve point is in <b>OPERATOR OVERRIDE at 35 %</b>, left over from a cold-weather test. Supply air is ≈63 °F (below the 68 °F setpoint, but inside the alarm band) and the fin surface ≈33.6 °F — just above freezing. A hidden margin of only 1.6 °F.'] }, points: ['ahu.AHU-3.root', 'hall.dp', 'ahu.AHU-3.vcmd', 'glycol.supplyT'] },
      { at: 'onset', title: 'Initiating condition', highlight: { default: ['AHU-3-VALVE'], lowgly: ['AHU-1-SUM', 'AHU-2-SUM', 'AHU-3-COIL', 'AHU-4-SUM'], override: ['AHU-3-FANS'], sensor: ['AHU-3'] }, text: { default: 'Something pushes the fin surface toward freezing.', lowgly: 'A wrongly edited reset schedule drives the glycol supply setpoint from 28 °F to 16 °F over five minutes.', stuck: 'AHU-3’s valve jams fully open: ≈280 gpm of 28 °F glycol, whatever the controller asks.', override: 'Three of AHU-3’s six fans fail. Airflow falls to ≈28,000 CFM while the overridden valve keeps passing the same glycol.', sensor: 'AHU-3’s supply-air transmitter starts reading 14 °F high. The loop thinks the air is too warm and opens the valve.' } },
      { at: 'onset+300', title: 'Surface below 32 °F and below the dew point: first frost', closeup: 'coil', highlight: ['AHU-3-COIL'], text: { default: 'Frost needs BOTH conditions: the surface below 32 °F (so water freezes) AND below the air’s dew point (so there is moisture to deposit). Now both are true, and water vapor deposits directly as frost on the coldest fins.', lowgly: ['Even though AHU-3’s valve throttles to ≈22 % and the supply air is an honest 68 °F, the fin surface is now ≈25.5 °F — far below 32 °F and ≈15 °F below the dew point. Frost starts on <b>every</b> coil.'], stuck: ['The fin surface falls to ≈30.5 °F and the supply air to ≈52 °F (LOW alarm). Frost starts on AHU-3’s leaving face.'], override: ['With half the airflow, the fin surface falls to ≈31.3 °F and the supply air to ≈55 °F. Because of the override, the loop cannot throttle. Frost starts.'], sensor: ['The valve opens to ≈77 %; the true supply air is ≈54 °F but the BMS shows ≈68 °F. The fin surface is ≈31 °F. Frost starts — invisible on the supply-air display.'] }, points: ['ahu.AHU-3.root', 'hall.dp', 'ahu.AHU-3.frost'] },
      { at: 'onset+700', title: 'Progressive accumulation and rising air-side resistance', closeup: 'coil', highlight: ['AHU-3-COIL'], text: ['Frost thickens and bridges between fins, blocking part of the coil face. Air must squeeze through what is left: resistance rises roughly as 1/(open fraction)², so 30 % blockage doubles the coil’s resistance and 50 % quadruples it.', 'Frost also insulates the fins, so the coil absorbs less heat for the same glycol.'], points: ['ahu.AHU-3.frost', 'ahu.AHU-3.coilDp', 'ahu.AHU-3.static'] },
      { at: 'onset+1100', title: 'Fans speed up — then airflow and heat transfer fall', closeup: 'fanwall', highlight: ['AHU-3-FANS'], text: { default: 'The airflow loop speeds the fans up to push the target airflow through the growing restriction. Once they reach 100 %, airflow starts to fall, and with less air and an insulated coil the cooling AHU-3 delivers drops. AHU-1/2/4 pick up its share.', lowgly: 'All four AHUs speed up together and reach 100 % at about the same time; then airflow falls on every unit. Total supply air drops and the hottest rack inlets begin to rise — there is no healthy AHU to compensate.', override: 'AHU-3’s remaining three fans are already at 100 %, so airflow falls directly as frost builds (≈28,000 → ≈23,000 CFM). The coil ΔP reading stays low (≈0.35 in.) because airflow is low — only the airflow-corrected resistance shows the blockage.' }, points: ['ahu.AHU-3.speed', 'ahu.AHU-3.cfm', 'ahu.AHU-3.q'] },
      { at: 'onset+1350', title: 'Downstream conditions and alarms', highlight: ['AHU-3', 'HALL'], text: { default: 'Look at what the BMS and the hall show now.', lowgly: 'Alarms: coil ΔP HIGH and fans at maximum on ALL FOUR AHUs; no supply-air alarm (supply air is on setpoint). Hall dew point drifting down as the frost removes moisture; hottest rack inlets rising (≈70–72 °F) as total airflow falls.', stuck: 'Alarms: AHU-3 supply air LOW, valve mismatch, coil ΔP HIGH, fans at maximum. Supply air creeping back up from ≈52 °F to ≈55 °F — because the frost is insulating the coil, not because anything is improving.', override: 'Alarms: AHU-3 override (info, ignored for days), fan failure, airflow LOW, supply air LOW, fans at maximum. No coil ΔP alarm. AHU-1/2/4 at ≈89–93 % carrying AHU-3’s lost airflow.', sensor: 'Alarms: AHU-3 coil ΔP HIGH, then fans at maximum. NO supply-air alarm — the BMS still shows ≈68 °F. The freeze-stat (low limit) has not tripped because the true air is ≈54 °F, above its 40 °F setting.' }, points: ['ahu.AHU-3.coilDp', 'ahu.AHU-3.sat', 'hall.inletMax', 'hall.dp'] },
      { at: 'diagnose', title: 'Root-cause investigation', closeup: { default: 'valve', lowgly: 'chiller', sensor: 'sensor' }, highlight: { default: ['AHU-3-VALVE'], lowgly: ['AHU-1-SUM', 'AHU-2-SUM', 'AHU-4-SUM'], sensor: ['AHU-3'] }, text: { default: 'Ask: is it every coil or only AHU-3? Is the glycol at its reset value? Does the valve follow its command? Is the loop in automatic and is airflow normal? Does the BMS supply air agree with a hand-held probe?', lowgly: 'Every coil is frosting; glycol is ≈16 °F (setpoint 16 °F); AHU-3’s valve is throttled and in Auto; BMS supply air is honest. → Glycol too cold. Freeze-point margin is only ≈8 °F — the ice is on the fins, not in the tubes, but the margin must be restored.', stuck: 'Only AHU-3; glycol at 28 °F; valve command 0 % but position 100 % and ≈280 gpm. → Valve stuck open.', override: 'Only AHU-3; glycol at 28 °F; valve point in OPERATOR OVERRIDE at 35 %; 3 of 6 fans running. → Reduced airflow plus an override that stopped the loop from protecting the coil.', sensor: 'Only AHU-3; glycol at 28 °F; valve open in Auto; BMS supply ≈68 °F but hand-held ≈54 °F. → Supply-air transmitter reading 14 °F high.' }, points: ['glycol.supplyT', 'ahu.AHU-3.vcmd', 'ahu.AHU-3.vpos', 'ahu.AHU-3.satHand'] },
      { at: 'recover-60', title: 'Protective response', highlight: { default: ['AHU-1-SUM', 'AHU-2-SUM', 'AHU-4-SUM'], lowgly: ['AHU-1-SUM', 'AHU-2-SUM', 'AHU-3', 'AHU-4-SUM'] }, text: { default: ['Escalate. Confirm AHU-1/2/4 can carry AHU-3’s share (N+1), then have AHU-3 taken out of service under procedure for a controlled defrost. Check the condensate pan, drain and leak detection for the meltwater, and confirm the glycol freeze-point margin.', 'Do <b>not</b> chip or scrape ice, apply heat guns or torches, open the unit with fans running, bypass the freeze-stat or mute airflow alarms, or shut down several AHUs at once.'], lowgly: ['Escalate and have the glycol setpoint corrected at the plant — every coil is frosting, so isolating AHU-3 would only overload three frosted units. Check condensate pans and drains on all four AHUs and confirm the glycol freeze-point margin.', 'Do <b>not</b> chip or scrape ice, apply heat, bypass freeze protection or shut down AHUs to defrost them all at once.'] }, safety: 'Isolation, lock-out, valve, fan and sensor repairs, and setpoint changes are carried out by qualified personnel under approved site procedures and change management. Never enter an AHU with fans running; never chip, scrape or heat frost off a coil.' },
      { at: 'recover+400', title: 'Controlled recovery', closeup: 'coil', highlight: ['AHU-3-COIL'], text: { default: 'The cause is corrected and the frost removed gently.', lowgly: 'The glycol setpoint is raised to a temporary 38 °F: every fin surface rises above 32 °F (≈42 °F) and the frost on all four coils melts within a few minutes while the AHUs keep cooling. Once the coils are clear the plant returns to the approved 28 °F reset.', stuck: 'With AHU-3 stopped and locked out the valve is freed; it closes, the coil warms toward room temperature and the frost melts into the pan within a few minutes. AHU-3 then returns in automatic.', override: 'The override is released (the loop throttles the valve), AHU-3 is stopped for a controlled defrost, the fan circuit is repaired, and AHU-3 returns with 6 of 6 fans in automatic.', sensor: 'The transmitter is replaced; the loop sees the true ≈54 °F and throttles the valve. AHU-3 is then stopped for a controlled defrost and returned in automatic.' }, points: ['ahu.AHU-3.frost', 'ahu.AHU-3.root', 'ahu.AHU-3.coilDp'] },
      { at: 'recover+1400', title: 'Stabilized outcome & key lessons', highlight: ['AHU-3'], text: ['Frost 0 %, coil ΔP ≈0.5 in., fans ≈79 %, supply air 68 °F and fin surface ≈35 °F on 28 °F glycol. Four different causes — glycol too cold, valve stuck open, low airflow with an override, and a lying sensor — produced the same frost. Each pushed the fin surface below 32 °F and below the dew point in a different way.'] },
    ],
    lessons: [
      'Frost needs the fin surface below 32 °F AND below the air’s dew point. Cold glycol alone does not frost a coil whose valve is controlling.',
      'Anything that drives the surface colder can start it: glycol too cold, too much glycol flow (stuck valve, override, false sensor), or too little airflow.',
      'Frost raises air-side resistance (judge coil ΔP against airflow), drives fans to maximum, then cuts airflow and cooling.',
      'External frost on fins is not internal glycol freezing — but always confirm the freeze-point margin.',
      'Protect with N+1, defrost under control (cause removed, unit stopped, meltwater to the drain), never by chipping, heating or defeating freeze protection.',
    ],
    quiz: [
      { q: 'Glycol is supplied at 28 °F and the hall dew point is 43 °F. AHU-3’s valve is throttling normally and the fin surface is ≈35 °F. Will the coil frost?', options: ['Yes — 28 °F glycol is below freezing', 'No — the fin surface is above 32 °F, so moisture can only condense, not freeze', 'Only if the dew point is below 32 °F', 'Yes, but only on the glycol side'], answer: 1, explain: 'Frost forms on the surface, and the surface is warmer than the glycol because of the air-side heat flow.' },
      { q: 'Every AHU in the hall shows rising coil ΔP at the same time while each valve is throttled and supply air is on setpoint. Where is the cause most likely?', options: ['In each AHU’s valve', 'Common to all coils — e.g., glycol supply temperature too low', 'In the hall humidity sensor', 'In AHU-3’s fans'], answer: 1, explain: 'Simultaneous identical symptoms on all units point to a shared input.' },
