      { q: 'A frosted AHU running on only 3 of 6 fans shows a coil ΔP of 0.35 in. (clean value ≈0.45 in. at 43,000 CFM design). Airflow is 23,000 CFM. Is the coil blocked?', options: ['No — 0.35 in. is below the clean value', 'Yes — corrected to design airflow it is ≈1.2 in., nearly 3× the clean coil’s resistance', 'Cannot tell without a filter reading', 'No — low ΔP means low frost'], answer: 1, explain: 'ΔP ∝ CFM²: 0.35 × (43,000 / 23,000)² ≈ 1.2 in. at design airflow, against ≈0.45 in. for the clean coil.' },
      { q: 'BMS shows AHU-3 supply air at 68 °F, but its valve is open, coil ΔP is rising and a hand-held probe reads 54 °F. What is happening?', options: ['Normal operation', 'The supply-air sensor reads high; the loop overcools and frosts the coil', 'The hand-held probe is wrong', 'The glycol is too warm'], answer: 1, explain: 'The controller acts on what it measures; a high-reading sensor makes it open the valve.' },
      { q: 'Which is the correct way to remove frost from a coil?', options: ['Scrape the fins with a plastic tool', 'Correct the cause, stop the unit under procedure and let the coil warm so frost melts to the drain pan', 'Use a heat gun to speed it up', 'Run the fans at maximum to blow it off'], answer: 1, explain: 'Controlled defrost avoids fin and tube damage and lets the drain handle the meltwater.' },
      { q: 'Glycol (≈30 % propylene glycol, freeze point ≈8 °F) is supplied at 16 °F and the coil fins are covered in frost. Which statement is correct?', options: ['The glycol in the tubes is frozen', 'The frost is external, from room moisture; the glycol still has ≈8 °F of freeze margin, which should be restored', 'Frost proves the glycol concentration is too weak', 'There is no risk at all'], answer: 1, explain: 'Fin frost and internal freezing are different phenomena; the shrinking freeze margin is the separate risk to manage.' },
    ],
    refs: ['FROST-JAFM', 'FROST-PURDUE', 'DOWFROST', 'ASHRAE-TG', 'MAGNUS', 'UPTIME-TIERS', 'BACNET-FLAGS'],
    assumptions: [
      'Cold-weather plant configuration for this scenario: glycol supply 28 °F, chiller low-evaporator limits lowered to suit a glycol duty (illustrative), hall and outdoor dew point 44 °F.',
      'The coldest fin surface is estimated at the glycol-inlet tube on the leaving-air face from the split of air- and glycol-side resistances (≈88 % air side); it is a modelled estimate, not a direct measurement.',
      'Frost grows only when that surface is below 32 °F and below the hall dew point; growth is ACCELERATED for teaching (minutes instead of hours) and blockage is capped at 85 %. Coil resistance scales as 1/(1 − blockage)²; frost also reduces coil UA.',
      'Glycol freeze point ≈8 °F for ≈30 % propylene glycol is illustrative; consult the fluid manufacturer’s data and fluid tests.',
      'Plant-level glycol and chiller alarms are not shown in this AHU-focused scenario (their thresholds are set for the normal 50 °F duty).',
      'The freeze-stat (low-limit) alarm is modelled at 40 °F leaving air; in the variants shown the true supply air stays above it.',
    ],
    safety: 'Never chip, scrape or apply heat guns, torches or steam to a frosted coil. Never open or enter an AHU with fans running, and never bypass the freeze-stat, low-limit or airflow alarms. Isolation, lock-out, valve, fan and sensor work, glycol setpoint changes and defrost procedures are carried out by qualified personnel under approved site procedures and change management, with meltwater managed through the condensate pan and drain.',
  });
})();

/* ---- scenarios/F-controls.js ---- */
/* ==========================================================================
   Scenarios — Category F: Controls, instrumentation & operational incidents.
   Schema: docs/scenario-schema.md · Reference implementation: C02.
   ========================================================================== */
(function () {
  'use strict';
  const reg = window.DCT.registerScenario;

  // ------------------------------------------------------------------ F01
  reg({
    id: 'F01',
    category: 'F',
    title: 'BMS communication failure',
    summary:
      'The BMS loses contact with the controller of one air-handling unit. Its points freeze at their last values and its alarms stop updating. The learner has to work out whether only the telemetry has been lost or whether the AHU has actually stopped, using evidence the failed controller cannot provide.',
    brief:
      'The BMS front end shows <b>BMS COMMUNICATION FAILURE — DDC-AHU3</b>. Every AHU-3 value on the graphic is greyed out and has not changed for several minutes. AHU-3 shows no alarms. Work out what AHU-3 is really doing and decide what to do.',
    objectives: [
      'Explain what a BMS shows when it loses communication with a controller: stale values, frozen alarms and a communication alarm.',
      'Tell lost telemetry apart from equipment failure using independent evidence: local inspection, neighbouring units and sensors on other controllers.',
      'Explain why an AHU and its own controller often lose power together, and why the BMS cannot tell the two cases apart by itself.',
      'Choose responses that keep cooling under observation while the information gap is closed.',
    ],
    equipment: ['BMS server', 'Network switch SW-1', 'DDC-AHU3', 'AHU-1…AHU-4', 'DDC-HALL hall sensors'],
    topology:
      'The BMS server talks over a BACnet network (switch SW-1) to seven DDC controllers. DDC-AHU1 to DDC-AHU4 each control one fan-wall AHU and are powered from that AHU’s own control transformer. DDC-HALL reads the hall sensors: rack inlets, return air and total supply airflow. All four AHUs supply one cold-aisle pressure loop, so when one unit stops the others speed up to replace its airflow.',
    view: 'bms',
    focus: { ahu: 'AHU-3', bmsPoints: ['bms.DDC-AHU3', 'ahu.AHU-3.cfm', 'ahu.AHU-3.sat', 'ahu.AHU-3.speed', 'ahu.AHU-3.kw', 'ahu.AHU-1.speed', 'ahu.AHU-4.speed', 'hall.supplyCfm', 'hall.inletMax'] },
    closeups: ['bms', 'fanwall'],
    warmup: 900,
    status: ['bms.DDC-AHU3', 'ahu.AHU-3.cfm', 'hall.supplyCfm', 'hall.inletMax'],
    telemetry: [
      'bms.DDC-AHU3', 'ahu.AHU-3.cfm', 'ahu.AHU-3.sat', 'ahu.AHU-3.speed', 'ahu.AHU-3.kw',
      'ahu.AHU-1.cfm', 'ahu.AHU-1.speed', 'ahu.AHU-2.cfm', 'ahu.AHU-4.cfm', 'ahu.AHU-4.kw',
      'hall.supplyCfm', 'hall.inletMax', 'hall.ret',
    ],
    trends: ['ahu.AHU-3.cfm', 'ahu.AHU-1.speed', 'ahu.AHU-4.kw', 'hall.supplyCfm', 'hall.inletMax'],
    alarms: ['COMM_*', 'AHU*_OFF', 'AHU*_FLOW', 'AHU*_STATIC', 'AHU*_COILDP', 'AHU*_SATHI', 'AHU*_FAN', 'HALL_INLET*'],
    variants: [
      {
        id: 'comm',
        label: 'Controller / network communication loss (AHU-3 still running)',
        summary: 'The network connection to DDC-AHU3 has failed. The controller and AHU-3 keep running under local control, but the BMS can no longer see them.',
        faults: [{ type: 'commLoss', target: 'DDC-AHU3', onset: 60 }],
        answer: 'h_comm',
        keyEvidence: ['e_neighbors', 'e_hall', 'e_local', 'e_hand'],
        explain:
          'Only the information path has failed. AHU-3’s values are frozen at about 45,400 CFM and 68 °F, but everything that can still be measured says the unit is running. AHU-1, AHU-2 and AHU-4 have not changed speed (about 79 %), total hall supply airflow is still about 181,000 CFM, rack inlets are unchanged, and the walk-down finds AHU-3’s fans turning with its controller powered and its network LED dark. If AHU-3 had stopped, the other units would have ramped up to replace its airflow.',
        recoverAt: 900,
        recovery: [
          { id: 'rc1', label: 'Controls technician traces the communication path (switch port, network cable, terminations, controller network port) while AHU-3 runs under local control', why: 'Find the break before changing anything. The AHU is safe on local control.', ops: [{ type: 'note', text: 'trace comm path' }] },
          { id: 'rc2', label: 'Repair the communication path (re-terminate or replace the damaged network connection)', why: 'Once the link is back, the controller reports live values again.', ops: [{ type: 'clearFault', match: { type: 'commLoss' } }] },
          { id: 'rc3', label: 'Verify every AHU-3 point updates again, alarms re-evaluate, and BMS values match local readings; document', why: 'Confirms the BMS shows the real state again and that no condition was missed while the unit was not visible.', ops: [{ type: 'note', text: 'verify points' }] },
        ],
        expect: [
          { at: 'onset+300', key: 'bms.DDC-AHU3', op: 'has', value: 'OFFLINE' },
          { at: 'onset+300', key: 'ahu.AHU-3.cfm', op: '>', value: 44000, src: 'display' },
          { at: 'onset+300', key: 'ahu.AHU-3.cfm', op: '>', value: 43000 },
          { at: 'onset+300', key: 'ahu.AHU-1.speed', op: '<', value: 85 },
          { at: 'onset+300', key: 'hall.supplyCfm', op: '>', value: 176000 },
          { at: 'onset+300', key: 'hall.inletMax', op: '<', value: 69 },
          { at: 'onset+300', key: 'ahu.AHU-3.satHand', op: '<', value: 69 },
          { at: 'recover+300', key: 'bms.DDC-AHU3', op: 'has', value: 'Online' },
          { at: 'recover+300', key: 'ahu.AHU-3.cfm', op: '>', value: 43000, src: 'display' },
        ],
        expectAlarms: ['COMM_AHU3'],
        forbidAlarms: ['AHU1_STATIC', 'HALL_INLET'],
      },
      {
        id: 'power',
        label: 'AHU-3 lost power (unit and controller both dead)',
        summary: 'AHU-3’s electrical supply has failed. The fans stop, and the controller, which is powered from the unit’s own control transformer, goes dark too.',
        faults: [{ type: 'ahuPowerLoss', target: 'AHU-3', onset: 60 }],
        answer: 'h_power',
        keyEvidence: ['e_neighbors', 'e_hall', 'e_local', 'e_hand'],
        explain:
          'The BMS screen looks just like a network fault: AHU-3 is frozen at about 45,400 CFM and shows no alarms. The rest of the hall shows that AHU-3 has stopped. Within a minute AHU-1, AHU-2 and AHU-4 ramped to 100 % speed (about 57,300 CFM each, fan power up from about 14 kW to 29 kW), total supply airflow dropped to about 172,000 CFM, and the hottest rack inlet rose about 1 °F. A hand-held probe at AHU-3’s discharge reads about 90 °F, which is return air, not supply air. AHU-3’s “AHU OFF” alarm never appeared because the controller that would raise it has no power.',
        recoverAt: 900,
        recovery: [
          { id: 'rp1', label: 'Confirm AHU-1, AHU-2 and AHU-4 are carrying the airflow and rack inlets are within limits; keep local rounds on the hall', why: 'Make sure cooling is secure before working on AHU-3. The remaining units are at maximum speed with no reserve.', ops: [{ type: 'note', text: 'confirm remaining capacity' }] },
          { id: 'rp2', label: 'Qualified electrical personnel investigate the AHU-3 supply (feeder breaker, disconnect, control transformer) and correct the cause', why: 'Power is restored only after the cause is understood. Re-energizing into a fault is unsafe.', ops: [{ type: 'note', text: 'electrical investigation' }] },
          { id: 'rp3', label: 'Restore power to AHU-3 under the site’s energization procedure', why: 'AHU-3 restarts and its controller comes back online.', ops: [{ type: 'clearFault', match: { type: 'ahuPowerLoss' } }] },
          { id: 'rp4', label: 'Verify AHU-3 restarts, DDC-AHU3 reconnects, the other AHUs ramp back down and alarms clear; document', why: 'Confirms redundancy is back before closing the event.', ops: [{ type: 'note', text: 'verify restart' }] },
        ],
        expect: [
          { at: 'onset+240', key: 'bms.DDC-AHU3', op: 'has', value: 'OFFLINE' },
          { at: 'onset+240', key: 'ahu.AHU-3.cfm', op: '>', value: 44000, src: 'display' },
          { at: 'onset+240', key: 'ahu.AHU-3.cfm', op: '<', value: 100 },
          { at: 'onset+240', key: 'ahu.AHU-1.speed', op: '>', value: 95 },
          { at: 'onset+240', key: 'ahu.AHU-4.kw', op: '>', value: 25 },
          { at: 'onset+240', key: 'hall.supplyCfm', op: '<', value: 175000 },
          { at: 'onset+240', key: 'hall.inletMax', op: '>', value: 69.2 },
          { at: 'onset+240', key: 'ahu.AHU-3.satHand', op: '>', value: 85 },
          { at: 'recover+300', key: 'ahu.AHU-3.cfm', op: '>', value: 43000 },
          { at: 'recover+300', key: 'bms.DDC-AHU3', op: 'has', value: 'Online' },
          { at: 'recover+300', key: 'ahu.AHU-1.speed', op: '<', value: 85 },
        ],
        expectAlarms: ['COMM_AHU3', 'AHU1_STATIC'],
      },
    ],
    evidence: [
      { id: 'e_alarms', label: 'Review the alarm history', cat: 'alarms', target: 'BMS', findings: { default: 'A BMS COMMUNICATION FAILURE for DDC-AHU3 is followed by nothing from AHU-3. That silence proves nothing: alarms that DDC-AHU3 generates cannot update while it is offline.', comm: 'Only the communication alarm. No other AHU or hall alarm follows it. Every other controller reports normal conditions.', power: 'Within about 30 seconds of the communication alarm, “coil air-side ΔP high” and “fans at maximum speed” alarms appear on AHU-1, AHU-2 and AHU-4. Those controllers are online and are reporting a sudden airflow demand.' } },
      { id: 'e_bmsahu3', label: 'AHU-3 points on the BMS graphic', cat: 'telemetry', target: 'DDC-AHU3', points: ['bms.DDC-AHU3', 'ahu.AHU-3.cfm', 'ahu.AHU-3.sat', 'ahu.AHU-3.speed', 'ahu.AHU-3.kw'], closeup: 'bms', findings: { default: 'Every AHU-3 value is STALE, frozen at its last received value: about 45,400 CFM, 68 °F, 79 % speed and 14.4 kW. These show the unit at the moment communication stopped. They cannot tell you whether it is still running.' } },
      { id: 'e_neighbors', label: 'Neighbouring AHUs (AHU-1, AHU-2, AHU-4): airflow, speed and fan power', cat: 'compare', target: 'AHU-1/2/4', points: ['ahu.AHU-1.cfm', 'ahu.AHU-1.speed', 'ahu.AHU-2.cfm', 'ahu.AHU-4.cfm', 'ahu.AHU-4.kw'], closeup: 'bms', findings: { default: 'All four AHUs share one cold-aisle pressure loop. If one stops, the others must make up its airflow.', comm: 'Unchanged: about 45,000 CFM each at about 79 % speed and about 14 kW. Nothing has had to replace AHU-3’s airflow.', power: 'All three ramped to 100 % speed within a minute: about 57,300 CFM each, with fan power doubled to about 29 kW. They are replacing a missing unit and have no reserve left.' } },
      { id: 'e_hall', label: 'Hall sensors on DDC-HALL: total supply airflow, rack inlets, return air', cat: 'telemetry', target: 'DDC-HALL', points: ['hall.supplyCfm', 'hall.inletMax', 'hall.ret'], findings: { default: 'DDC-HALL is online, so these are live, independent measurements.', comm: 'Total supply airflow is still about 181,000 CFM, the hottest rack inlet about 68.5 °F and return air about 89 °F. All unchanged since before the alarm.', power: 'Total supply airflow fell from about 181,000 to about 172,000 CFM even with three units at maximum. The hottest rack inlet rose from about 68.5 °F to about 69.5 °F.' } },
      { id: 'e_local', label: 'Local walk-down at AHU-3 (observe only, panels closed)', cat: 'inspect', target: 'AHU-3', closeup: 'fanwall', findings: { default: 'Look, listen and read the local indicators. Do not open electrical enclosures.', comm: 'The fans are turning and the unit sounds and feels normal. DDC-AHU3’s power LED is on and its local display shows normal operation, but its network/communication LED is dark.', power: 'AHU-3 is silent: fans stopped, controller display and LEDs dark, and the unit’s disconnect indicator shows no power. The unit has stopped, not just its reporting.' } },
      { id: 'e_hand', label: 'Hand-held thermometer at the AHU-3 discharge', cat: 'handheld', target: 'AHU-3', points: ['ahu.AHU-3.satHand'], closeup: 'fanwall', findings: { default: 'A calibrated hand-held reading does not depend on the BMS.', comm: 'About 68 °F, the normal supply-air setpoint. AHU-3 is cooling.', power: 'About 90 °F, close to hot-aisle return temperature. No conditioned air is leaving AHU-3.' } },
      { id: 'e_network', label: 'BMS network diagnostics (controller ping / switch port status)', cat: 'test', target: 'SW-1', closeup: 'bms', findings: { default: 'DDC-AHU3 does not respond and its port on SW-1 shows no link. The other six controllers on the same switch respond normally, so the BMS server and switch are working. A broken cable and an unpowered controller both look like this. Network tests alone cannot separate them.' } },
      { id: 'e_records', label: 'Work orders and recent activity', cat: 'records', target: 'CMMS', findings: { default: 'No relevant work recorded.', comm: 'Yesterday a contractor re-routed cables in the cable tray above the AHU-3 controls panel.', power: 'No BMS or network work recorded. The electrical maintenance log has no planned work on the AHU-3 supply.' } },
    ],
    hypotheses: [
      { id: 'h_comm', label: 'Only communication with DDC-AHU3 has failed; AHU-3 is still running', wrong: { default: 'If only the network had failed, AHU-3 would still be moving air. Look at what the neighbouring AHUs and the hall measurements did when communication stopped.' } },
      { id: 'h_power', label: 'AHU-3 has lost power and stopped (its controller with it)', wrong: { default: 'A stopped AHU would force the other units to replace its airflow and would reduce total supply airflow. Check neighbouring units and hall readings from controllers that are still online.' } },
      { id: 'h_server', label: 'The BMS server or front end has failed', wrong: { default: 'Six of the seven controllers are online and updating, and the front end is displaying their live values. The problem is limited to one controller.' } },
      { id: 'h_sensor', label: 'AHU-3’s airflow sensor has failed', wrong: { default: 'One failed sensor would give one wrong value. It would not grey out every AHU-3 point and raise a communication alarm.' } },
      { id: 'h_fanfail', label: 'Several AHU-3 fans have failed and the controller is reporting it', wrong: { default: 'DDC-AHU3 is not reporting anything. It is offline. Fan-failure alarms could not reach the BMS, so they cannot be the evidence for this.' } },
    ],
    responses: [
      { id: 'r_verify', label: 'Find out what AHU-3 is really doing from independent evidence: local walk-down, neighbouring AHUs, hall sensors on other controllers', cat: 'verify', good: true, required: true, feedback: 'Correct. The failed controller cannot tell you anything, so you need evidence that does not depend on it.' },
      { id: 'r_escalate', label: 'Notify the shift lead and the controls contractor; log the event and when it started', cat: 'escalate', good: true, required: true, feedback: 'Brings qualified help and creates a record.' },
      { id: 'r_rounds', label: 'Until telemetry is restored, monitor the hall from DCIM / DDC-HALL and do periodic local rounds at AHU-3', cat: 'observe', good: true, required: true, feedback: 'While a unit cannot be seen on the BMS, people have to watch it and the hall.' },
      { id: 'r_capacity', label: 'Confirm the remaining AHUs are healthy and have reserve capacity', cat: 'protect', good: true, feedback: 'Shows how much margin you have if AHU-3 is, or becomes, unavailable.' },
      { id: 'r_elec', label: 'Ask qualified electrical personnel to investigate the AHU-3 supply', cat: 'escalate', good: ['power'], required: ['power'], feedback: 'AHU-3 is energized and running. Its fans turn and its controller has power. Sending electricians to a healthy supply delays fixing the actual fault in the communication path.' },
      { id: 'r_reboot', label: 'Restart the BMS server to “refresh” the AHU-3 points', cat: 'unsafe', good: false, feedback: 'The server is working: six controllers are live. A restart blinds operators to the whole plant for several minutes and does not fix one offline controller.' },
      { id: 'r_ignore', label: 'Acknowledge the alarm and carry on, because AHU-3 shows no alarms and its values look normal', cat: 'unsafe', good: false, feedback: 'Those values and the missing alarms are frozen. Stale data cannot show that a unit is healthy.' },
      { id: 'r_cycle', label: 'Command AHU-3 off and back on from the BMS to “wake it up”', cat: 'unsafe', good: false, feedback: 'Commands cannot reach an offline controller, and cycling a unit you cannot see removes cooling capacity for no reason.' },
      { id: 'r_panel', label: 'Open the AHU-3 electrical panel yourself and check for voltage', cat: 'unsafe', good: false, feedback: 'Work on energized equipment is for qualified electrical personnel with the right PPE and procedures. The walk-down is observation only.' },
    ],
    recoveryDistractors: [
      { id: 'rd1', label: 'Type the last known AHU-3 values into the BMS manually so the graphic looks normal', why: 'Manually overridden values hide the outage and can mislead every operator after you. Override flags exist to show that a value is not live.' },
      { id: 'rd2', label: 'Restart the BMS server and all network switches', why: 'The fault is limited to one controller. Restarting the whole BMS removes visibility of the entire plant and does not fix it.' },
      { id: 'rd3', label: 'Lock AHU-1, AHU-2 and AHU-4 at 100 % speed permanently “just in case”', why: 'That removes automatic control and leaves no reserve. The cause still has to be found and fixed.' },
    ],
    guided: [
      { at: 'start', title: 'BMS architecture overview', highlight: ['BMS', 'SW-1', 'DDC-AHU1', 'DDC-AHU2', 'DDC-AHU3', 'DDC-AHU4', 'DDC-HALL'], closeup: 'bms', text: ['The BMS front end does not control equipment directly. Each <b>DDC controller</b> runs its own unit locally and reports values and alarms over the network.', 'If the network fails, the controller keeps running its unit. The BMS just stops seeing it.'], points: ['bms.DDC-AHU3', 'ahu.AHU-3.cfm', 'hall.supplyCfm'] },
      { at: 30, title: 'Normal operation', highlight: ['DDC-AHU3', 'DDC-HALL'], text: ['Four AHUs share the cold-aisle airflow, each at about 79 % speed and about 45,000 CFM, roughly 181,000 CFM in total. Supply air is 68 °F and the hottest rack inlet is about 68.5 °F.', 'Each AHU controller is powered from its own unit’s control transformer.'], points: ['ahu.AHU-3.cfm', 'ahu.AHU-1.speed', 'hall.supplyCfm', 'hall.inletMax'] },
      { at: 'onset', title: { default: 'Initiating event', comm: 'Initiating event: the network link is broken', power: 'Initiating event: AHU-3 loses power' }, highlight: ['DDC-AHU3'], text: { default: 'DDC-AHU3 stops answering the BMS.', comm: 'The network connection to DDC-AHU3 is broken. The controller and AHU-3 keep running normally under local control.', power: 'AHU-3’s electrical supply fails. The fans coast to a stop and DDC-AHU3, which is powered from the same unit, goes dark.' } },
      { at: 'onset+15', title: 'What the BMS shows', highlight: ['BMS', 'DDC-AHU3'], closeup: 'bms', text: ['After a few seconds the BMS raises <b>COMMUNICATION FAILURE — DDC-AHU3</b>. Every AHU-3 point turns grey: these are the <b>last values received</b>, not current ones. The BMS has no way of knowing what happened after that.', 'Both possible causes produce the same screen.'], points: ['bms.DDC-AHU3', 'ahu.AHU-3.cfm', 'ahu.AHU-3.sat'] },
      { at: 'onset+90', title: 'Alarms that cannot arrive', highlight: ['DDC-AHU3'], text: { default: 'Any alarm that DDC-AHU3 would generate (AHU off, low airflow, high supply temperature) cannot reach the BMS. An empty AHU-3 alarm list does not mean AHU-3 is healthy.', comm: 'No AHU-3 alarms appear, and none would, even if AHU-3 failed now. That is why someone has to look at the unit.', power: 'AHU-3 has stopped, but its “OFF” alarm never appears because the controller that would raise it has no power. The first clue comes from other controllers: AHU-1, AHU-2 and AHU-4 report fans at maximum speed.' }, points: ['ahu.AHU-1.speed', 'ahu.AHU-4.kw'] },
      { at: 'onset+180', title: 'Independent evidence: neighbours and hall', highlight: ['DDC-AHU1', 'DDC-AHU2', 'DDC-AHU4', 'DDC-HALL'], text: { default: 'Use the controllers that are still online. Did the other AHUs change? Did total airflow or rack inlets change?', comm: 'The other AHUs are unchanged at about 79 % speed and total supply is still about 181,000 CFM. Nothing has had to replace AHU-3, so it is still delivering air.', power: 'The other AHUs went to 100 % speed (about 57,300 CFM each, fan power about 29 kW), total supply fell to about 172,000 CFM and the hottest inlet rose about 1 °F. A unit is missing.' }, points: ['ahu.AHU-1.speed', 'ahu.AHU-4.kw', 'hall.supplyCfm', 'hall.inletMax'] },
      { at: 'onset+240', title: 'Local confirmation', closeup: 'fanwall', highlight: ['DDC-AHU3'], text: { default: 'A walk-down settles it: look at the fans, the controller LEDs and a hand-held discharge temperature, without opening any enclosure.', comm: 'Fans turning, controller powered, network LED dark, discharge air 68 °F. Root cause: a communication-path failure. The equipment is fine.', power: 'Fans stopped, controller dark, discharge about 90 °F (return air). Root cause: AHU-3 has lost power.' }, points: ['ahu.AHU-3.satHand'] },
      { at: 'recover-60', title: 'Appropriate operational response', highlight: ['BMS', 'DDC-HALL'], text: { default: 'Escalate, check remaining capacity, and keep watching the hall by other means until telemetry is restored.', comm: 'Escalate to the controls contractor. Watch the hall through DCIM and DDC-HALL, and do local rounds at AHU-3 while it cannot be seen. Do not restart the BMS server or cycle a unit you cannot see.', power: 'Escalate to qualified electrical personnel and the shift lead. The remaining three AHUs are at maximum with no reserve, so watch rack inlets closely and be ready to act if another unit is affected.' }, safety: 'Electrical investigation and re-energization are for qualified personnel under approved procedures. Walk-downs are observation only.' },
      { at: 'recover+40', title: 'Controlled recovery', highlight: ['DDC-AHU3', 'SW-1'], text: { default: 'The cause is corrected and the points return to live values.', comm: 'The network connection is repaired. DDC-AHU3 comes back online, its points stop being stale, and its alarms are evaluated again.', power: 'Once the cause is found and corrected, AHU-3 is re-energized. It restarts, its controller reconnects, and the other AHUs ramp back down as AHU-3 takes its share.' }, points: ['bms.DDC-AHU3', 'ahu.AHU-3.cfm', 'ahu.AHU-1.speed'] },
      { at: 'recover+300', title: 'Stabilized outcome & key lessons', highlight: ['DDC-AHU3'], text: ['All controllers are online and every AHU is back near 79 % speed. On the BMS the two failures looked identical. The difference only showed up in evidence that did not depend on the failed controller.'] },
    ],
    lessons: [
      'Stale BMS values show the past. They cannot confirm that equipment is running or stopped.',
      'An offline controller’s alarms are frozen, so a missing alarm proves nothing.',
      'Use independent evidence: neighbouring units on the same air or water loop, sensors on other controllers, local indicators and hand-held instruments.',
      'Know your controls topology. A controller powered from its own unit goes dark with it, so a power failure looks like a network failure on the BMS.',
    ],
    quiz: [
      { q: 'The BMS shows an AHU at 45,000 CFM with no alarms, but its points are greyed out and a communication alarm is active. What do you know about the AHU’s current airflow?', options: ['It is 45,000 CFM', 'Nothing: the value is the last one received before communication stopped', 'It is zero', 'It is the average of the other AHUs'], answer: 1, explain: 'A stale value is frozen at the moment communication was lost. It says nothing about the present.' },
      { q: 'After a controller goes offline, the three other AHUs on the same cold-aisle loop ramp to 100 % speed within a minute. What does that most strongly suggest?', options: ['A network fault only', 'The unit behind the offline controller has actually stopped', 'A BMS server failure', 'A failed airflow sensor on one of the other AHUs'], answer: 1, explain: 'Units on a shared pressure loop replace missing airflow. If only telemetry were lost, nothing would need replacing.' },
      { q: 'Why might an AHU’s “unit off” alarm never appear even though the unit has stopped?', options: ['The alarm delay is too long', 'The alarm is generated by the AHU’s controller, which lost power with the unit', 'The BMS suppresses alarms at night', 'The unit restarted itself'], answer: 1, explain: 'Alarms generated in a controller cannot be reported while that controller is unpowered or offline.' },
      { q: 'Network diagnostics show no link on the switch port for the offline controller. What does this tell you?', options: ['The cable is definitely broken', 'The controller is definitely unpowered', 'The path is down, but a broken cable and a dead controller both look like this', 'The BMS server has failed'], answer: 2, explain: 'Link loss confirms the symptom, not the cause. Physical inspection separates the two.' },
      { q: 'Which is the best independent check that a BMS-invisible AHU is still cooling?', options: ['The stale supply-air value on the BMS', 'A calibrated hand-held reading at its discharge plus a look at its fans', 'Restarting the BMS server', 'The alarm list for that AHU'], answer: 1, explain: 'Local observation and a reference instrument do not depend on the failed controller.' },
      { q: 'While a controller is offline, which response is appropriate?', options: ['Cycle the unit from the BMS to re-establish contact', 'Monitor the hall by other means and do local rounds until telemetry is restored', 'Type the last known values in manually so the graphic looks normal', 'Ignore it, because the unit showed no alarms'], answer: 1, explain: 'People have to fill the gap the BMS has left. Overrides and blind commands make things worse.' },
    ],
    refs: ['BACNET-FLAGS', 'UPTIME-TIERS', 'ASHRAE-TG'],
    assumptions: [
      'Each AHU controller is powered from its own unit’s control transformer, so an AHU power loss also takes its controller offline (a common but not universal design).',
      'The BMS raises a communication alarm about 5 s after a controller stops responding, and shows the last received value of each point, greyed out.',
      'DDC-HALL measures total supply airflow and rack inlets independently of the AHU controllers (illustrative instrumentation).',
      'AHUs share a common cold-aisle pressure loop and ramp up to replace a missing unit, up to 100 % speed.',
    ],
    safety: 'Walk-downs are observation only: do not open energized enclosures. Investigation and re-energization of electrical supplies are for qualified personnel following approved site procedures. Never override BMS values to hide an outage.',
  });

  // ------------------------------------------------------------------ F02
  reg({
    id: 'F02',
    category: 'F',
    title: 'Faulty temperature or pressure sensor',
    summary:
      'Controllers act on what their sensors tell them. A drifted temperature sensor, a flat-lined pressure transmitter and an open-circuit chiller sensor each give the BMS a false picture, and the controls respond to the false picture. The learner compares displayed values with independent measurements to find which instrument is wrong.',
    brief:
      'Over the last several minutes the cooling plant has started behaving in ways that do not add up: what the BMS shows and what the equipment appears to be doing are not consistent. Before anyone adjusts setpoints or equipment, find out what is actually happening in the process and why.',
    objectives: [
      'Explain how a control loop acts on its measured value, and why a sensor error becomes a real process error.',
      'Recognize three sensor failure signatures: offset or drift, a flat-lined (stuck) value, and an out-of-range (open-circuit) value.',
      'Verify suspect instruments against independent references such as hand-held instruments, local gauges, neighbouring equipment and energy balances.',
      'Choose recovery steps that fix the instrument instead of compensating for it.',
    ],
    equipment: ['AHU-2 supply-air sensor', 'Glycol DP transmitter', 'CH-1 leaving-glycol sensor', 'CHWP-1', 'CH-1', 'CH-2', 'AHU-1…AHU-4'],
    topology:
      'Each AHU modulates its glycol valve to hold 68 °F supply air, measured by a duct sensor. The plant controller (DDC-P1) varies glycol pump speed to hold a remote differential pressure of 12 psid. CH-1’s own controller uses its leaving-glycol sensor for capacity control and protection, and the plant manager starts CH-2 if CH-1 trips.',
    view: 'plant',
    focus: {
      sensor: 'ahu.AHU-2.sat',
      ahu: 'AHU-2',
      chiller: 'CH-1',
      bmsPoints: ['ahu.AHU-2.sat', 'ahu.AHU-2.satSp', 'ahu.AHU-2.vcmd', 'ahu.AHU-1.vcmd', 'glycol.dp', 'glycol.speed', 'glycol.flow', 'ch.CH-1.lchwt', 'ch.CH-1.state', 'ch.CH-2.state', 'glycol.supplyT'],
    },
    closeups: ['sensor', 'bms', 'coil', 'chiller'],
    status: ['ahu.AHU-2.sat', 'glycol.dp', 'ch.CH-1.lchwt', 'glycol.supplyT'],
    telemetry: [
      'ahu.AHU-2.sat', 'ahu.AHU-2.satSp', 'ahu.AHU-2.vcmd', 'ahu.AHU-1.vcmd', 'ahu.AHU-4.vcmd',
      'glycol.dp', 'glycol.speed', 'glycol.flow', 'ch.CH-1.lchwt', 'ch.CH-1.state', 'ch.CH-2.state', 'glycol.supplyT', 'hall.rh', 'hall.inletMax',
    ],
    trends: ['ahu.AHU-2.sat', 'ahu.AHU-2.vcmd', 'glycol.dp', 'glycol.speed', 'ch.CH-1.lchwt', 'glycol.supplyT'],
    alarms: ['CH1_TRIP', 'CH1_FAILSTART', 'CH2_*', 'GLY_HIGH', 'GLY_DP', 'GLY_FLOW', 'AHU*_SATHI', 'AHU*_SATLO', 'AHU2_VALVE', 'HALL_RHHI', 'HALL_INLET'],
    variants: [
      {
        id: 'drift',
        label: 'AHU-2 supply-air sensor drifted high',
        summary: 'The AHU-2 supply-air sensor has drifted upward by about 6 °F. The controller opens the valve fully trying to cool air that is already too cold.',
        faults: [{ type: 'sensorDrift', target: 'ahu.AHU-2.sat', onset: 60, ramp: 600, p: { bias: 6 } }],
        answer: 'h_satsens',
        keyEvidence: ['e_hand', 'e_coilcmp'],
        explain:
          'The BMS shows AHU-2 at about 71 °F with its valve 100 % open, which looks like a unit that cannot cool. The process says the opposite. A calibrated hand-held probe reads about 65 °F, 3 °F colder than setpoint. AHU-2’s coil carries about 280 gpm (AHU-1 about 135 gpm) and its glycol leaves at 59 °F instead of 66 °F. The coil is cooling hard. Only the reading is wrong, by about +6 °F, and the controller is chasing it.',
        recoverAt: 1200,
        recovery: [
          { id: 'rd_1', label: 'Confirm the error with a calibrated reference probe at the sensor location and record both readings', why: 'Proves the instrument is wrong, and by how much, before anything is changed.', ops: [{ type: 'note', text: 'reference check' }] },
          { id: 'rd_2', label: 'Instrument technician replaces or recalibrates the AHU-2 supply-air sensor', why: 'Gives the controller a true measurement again.', ops: [{ type: 'clearFault', match: { type: 'sensorDrift' } }] },
          { id: 'rd_3', label: 'Verify the valve settles back near the other AHUs (about 58 %) and BMS supply air matches the reference', why: 'Confirms the loop is controlling real supply air at setpoint.', ops: [{ type: 'note', text: 'verify loop' }] },
          { id: 'rd_4', label: 'Record the as-found error and review the calibration interval for duct sensors', why: 'Drift develops slowly. Calibration checks catch it before it affects operation.', ops: [{ type: 'note', text: 'document' }] },
        ],
        expect: [
          { at: 'onset+900', key: 'ahu.AHU-2.sat', op: '>', value: 70.5, src: 'display' },
          { at: 'onset+900', key: 'ahu.AHU-2.sat', op: '<', value: 65.8 },
          { at: 'onset+900', key: 'ahu.AHU-2.satHand', op: '<', value: 65.8 },
          { at: 'onset+900', key: 'ahu.AHU-2.vcmd', op: '>', value: 95 },
          { at: 'onset+900', key: 'ahu.AHU-1.vcmd', op: '<', value: 65 },
          { at: 'onset+900', key: 'ahu.AHU-2.gpm', op: '>', value: 250 },
          { at: 'onset+900', key: 'hall.rh', op: '>', value: 50.3 },
          { at: 'recover+600', key: 'ahu.AHU-2.sat', op: '~', value: [68, 0.7] },
          { at: 'recover+600', key: 'ahu.AHU-2.vcmd', op: '<', value: 75 },
        ],
        forbidAlarms: ['CH1_TRIP'],
      },
      {
        id: 'dpstuck',
        label: 'Glycol differential-pressure transmitter stuck',
        summary: 'The remote DP transmitter’s manifold was left closed after calibration. It reads a constant 12.0 psid, so the pump speed loop no longer responds when the IT load rises.',
        faults: [
          { type: 'sensorStuck', target: 'glycol.dp', onset: 60, p: { value: 12 } },
          { type: 'itLoadStep', onset: 120, ramp: 300, p: { frac: 0.15 } },
        ],
        answer: 'h_dpsens',
        keyEvidence: ['e_gauge', 'e_dp'],
        explain:
          'The DP reading is a perfectly flat 12.0 psid, exactly setpoint, with no movement at all. A real loop always varies a little. When the IT load rose about 15 %, every AHU valve opened to 100 %, but the pump speed never moved from about 83 % because the controller “saw” DP at setpoint. The local gauge reads about 4.6 psid. The coils are short of flow and nothing on the BMS shows it.',
        recoverAt: 1200,
        recovery: [
          { id: 'rs_1', label: 'Confirm the actual DP with the local gauge and inspect the transmitter manifold (observe only)', why: 'Independent confirmation, and finding the closed valves, shows the reading is frozen.', ops: [{ type: 'note', text: 'gauge check' }] },
          { id: 'rs_2', label: 'Instrument technician restores the transmitter manifold to service and verifies its calibration', why: 'With a live signal the pump speed loop works again.', ops: [{ type: 'clearFault', match: { type: 'sensorStuck' } }] },
          { id: 'rs_3', label: 'Verify pump speed rises, DP returns to 12 psid at the gauge and AHU valves come off 100 %', why: 'Confirms the loop now responds to real conditions.', ops: [{ type: 'note', text: 'verify' }] },
          { id: 'rs_4', label: 'Add a “return to service” line-up check to the calibration procedure', why: 'Stops a manifold being left isolated again.', ops: [{ type: 'note', text: 'procedure' }] },
        ],
        expect: [
          { at: 'onset+900', key: 'glycol.dp', op: '~', value: [12, 0.01], src: 'display' },
          { at: 'onset+900', key: 'glycol.dpGauge', op: '<', value: 5.5 },
          { at: 'onset+900', key: 'glycol.speed', op: '~', value: [82.9, 0.6] },
          { at: 'onset+900', key: 'ahu.AHU-1.vcmd', op: '>', value: 95 },
          { at: 'onset+900', key: 'ahu.AHU-4.vcmd', op: '>', value: 95 },
          { at: 'onset+900', key: 'ahu.AHU-2.satHand', op: '<', value: 69.5 },
          { at: 'recover+900', key: 'glycol.dpGauge', op: '~', value: [12, 1] },
          { at: 'recover+900', key: 'glycol.speed', op: '>', value: 90 },
        ],
        forbidAlarms: ['CH1_TRIP'],
      },
      {
        id: 'open',
        label: 'CH-1 leaving-glycol sensor open circuit',
        summary: 'The CH-1 leaving-glycol sensor circuit has opened. The reading drops to −40 °F, the chiller trips on a sensor fault, and the plant fails over to CH-2.',
        faults: [{ type: 'sensorOpen', target: 'chiller.CH-1.lchwt', onset: 60, p: { value: -40 } }],
        answer: 'h_chsens',
        keyEvidence: ['e_chpanel'],
        explain:
          'The CH-1 leaving-glycol temperature jumped to −40 °F, the bottom of the transmitter range. That is physically impossible: glycol entering CH-1 is about 69 °F and the compressor is stopped. CH-1’s controller trips on “Sensor fault — leaving fluid temperature out of range”. That latched trip needs a qualified reset, and the chiller will not start again while the sensor fault is present. CH-2 started after the failover delay. The chilled-glycol header settles near 59.5 °F because half the loop flow still passes through CH-1’s idle evaporator.',
        recoverAt: 1200,
        recovery: [
          { id: 'ro_1', label: 'Confirm CH-2 is carrying the load and monitor glycol supply and rack inlet temperatures', why: 'Secure cooling first. The plant is running on one chiller with no standby.', ops: [{ type: 'note', text: 'confirm CH-2' }] },
          { id: 'ro_2', label: 'Qualified technician repairs the sensor wiring or replaces the CH-1 leaving-glycol sensor', why: 'The chiller cannot run, or protect itself, without a valid leaving-temperature measurement.', ops: [{ type: 'clearFault', match: { type: 'sensorOpen' } }] },
          { id: 'ro_3', label: 'Qualified reset of the CH-1 sensor-fault trip, then restart', why: 'The trip is latched. It is reset only after the cause is corrected.', ops: [{ type: 'resetChiller', target: 'CH-1' }] },
          { id: 'ro_4', label: 'Verify CH-1 reads plausibly, glycol supply returns to 50 °F; return to normal lead/lag and document', why: 'Restores redundancy and closes the event.', ops: [{ type: 'releaseLag' }] },
        ],
        expect: [
          { at: 'onset+600', key: 'ch.CH-1.lchwt', op: '<', value: -30, src: 'display' },
          { at: 'onset+600', key: 'ch.CH-1.lchwt', op: '>', value: 60 },
          { at: 'onset+600', key: 'ch.CH-1.state', op: 'has', value: 'TRIPPED' },
          { at: 'onset+600', key: 'ch.CH-1.alarm', op: 'has', value: 'Sensor fault' },
          { at: 'onset+600', key: 'ch.CH-2.state', op: 'has', value: 'Running' },
          { at: 'onset+600', key: 'glycol.supplyT', op: '>', value: 57 },
          { at: 'onset+600', key: 'ahu.AHU-2.satHand', op: '>', value: 71 },
          { at: 'recover+600', key: 'ch.CH-1.state', op: 'has', value: 'Running' },
          { at: 'recover+600', key: 'glycol.supplyT', op: '<', value: 52 },
          { at: 'recover+600', key: 'ch.CH-1.lchwt', op: '~', value: [50, 2], src: 'display' },
        ],
        expectAlarms: ['CH1_TRIP', 'GLY_HIGH'],
      },
    ],
    evidence: [
      { id: 'e_alarms', label: 'Review the alarm history', cat: 'alarms', target: 'BMS', findings: { default: 'Check which alarms appeared and which did not.', drift: 'No alarms at all. AHU-2 displays about 71 °F, below its 72 °F high-temperature alarm limit. A slowly drifting sensor often raises nothing.', dpstuck: 'No alarms. The DP reading sits exactly on setpoint, so no low-DP alarm can trigger, however short of flow the coils are.', open: 'CH-1 TRIPPED — sensor fault at onset, then glycol supply HIGH, glycol DP low, and supply-air HIGH on all four AHUs as the glycol warmed. CH-2 started about 1½ minutes after the trip.' } },
      { id: 'e_ahu2', label: 'AHU-2 supply air (BMS), setpoint and valve command', cat: 'telemetry', target: 'AHU-2', points: ['ahu.AHU-2.sat', 'ahu.AHU-2.satSp', 'ahu.AHU-2.vcmd'], closeup: 'coil', findings: { default: 'Compare AHU-2’s displayed supply air with its 68 °F setpoint and its valve position.', drift: 'Displayed about 71 °F, 3 °F above setpoint, with the valve 100 % open. On the screen this looks like a unit that cannot cool.', dpstuck: 'Displayed about 68.4 °F with the valve at 100 %. It is barely holding setpoint, like every other AHU.', open: 'Displayed about 73 °F with the valve at 100 %, the same as every AHU: the glycol reaching the coils is too warm.' } },
      { id: 'e_hand', label: 'Calibrated hand-held probe beside the AHU-2 supply-air sensor', cat: 'handheld', target: 'AHU-2', points: ['ahu.AHU-2.satHand', 'ahu.AHU-2.sat'], closeup: 'sensor', findings: { default: 'A reference instrument at the same location as the sensor.', drift: 'Hand-held about 65 °F against the BMS about 71 °F, a disagreement of about 6 °F. The real supply air is colder than setpoint.', dpstuck: 'Hand-held and BMS agree, both about 68.4 °F. The AHU-2 sensor is good.', open: 'Hand-held and BMS agree, both about 73 °F. The AHU-2 sensor is good and the air really is warm.' } },
      { id: 'e_coilcmp', label: 'Coil glycol flow and leaving glycol: AHU-2 against AHU-1 (ultrasonic meter, surface probes)', cat: 'compare', target: 'AHU-2', points: ['ahu.AHU-2.gpm', 'ahu.AHU-1.gpm', 'ahu.AHU-2.glyOut', 'ahu.AHU-1.glyOut'], closeup: 'coil', findings: { default: 'An energy-balance check that does not use the BMS supply-air sensor.', drift: 'AHU-2 carries about 280 gpm against AHU-1’s 135 gpm, and its glycol leaves at about 59 °F against 66 °F. AHU-2 is doing more cooling than its neighbour, not less.', dpstuck: 'Both coils carry about 175 gpm with valves wide open. Flow is limited by the low loop DP, not by any one coil.', open: 'Both coils have plenty of flow; the problem is warm glycol (about 59.5 °F) reaching them.' } },
      { id: 'e_dp', label: 'Glycol DP trend and pump speed', cat: 'trend', target: 'CHWP-1', points: ['glycol.dp', 'glycol.speed', 'glycol.flow'], closeup: 'bms', findings: { default: 'A live DP signal always moves slightly as valves modulate and the pump speed responds.', drift: 'DP varies slightly around 12 psid. Pump speed has risen to about 91 % to feed AHU-2’s wide-open valve. The loop is responding normally.', dpstuck: 'DP is a perfectly flat 12.0 psid with no variation at all, and pump speed has not moved from about 83 % while load rose and every valve went to 100 %. The loop is acting on a frozen value.', open: 'DP displays about 6.7 psid with the pump at 100 %. All AHU valves are wide open calling for colder glycol. The DP reading is responding normally.' } },
      { id: 'e_gauge', label: 'Local DP gauge at the remote sensing point (independent of the transmitter)', cat: 'local', target: 'Glycol loop', points: ['glycol.dpGauge', 'glycol.dp'], closeup: 'pump', findings: { default: 'The local gauge has its own sensing connections.', drift: 'Gauge and transmitter agree at about 12 psid.', dpstuck: 'Gauge about 4.6 psid, transmitter 12.0 psid. The transmitter’s isolation manifold is found closed and equalized, so it is reading trapped pressure, not the loop.', open: 'Gauge and transmitter agree at about 6.7 psid.' } },
      { id: 'e_valves', label: 'All AHU valve commands', cat: 'telemetry', target: 'AHU-1…4', points: ['ahu.AHU-1.vcmd', 'ahu.AHU-2.vcmd', 'ahu.AHU-3.vcmd', 'ahu.AHU-4.vcmd'], findings: { default: 'Identical AHUs on the same load should have similar valve positions.', drift: 'AHU-2 is at 100 %; AHU-1, AHU-3 and AHU-4 are at about 57 %. Only AHU-2 behaves differently.', dpstuck: 'All four valves are at 100 %. Every coil is short of flow, which points to a loop-wide problem.', open: 'All four valves are at 100 %: the whole hall is short of cold glycol.' } },
      { id: 'e_chpanel', label: 'CH-1 chiller control panel: diagnostic, temperatures and state', cat: 'local', target: 'CH-1', points: ['ch.CH-1.alarm', 'ch.CH-1.state', 'ch.CH-1.lchwt', 'ch.CH-1.echwt'], closeup: 'chiller', findings: { default: 'CH-1 running normally: leaving glycol about 50 °F, no diagnostics.', open: '“Sensor fault — leaving fluid temperature out of range.” The leaving reading is −40 °F while entering glycol is about 69 °F and the compressor is stopped, which is physically impossible. The sensor input shows an open circuit.' } },
      { id: 'e_header', label: 'Glycol header supply, CH-2 status and leaving temperature', cat: 'compare', target: 'CH-2', points: ['glycol.supplyT', 'ch.CH-2.state', 'ch.CH-2.lchwt'], closeup: 'chiller', findings: { default: 'Header supply about 50 °F; CH-2 off in standby.', open: 'CH-2 is running and leaving at 50 °F, but the separately measured header supply is about 59.5 °F: half the loop flow is still passing through CH-1’s idle, warm evaporator. Cooling capacity is reduced but not lost.' } },
      { id: 'e_humid', label: 'Hall humidity: cold-aisle RH and dew point', cat: 'telemetry', target: 'Hall', points: ['hall.rh', 'hall.dp'], findings: { default: 'Dew point is set by moisture content; RH also depends on air temperature.', drift: 'Cold-aisle RH has risen from about 49 % to about 51 % with dew point unchanged (about 48.5 °F). The air is a little colder than intended, which is consistent with AHU-2 overcooling.', dpstuck: 'RH about 49 % and dew point unchanged. Nothing notable.', open: 'RH has fallen to about 41 % because the supply air is warmer. Dew point unchanged.' } },
      { id: 'e_records', label: 'Calibration and maintenance records', cat: 'records', target: 'CMMS', findings: { default: 'No recent instrument work recorded.', drift: 'The AHU-2 supply-air sensor was last calibrated more than three years ago. The other AHU sensors were checked last year.', dpstuck: 'The glycol DP transmitter was calibrated yesterday. The work order has no return-to-service line-up sign-off.', open: 'Pipe-insulation repairs were done around CH-1’s evaporator outlet last week, near the sensor wiring.' } },
    ],
    hypotheses: [
      { id: 'h_satsens', label: 'The AHU-2 supply-air sensor is reading high (drift)', wrong: { default: 'Compare the AHU-2 BMS reading with a calibrated reference at the same spot: they agree. The AHU-2 sensor is not the problem.' } },
      { id: 'h_dpsens', label: 'The glycol DP transmitter is stuck (frozen reading)', wrong: { default: 'The DP reading varies normally and agrees with the local gauge. The pump speed loop is responding as it should.' } },
      { id: 'h_chsens', label: 'The CH-1 leaving-glycol sensor has failed (out-of-range reading)', wrong: { default: 'CH-1 is running with a plausible leaving temperature of about 50 °F and no diagnostics.' } },
      { id: 'h_ahu2cap', label: 'AHU-2 cannot deliver enough cooling (valve or coil problem)', wrong: { default: 'Check what AHU-2 is really doing, not what it displays.', drift: 'AHU-2’s coil carries twice the glycol flow of AHU-1 and its glycol leaves much colder. A reference probe shows supply air colder than setpoint. The coil is overcooling.', dpstuck: 'Every AHU shows the same symptoms. A problem specific to AHU-2 would not affect all four coils.', open: 'Every AHU is short of cold glycol. A problem specific to AHU-2 would not affect all four.' } },
      { id: 'h_chfail', label: 'CH-1 has a genuine refrigeration or mechanical failure', wrong: { default: 'CH-1 is running normally with plausible temperatures and no diagnostics.', open: 'CH-1’s diagnostic names the sensor, not the refrigeration circuit, and the reading itself is impossible. Glycol entering at about 69 °F cannot leave at −40 °F with the compressor stopped.' } },
      { id: 'h_load', label: 'A real IT load increase has exceeded the cooling system’s capacity', wrong: { default: 'Hall load and rack inlets are essentially unchanged. The abnormal readings are not explained by load.', dpstuck: 'The load did rise about 15 %, but the pumps had reserve: they were at about 83 % speed and never sped up. The question is why the speed loop did not respond.' } },
    ],
    responses: [
      { id: 'r_verify', label: 'Compare the suspect reading with an independent reference (hand-held, local gauge, neighbouring equipment, energy balance) before acting', cat: 'verify', good: true, required: true, feedback: 'Correct. A sensor fault can only be proven by an independent measurement.' },
      { id: 'r_escalate', label: 'Notify the shift lead and raise an instrument/controls work order; log the as-found readings', cat: 'escalate', good: true, required: true, feedback: 'Brings the right technician and records the evidence.' },
      { id: 'r_monitor', label: 'Watch the real process (hand-held readings, rack inlets, local gauges) while the instrument is suspect', cat: 'observe', good: true, required: true, feedback: 'While a control input is untrustworthy, people have to watch the real process.' },
      { id: 'r_chcap', label: 'Confirm CH-2 is carrying the load and that cooling capacity is adequate', cat: 'protect', good: ['open'], required: ['open'], feedback: 'With CH-1 tripped there is no standby chiller. Secure the one that is running.' },
      { id: 'r_noadjust', label: 'Do not change setpoints or tuning to “compensate” until the instrument is proven good', cat: 'protect', good: true, feedback: 'Compensating for a bad sensor hides it and moves the error somewhere else.' },
      { id: 'r_offset', label: 'Enter a software offset or adjust the setpoint so the BMS shows the expected value', cat: 'unsafe', good: false, feedback: 'That hides a failing instrument. A drift keeps growing, and an offset on a stuck or open sensor does nothing for the process.' },
      { id: 'r_jumper', label: 'Jumper or bypass the chiller’s sensor-fault protection so it can restart', cat: 'unsafe', good: false, feedback: 'Never defeat equipment protection. Without a valid leaving temperature the chiller cannot protect itself against freezing.' },
      { id: 'r_resetloop', label: 'Reset the chiller repeatedly until it stays running', cat: 'unsafe', good: false, feedback: 'Latched trips are reset by qualified personnel after the cause is corrected. A sensor fault will not clear by resetting.' },
      { id: 'r_hand100', label: 'Put the glycol pumps in Hand at 100 % speed and leave them there', cat: 'unsafe', good: false, feedback: 'That removes automatic control and pressure protection from the loop, and the sensor fault is still there. Fix the instrument instead.' },
    ],
    recoveryDistractors: [
      { id: 'rd1', label: 'Apply a software offset to the suspect reading so it matches expectations', why: 'An offset hides the fault. It does not repair a drifting, stuck or open sensor.' },
      { id: 'rd2', label: 'Lock the affected control output (valve, pump speed or chiller) in manual permanently', why: 'Manual control removes the feedback loop and protection. Restore a valid measurement instead.' },
      { id: 'rd3', label: 'Bypass the sensor-fault interlock and restart the equipment', why: 'Protective interlocks are never defeated. The equipment depends on that measurement to protect itself.' },
    ],
    guided: [
      { at: 'start', title: 'Sensors drive control loops', closeup: 'sensor', highlight: ['AHU-2', 'CHWP-1', 'CH-1', 'DDC-P1'], text: ['Every control loop acts on its <b>measured</b> value. If the sensor is wrong, the controller drives the real process wrong, and it does so precisely and consistently.', 'Three instruments matter here: AHU-2’s supply-air sensor, the glycol differential-pressure transmitter, and CH-1’s leaving-glycol sensor.'], points: ['ahu.AHU-2.sat', 'glycol.dp', 'ch.CH-1.lchwt'] },
      { at: 30, title: 'Normal operation', highlight: ['AHU-2', 'CHWP-1', 'CH-1'], text: ['AHU supply air is 68 °F with valves near 61 %. The pump holds 12 psid at about 83 % speed. CH-1 leaves glycol at 50 °F and CH-2 is on standby.', 'Healthy readings agree with reference instruments and vary slightly as the process changes.'], points: ['ahu.AHU-2.vcmd', 'glycol.speed', 'glycol.supplyT'] },
      { at: 'onset', title: { default: 'Initiating condition', drift: 'Initiating condition: a sensor starts to drift', dpstuck: 'Initiating condition: a reading freezes', open: 'Initiating condition: a sensor circuit opens' }, highlight: { default: ['DDC-P1'], drift: ['AHU-2'], dpstuck: ['CHWP-1', 'DDC-P1'], open: ['CH-1'] }, text: { default: 'An instrument begins to misreport.', drift: 'The AHU-2 supply-air sensor starts drifting upward. Over 10 minutes its error grows to about +6 °F.', dpstuck: 'The DP transmitter’s manifold was left closed after calibration. The reading freezes at 12.0 psid. A few minutes later the IT load starts rising by about 15 %.', open: 'The CH-1 leaving-glycol sensor circuit opens. The reading drops to −40 °F, the bottom of its range.' } },
      { at: 'onset+120', title: 'The controller responds to a false picture', highlight: { default: ['DDC-P1'], drift: ['AHU-2'], dpstuck: ['CHWP-1', 'AHU-1', 'AHU-2', 'AHU-3', 'AHU-4'], open: ['CH-1', 'CH-2'] }, text: { default: 'Watch what the control loop does with the bad measurement.', drift: 'AHU-2 “sees” supply air above setpoint and opens its valve. The real air gets colder while the reading still looks warm.', dpstuck: 'As load rises, the AHU valves open and real DP falls, but the controller still sees 12.0 psid. Pump speed stays where it is.', open: 'CH-1’s controller trips immediately on “sensor fault” (a latched trip). After the failover delay the plant manager starts CH-2.' }, points: { default: ['glycol.dp'], drift: ['ahu.AHU-2.sat', 'ahu.AHU-2.vcmd'], dpstuck: ['glycol.dp', 'glycol.speed', 'ahu.AHU-1.vcmd'], open: ['ch.CH-1.state', 'ch.CH-2.state', 'glycol.supplyT'] } },
      { at: 'onset+400', title: 'Observable symptoms', highlight: ['AHU-2', 'CHWP-1', 'CH-1'], text: { default: 'The BMS picture and the process now disagree.', drift: 'The BMS shows AHU-2 at about 71 °F with its valve 100 % open, which looks like a cooling deficiency. No alarm, because 71 °F is below the 72 °F alarm limit.', dpstuck: 'All four AHU valves are at 100 % and supply air is creeping above setpoint, but DP shows a perfect 12.0 psid and no alarm.', open: 'CH-2 is running, yet the glycol header sits near 59.5 °F and every AHU shows supply air near 73 °F. Half the loop flow still passes through CH-1’s idle evaporator.' } },
      { at: 'onset+600', title: 'Diagnostic evidence: compare against a reference', closeup: 'sensor', highlight: ['AHU-2', 'CHWP-1', 'CH-1'], text: { default: 'Every suspect reading needs an independent check: a hand-held probe, a local gauge, a neighbouring unit or an energy balance.', drift: 'Hand-held about 65 °F against the BMS 71 °F. AHU-2’s coil carries about 280 gpm (AHU-1 about 135) and its glycol leaves colder. The coil is overcooling; only the sensor is wrong.', dpstuck: 'Local gauge about 4.6 psid against the transmitter 12.0. The trend is perfectly flat. A frozen value is the signature of a stuck transmitter.', open: '−40 °F leaving with about 69 °F entering and the compressor stopped is impossible. An out-of-range value like this is the signature of an open circuit.' }, points: { default: ['glycol.dp'], drift: ['ahu.AHU-2.satHand', 'ahu.AHU-2.gpm'], dpstuck: ['glycol.dpGauge', 'glycol.dp'], open: ['ch.CH-1.lchwt', 'ch.CH-1.echwt'] } },
      { at: 'onset+800', title: 'Root cause', highlight: { default: ['AHU-2'], drift: ['AHU-2'], dpstuck: ['CHWP-1', 'DDC-P1'], open: ['CH-1'] }, closeup: { default: 'sensor', open: 'chiller', dpstuck: 'bms' }, text: { default: 'Identify the failed instrument.', drift: 'Root cause: the AHU-2 supply-air sensor has drifted about +6 °F (last calibrated three years ago).', dpstuck: 'Root cause: the DP transmitter manifold was left isolated after calibration, freezing the reading at setpoint.', open: 'Root cause: an open circuit on the CH-1 leaving-glycol sensor (wiring disturbed during insulation work).' } },
      { at: 'recover-60', title: 'Appropriate operational response', highlight: ['DDC-P1'], text: ['Verify against a reference, escalate to an instrument technician, and watch the real process. Do not enter offsets, move setpoints or put loops in manual to make the screen look right.', 'Never bypass a chiller’s sensor-fault protection. It protects the evaporator from freezing.'], safety: 'Instrument replacement, calibration and chiller resets are performed by qualified technicians under approved procedures.' },
      { at: 'recover+40', title: 'Controlled recovery', highlight: { default: ['AHU-2'], dpstuck: ['CHWP-1'], open: ['CH-1', 'CH-2'] }, text: { default: 'The instrument is corrected and the loop is verified.', drift: 'With a calibrated sensor the AHU-2 valve closes back toward about 58 % and supply air returns to a true 68 °F.', dpstuck: 'With the manifold back in service the controller sees about 4.6 psid. Pump speed rises to 100 % and then settles as DP returns to 12 psid.', open: 'The sensor is repaired, the latched trip is reset by a qualified technician, and CH-1 restarts. The glycol header cools back toward 50 °F.' }, points: { default: ['ahu.AHU-2.sat'], drift: ['ahu.AHU-2.sat', 'ahu.AHU-2.vcmd'], dpstuck: ['glycol.speed', 'glycol.dpGauge'], open: ['ch.CH-1.state', 'glycol.supplyT'] } },
      { at: 'recover+700', title: 'Stabilized outcome & key lessons', highlight: ['AHU-2', 'CHWP-1', 'CH-1'], text: ['Readings agree with references again and the loops respond normally. Three sensor failures produced three signatures: an <b>offset</b> that the controller chased, a <b>flat line</b> that froze a loop, and an <b>impossible value</b> that tripped protection.'] },
    ],
    lessons: [
      'A controller is only as good as its sensor. A biased input produces a real process error that looks normal on the screen.',
      'Signatures: drift or offset (disagrees with a reference), stuck (perfectly flat, no response to process changes), open or short circuit (out-of-range value, usually a sensor-fault alarm).',
      'Verify with independent evidence: hand-held reference, local gauge, neighbouring identical equipment, energy balance.',
      'Fix the instrument. Never compensate with offsets, setpoint changes, manual overrides or bypassed protection.',
    ],
    quiz: [
      { q: 'A supply-air sensor reads 6 °F high. What does the AHU’s valve controller do to the real supply-air temperature?', options: ['Nothing; only the display is wrong', 'Drives it lower than setpoint, because it acts on the high reading', 'Drives it higher than setpoint', 'Holds it exactly at setpoint'], answer: 1, explain: 'The loop closes on the measured value. A high reading makes it cool more, so the real air ends up colder than setpoint.' },
      { q: 'A DP reading has been exactly 12.0 psid (setpoint) for 20 minutes while load rose and every coil valve opened fully. What is most likely?', options: ['Perfect control', 'A stuck or isolated transmitter; real DP must be checked locally', 'Pump cavitation', 'A failed AHU valve'], answer: 1, explain: 'Real process values always vary a little. A perfectly flat value that ignores obvious process changes is the signature of a stuck instrument.' },
      { q: 'A chiller’s leaving-glycol reading jumps from 50 °F to −40 °F in one second. What does this indicate?', options: ['A real freeze-up', 'An open circuit or signal failure (out-of-range value)', 'Low refrigerant charge', 'Low evaporator flow'], answer: 1, explain: 'A real temperature cannot change that fast. A value at the end of the transmitter range points to a signal failure.' },
      { q: 'What is the best independent evidence that a duct temperature sensor has drifted?', options: ['The BMS trend of the same sensor', 'A calibrated hand-held reading at the same location', 'The setpoint', 'The alarm list'], answer: 1, explain: 'Only a separate reference instrument can show that a sensor is in error.' },
      { q: 'One AHU’s coil carries twice the glycol flow of its identical neighbours and its leaving glycol is colder, but the BMS shows its supply air too warm. What does this suggest?', options: ['The coil is fouled', 'The supply-air sensor is reading high; the coil is actually overcooling', 'The valve is stuck closed', 'Low glycol flow'], answer: 1, explain: 'More flow and colder leaving glycol mean more heat removed. Only the displayed temperature says otherwise.' },
      { q: 'Which recovery is appropriate for a sensor that has been proven faulty?', options: ['Add a software offset', 'Replace or recalibrate the sensor, then verify the loop against a reference', 'Lock the control output in manual permanently', 'Bypass the sensor-fault interlock'], answer: 1, explain: 'Fix the measurement and verify. Never mask it or defeat protection.' },
    ],
    refs: ['BACNET-FLAGS', 'ASHRAE-TG', 'SWEP-FREEZE'],
    assumptions: [
      'Sensor drift is accelerated for teaching: +6 °F over 10 minutes. Real drift usually develops over months.',
      'The stuck DP case is modelled as a transmitter manifold left closed at 12.0 psid, coinciding with a 15 % IT load increase.',
      'Open-circuit sensors are modelled reading −40 °F (bottom of range). The chiller treats readings below −30 °F or above 200 °F as a latched sensor fault.',
      'With CH-1 tripped, its evaporator stays open to flow, so the glycol header mixes CH-2’s 50 °F glycol with warm glycol from CH-1’s idle evaporator (illustrative plant arrangement).',
    ],
    safety: 'Instrument work, calibration, manifold operation and chiller resets are tasks for qualified technicians following approved procedures. Never bypass sensor-fault or freeze-protection interlocks, and never hide a suspect reading with offsets or overrides.',
  });

  // ------------------------------------------------------------------ F03
  const f03Recovery = (fixLabel, fixWhy, faultType, firstLabel, firstWhy) => [
    { id: 'rx_1', label: firstLabel, why: firstWhy, ops: [{ type: 'note', text: 'investigate' }] },
    { id: 'rx_2', label: fixLabel, why: fixWhy, ops: [{ type: 'clearFault', match: { type: faultType, target: 'CHWP-2' } }] },
    { id: 'rx_3', label: 'Clear the rotation alarm and return the pump sequence to normal automatic standby', why: 'The failed rotation left the CHWP-2 command latched ON. The sequence goes back to normal before it is tried again.', ops: [{ type: 'set', path: 'thermal.glycol.keepStbyCmd', value: false }, { type: 'clearPumpAlarm', target: 'CHW' }] },
    { id: 'rx_4', label: 'Re-run the lead/standby rotation and confirm CHWP-2 proves status before CHWP-1 stops', why: 'A successful proven rotation shows the standby pump is really available.', ops: [{ type: 'pumpRotate', target: 'CHW' }] },
  ];
  reg({
    id: 'F03',
    category: 'F',
    title: 'Commanded-status and feedback mismatch',
    summary:
      'During a scheduled lead/standby rotation the BMS commands CHWP-2 on, but its run status never proves. The sequence correctly keeps CHWP-1 running and raises an alarm. A command/status mismatch has several possible causes: the drive faulted, the status device failed, or the command never reached the drive. Only field evidence can tell them apart.',
    brief:
      'The weekly glycol-pump rotation ran a few minutes ago. The BMS now shows <b>CHWP rotation failed — command ON, status not proven (CHWP-2)</b> and <b>CHWP-2 FAILURE — commanded ON, status OFF</b>. CHWP-1 is still running. Find out what CHWP-2 is really doing and restore the standby pump.',
    objectives: [
      'Explain the command → drive → motor → status-proof chain and what a current switch actually proves.',
      'List the competing causes of a command/status mismatch and the field evidence that separates them.',
      'Use drive keypads, power meters and hydraulic behaviour as independent evidence of pump operation.',
      'Restore standby redundancy without forcing the rotation or overriding status points.',
    ],
    equipment: ['CHWP-1', 'CHWP-2', 'CHWP-2 VFD', 'CHWP-2 current switch', 'DDC-P1 (pump sequence)', 'DDC-P2 (CHWP-2 I/O)'],
    topology:
      'Two variable-speed glycol pumps run in parallel on a common header. CHWP-1 (lead, MCC-1, DDC-P1) normally runs and CHWP-2 (standby, MCC-2, DDC-P2) is ready. The pump sequence in DDC-P1 rotates the lead pump weekly: it commands the standby pump ON, waits for its current switch to prove status, and only then stops the old lead. If status does not prove within 60 s it keeps the old lead running, leaves the command ON and raises an alarm.',
    view: 'plant',
    focus: { pump: 'CHWP-2', bmsPoints: ['pump.CHWP-2.cmd', 'pump.CHWP-2.status', 'pump.CHWP-2.kw', 'pump.CHWP-1.cmd', 'pump.CHWP-1.status', 'pump.CHWP-1.kw', 'glycol.flow', 'glycol.dp', 'glycol.speed'] },
    closeups: ['pump', 'bms'],
    status: ['pump.CHWP-2.cmd', 'pump.CHWP-2.status', 'pump.CHWP-1.status', 'glycol.flow'],
    telemetry: [
      'pump.CHWP-1.cmd', 'pump.CHWP-1.status', 'pump.CHWP-1.kw', 'pump.CHWP-2.cmd', 'pump.CHWP-2.status', 'pump.CHWP-2.kw', 'pump.CHWP-2.vfd',
      'glycol.flow', 'glycol.dp', 'glycol.speed', 'glycol.supplyT',
    ],
    trends: ['pump.CHWP-1.kw', 'pump.CHWP-2.kw', 'glycol.speed', 'glycol.flow', 'glycol.dp'],
    alarms: ['PUMP_ROTATE', 'CHWP*_FAIL', 'CHWP*_RUN', 'GLY_FLOW', 'GLY_DP', 'GLY_HIGH'],
    variants: [
      {
        id: 'vfd',
        label: 'CHWP-2 drive faulted on start (pump did not run)',
        summary: 'The CHWP-2 VFD received the run command and tripped on an overcurrent fault. The pump never turned.',
        faults: [{ type: 'pumpVfdFault', target: 'CHWP-2', onset: 60 }],
        events: [{ t: 60, op: { type: 'pumpRotate', target: 'CHW' } }],
        onset: 60,
        answer: 'h_vfd',
        keyEvidence: ['e_keypad', 'e_power'],
        explain:
          'CHWP-2 really is stopped. Its VFD keypad shows “FAULT — VFD fault F0012 overcurrent”, its power meter reads 0 kW, and CHWP-1 still carries the whole loop at about 9 kW and 83 % speed with no change in flow or speed. The command reached the drive (the run input is active) but the drive tripped. The status switch correctly reports OFF. The cause of the overcurrent (motor, cable or drive) must be found before the drive is reset.',
        recoverAt: 900,
        recovery: f03Recovery(
          'Qualified technician corrects the cause, then resets the drive fault per the manufacturer’s procedure',
          'The fault is reset only after the cause is corrected. CHWP-2 then starts, because its command is still ON.',
          'pumpVfdFault',
          'Drive/electrical technician reviews the fault log and tests the motor and cable (isolated and locked out) to find the cause of the overcurrent',
          'An overcurrent trip on start can mean a motor or cable fault. Resetting blindly risks damage.'
        ),
        expect: [
          { at: 'onset+300', key: 'pump.CHWP-2.vfd', op: 'has', value: 'FAULT' },
          { at: 'onset+300', key: 'pump.CHWP-2.kw', op: '<', value: 0.5 },
          { at: 'onset+300', key: 'pump.CHWP-2.cmd', op: '==', value: 'ON', src: 'display' },
          { at: 'onset+300', key: 'pump.CHWP-2.status', op: '==', value: 'OFF', src: 'display' },
          { at: 'onset+300', key: 'pump.CHWP-1.kw', op: '>', value: 7 },
          { at: 'onset+300', key: 'glycol.speed', op: '>', value: 78 },
          { at: 'recover+300', key: 'pump.CHWP-1.cmd', op: '==', value: 'OFF', src: 'display' },
          { at: 'recover+300', key: 'pump.CHWP-2.status', op: '==', value: 'ON', src: 'display' },
          { at: 'recover+300', key: 'pump.CHWP-2.kw', op: '>', value: 6 },
        ],
        expectAlarms: ['PUMP_ROTATE', 'CHWP2_FAIL'],
        forbidAlarms: ['GLY_FLOW'],
      },
      {
        id: 'status',
        label: 'CHWP-2 running; its current switch has failed',
        summary: 'CHWP-2 started and is pumping, but its current switch failed some time earlier while the pump was idle. Status never proves, so the BMS believes the pump is off.',
        faults: [{ type: 'statusSwitchFail', target: 'CHWP-2', onset: -600 }],
        events: [{ t: 60, op: { type: 'pumpRotate', target: 'CHW' } }],
        onset: 60,
        answer: 'h_status',
        keyEvidence: ['e_power', 'e_hydraulic'],
        explain:
          'CHWP-2 is running. Its keypad shows “Run — remote”, its power meter reads about 4.4 kW, and CHWP-1’s power fell from about 9 kW to the same 4.4 kW: the two pumps are sharing the load. Pump speed dropped from about 83 % to about 69 % at unchanged flow and DP, which only happens when a second pump starts. The BMS status is wrong because the current switch has failed. The failure stayed hidden until the pump was asked to run.',
        recoverAt: 900,
        recovery: f03Recovery(
          'Controls technician replaces or re-adjusts the CHWP-2 current switch and verifies its status changes with motor current',
          'With a working status device, CHWP-2 proves ON immediately because it is already running.',
          'statusSwitchFail',
          'Confirm CHWP-2 is running by keypad, power meter and loop behaviour; leave both pumps running meanwhile',
          'Proves the pump works and the problem is in the feedback, so CHWP-1 stays on and the loop stays secure.'
        ),
        expect: [
          { at: 'onset+300', key: 'pump.CHWP-2.kw', op: '>', value: 3.5 },
          { at: 'onset+300', key: 'pump.CHWP-2.status', op: '==', value: 'OFF', src: 'display' },
          { at: 'onset+300', key: 'pump.CHWP-2.vfd', op: 'has', value: 'Run' },
          { at: 'onset+300', key: 'pump.CHWP-1.kw', op: '<', value: 6 },
          { at: 'onset+300', key: 'glycol.speed', op: '<', value: 75 },
          { at: 'onset+300', key: 'glycol.flow', op: '>', value: 580 },
          { at: 'recover+300', key: 'pump.CHWP-2.status', op: '==', value: 'ON', src: 'display' },
          { at: 'recover+300', key: 'pump.CHWP-1.cmd', op: '==', value: 'OFF', src: 'display' },
          { at: 'recover+300', key: 'glycol.speed', op: '>', value: 78 },
        ],
        expectAlarms: ['PUMP_ROTATE', 'CHWP2_FAIL'],
        forbidAlarms: ['GLY_FLOW'],
      },
      {
        id: 'cmd',
        label: 'BMS run command not reaching the CHWP-2 drive',
        summary: 'The BMS output turns on, but an open circuit in the interposing relay/run-command wiring means the VFD never receives the run signal.',
        faults: [{ type: 'cmdNotReceived', target: 'CHWP-2', onset: -600 }],
        events: [{ t: 60, op: { type: 'pumpRotate', target: 'CHW' } }],
        onset: 60,
        answer: 'h_cmd',
        keyEvidence: ['e_keypad', 'e_wiring'],
        explain:
          'CHWP-2 is stopped but healthy. Its keypad reads “Ready — remote, no run command received”: no fault, in remote, waiting for a command it never gets. The BMS shows the command ON and the DDC-P2 output relay LED is lit, but there is no run signal at the VFD terminal. The break is in the command path between the controller output and the drive.',
        recoverAt: 900,
        recovery: f03Recovery(
          'Controls technician repairs the interposing relay / run-command wiring and verifies the run signal arrives at the drive',
          'Once the command arrives, CHWP-2 starts, because the BMS command is still ON.',
          'cmdNotReceived',
          'Controls technician traces the command path: DDC-P2 output, interposing relay, field wiring, VFD run input (meter checks per procedure)',
          'The keypad shows the drive is ready but not receiving a command. The break is somewhere between the output and the terminal.'
        ),
        expect: [
          { at: 'onset+300', key: 'pump.CHWP-2.vfd', op: 'has', value: 'no run command' },
          { at: 'onset+300', key: 'pump.CHWP-2.kw', op: '<', value: 0.5 },
          { at: 'onset+300', key: 'pump.CHWP-2.cmd', op: '==', value: 'ON', src: 'display' },
          { at: 'onset+300', key: 'pump.CHWP-2.status', op: '==', value: 'OFF', src: 'display' },
          { at: 'onset+300', key: 'pump.CHWP-1.kw', op: '>', value: 7 },
          { at: 'onset+300', key: 'glycol.speed', op: '>', value: 78 },
          { at: 'recover+300', key: 'pump.CHWP-2.status', op: '==', value: 'ON', src: 'display' },
          { at: 'recover+300', key: 'pump.CHWP-1.cmd', op: '==', value: 'OFF', src: 'display' },
        ],
        expectAlarms: ['PUMP_ROTATE', 'CHWP2_FAIL'],
        forbidAlarms: ['GLY_FLOW'],
      },
    ],
    evidence: [
      { id: 'e_alarms', label: 'Review the alarm history', cat: 'alarms', target: 'BMS', findings: { default: 'The rotation started at onset. About 15 s later “CHWP-2 FAILURE — commanded ON, status OFF” appeared, and after the 60 s proof window “CHWP rotation failed” followed. CHWP-1 was never stopped, so the sequence did its job. The alarms describe the mismatch, not its cause.' } },
      { id: 'e_bmscs', label: 'BMS command and status for both pumps', cat: 'telemetry', target: 'DDC-P1/P2', points: ['pump.CHWP-1.cmd', 'pump.CHWP-1.status', 'pump.CHWP-2.cmd', 'pump.CHWP-2.status'], closeup: 'bms', findings: { default: 'CHWP-1: command ON, status ON. CHWP-2: command ON, status OFF. The BMS has commanded CHWP-2 and is not getting proof that it runs. That says nothing yet about whether the motor is actually turning.' } },
      { id: 'e_keypad', label: 'CHWP-2 VFD keypad (local display)', cat: 'local', target: 'CHWP-2', points: ['pump.CHWP-2.vfd'], closeup: 'pump', findings: { default: 'The drive’s own display shows what it received and what it is doing.', vfd: '“FAULT — VFD fault F0012 overcurrent.” The drive received the command, tried to start and tripped.', status: '“Run — remote.” The drive received the command and is running the motor.', cmd: '“Ready — remote, no run command received.” The drive is healthy and in remote, but no run signal has arrived.' } },
      { id: 'e_power', label: 'Pump power meters (CHWP-1 and CHWP-2)', cat: 'telemetry', target: 'MCC', points: ['pump.CHWP-2.kw', 'pump.CHWP-2.a', 'pump.CHWP-1.kw'], closeup: 'pump', findings: { default: 'Electrical power shows whether a motor is doing work, independent of the BMS status point.', vfd: 'CHWP-2 0 kW; CHWP-1 about 9 kW, unchanged. One pump is carrying the loop.', status: 'CHWP-2 about 4.4 kW, and CHWP-1 has dropped from about 9 kW to about 4.4 kW. Both pumps are running and sharing the load.', cmd: 'CHWP-2 0 kW; CHWP-1 about 9 kW, unchanged. One pump is carrying the loop.' } },
      { id: 'e_hydraulic', label: 'Loop hydraulics: flow, DP and pump speed trend', cat: 'trend', target: 'Glycol loop', points: ['glycol.flow', 'glycol.dp', 'glycol.speed'], closeup: 'bms', findings: { default: 'Two pumps in parallel deliver the same flow at a much lower speed than one.', vfd: 'Flow about 630 gpm, DP 12 psid, speed steady at about 83 %. Nothing changed when CHWP-2 was commanded, so no second pump joined.', status: 'At the rotation, speed dropped from about 83 % to about 69 % while flow and DP held. A second pump started.', cmd: 'Flow about 630 gpm, DP 12 psid, speed steady at about 83 %. Nothing changed when CHWP-2 was commanded, so no second pump joined.' } },
      { id: 'e_shaft', label: 'Visual check of CHWP-2 shaft and coupling guard (from a safe position)', cat: 'inspect', target: 'CHWP-2', points: ['pump.CHWP-2.run'], closeup: 'pump', findings: { default: 'Observe through the guard only.', vfd: 'The shaft is stationary.', status: 'The shaft is turning normally and the pump sounds normal.', cmd: 'The shaft is stationary.' } },
      { id: 'e_wiring', label: 'Controls check: DDC-P2 output, interposing relay, VFD run input, current switch (controls technician)', cat: 'test', target: 'DDC-P2', closeup: 'bms', findings: { default: 'A qualified controls technician checks each link of the command and status chain under the site procedure.', vfd: 'DDC-P2 output ON, relay picked up, run signal present at the VFD terminal. The command reached the drive. The current switch is healthy (no current, so status OFF is correct).', status: 'Output ON and run signal present at the drive. The current switch’s LED stays off although the motor is drawing current: the switch has failed and its contact never closes.', cmd: 'DDC-P2 output ON and its LED lit, but there is no run signal at the VFD terminal. The interposing relay coil circuit is open. The command is lost between controller and drive.' } },
      { id: 'e_records', label: 'Maintenance records and last successful rotation', cat: 'records', target: 'CMMS', findings: { default: 'Look for recent work on CHWP-2.', vfd: 'The last rotation, a week ago, succeeded. The CHWP-2 motor insulation test is overdue, and there was a roof leak near the CHWP-2 VFD two days ago.', status: 'The last rotation, a week ago, succeeded. Since then CHWP-2 has been idle. A panel clean-out was done in the CHWP-2 starter section three days ago.', cmd: 'The last rotation, a week ago, succeeded. The DDC-P2 I/O module was replaced four days ago, and relay re-termination is noted as “to be completed”.' } },
    ],
    hypotheses: [
      { id: 'h_vfd', label: 'The CHWP-2 drive has faulted; the pump is not running', wrong: { default: 'Look at the drive itself: its keypad shows no fault code. Something else explains the missing status.' } },
      { id: 'h_status', label: 'CHWP-2 is running; its status feedback (current switch) has failed', wrong: { default: 'If CHWP-2 were running, it would draw power and share load with CHWP-1, and pump speed would drop. Check the power meter and the speed trend.' } },
      { id: 'h_cmd', label: 'The BMS command is not reaching the CHWP-2 drive', wrong: { default: 'The drive shows it received the command. Its keypad does not say “no run command received”.' } },
      { id: 'h_coupling', label: 'CHWP-2 motor runs but the coupling has failed (no flow)', wrong: { default: 'A broken coupling would show the motor turning at low power with the pump shaft stationary, and status would prove ON (current flows). Here the status is OFF.' } },
      { id: 'h_logic', label: 'The rotation sequence is mis-programmed and never commanded CHWP-2', wrong: { default: 'The BMS command for CHWP-2 is ON, and the sequence correctly kept CHWP-1 running when proof failed. The program did what it should.' } },
    ],
    responses: [
      { id: 'r_verify', label: 'Determine CHWP-2’s real state from independent evidence (keypad, power meter, speed/flow behaviour, shaft) before acting', cat: 'verify', good: true, required: true, feedback: 'Correct. A command/status mismatch has several possible causes, and field evidence tells them apart.' },
      { id: 'r_keep', label: 'Keep CHWP-1 running as lead until CHWP-2 is proven', cat: 'protect', good: true, required: true, feedback: 'The sequence already did this. Keep it that way so the loop never depends on an unproven pump.' },
      { id: 'r_redund', label: 'Treat glycol pumping as N (no proven standby) and notify the shift lead', cat: 'escalate', good: true, required: true, feedback: 'Until CHWP-2 proves status, the standby cannot be counted on, even if it might be running.' },
      { id: 'r_wo', label: 'Raise a work order for the right trade (drive/electrical or controls) with your evidence', cat: 'escalate', good: true, feedback: 'Sending the evidence with the request gets the right technician there first time.' },
      { id: 'r_monitor', label: 'Watch glycol flow, DP and supply temperature while the standby is unproven', cat: 'observe', good: true, feedback: 'Confirms the loop remains secure.' },
      { id: 'r_stoplead', label: 'Stop CHWP-1 manually so the rotation can complete', cat: 'unsafe', good: false, feedback: 'If CHWP-2 is not actually running, this stops all glycol flow and both chillers trip on low flow. Never remove the proven pump to “finish” a sequence.' },
      { id: 'r_override', label: 'Override the CHWP-2 status point to ON in the BMS so the sequence completes', cat: 'unsafe', good: false, feedback: 'Faking the proof defeats the protection the sequence relies on. The plant would then stop CHWP-1 on false information.' },
      { id: 'r_resetmany', label: 'Reset the CHWP-2 drive repeatedly from the keypad until it runs', cat: 'unsafe', good: false, feedback: 'Repeated resets of a drive fault, especially overcurrent, can turn a motor or cable fault into a failure. Faults are reset by qualified personnel after the cause is found.' },
      { id: 'r_hand', label: 'Switch CHWP-2 to HAND to bypass the BMS', cat: 'unsafe', good: false, feedback: 'Not needed: CHWP-1 is carrying the loop. Hand operation bypasses the sequence and must only be used under an approved emergency procedure.' },
    ],
    recoveryDistractors: [
      { id: 'rd1', label: 'Override the CHWP-2 status point ON and re-run the rotation', why: 'Faking proof lets the sequence stop CHWP-1 on false information.' },
      { id: 'rd2', label: 'Clear the alarm and re-run the rotation without changing anything', why: 'Nothing has been corrected. The rotation fails again, or worse, stops a pump on bad information.' },
      { id: 'rd3', label: 'Stop CHWP-1 and let the standby logic start CHWP-2', why: 'If CHWP-2 cannot run or cannot prove, this removes all glycol flow.' },
    ],
    guided: [
      { at: 'start', title: 'The command and proof chain', closeup: 'pump', highlight: ['CHWP-1', 'CHWP-2', 'DDC-P1', 'DDC-P2'], text: ['The BMS <b>command</b> energizes an output relay. The relay sends a run signal to the <b>VFD</b>, the VFD runs the <b>motor</b>, and a <b>current switch</b> on the motor leads returns the <b>status</b>.', 'Status proves that motor current flows. It does not prove that water flows.'], points: ['pump.CHWP-1.cmd', 'pump.CHWP-1.status', 'pump.CHWP-1.kw'] },
      { at: 30, title: 'Normal operation', highlight: ['CHWP-1'], text: ['CHWP-1 runs at about 83 % speed and about 9 kW, holding 12 psid at about 630 gpm. CHWP-2 is stopped in standby, ready on MCC-2.'], points: ['glycol.speed', 'glycol.flow', 'pump.CHWP-2.vfd'] },
      { at: 'onset', title: 'Scheduled rotation begins', highlight: ['CHWP-2', 'DDC-P1'], closeup: 'bms', text: ['The weekly rotation commands CHWP-2 ON. CHWP-1 keeps running until CHWP-2 proves status. That is the protection built into a good sequence.'], points: ['pump.CHWP-2.cmd', 'pump.CHWP-2.status'] },
      { at: 'onset+20', title: { default: 'Status does not prove', vfd: 'Status does not prove: the drive trips', status: 'Status does not prove, yet something changed', cmd: 'Status does not prove: nothing happens at the drive' }, highlight: ['CHWP-2'], text: { default: 'CHWP-2’s status stays OFF.', vfd: 'The CHWP-2 VFD receives the run signal, attempts to start and trips on overcurrent. The motor never turns.', status: 'CHWP-2 starts and pumps. Pump speed drops as two pumps share the work. But its current switch has failed, so status stays OFF.', cmd: 'The DDC-P2 output turns on, but the run signal never reaches the VFD. The drive sits at “Ready”.' }, points: ['pump.CHWP-2.kw', 'glycol.speed'] },
      { at: 'onset+70', title: 'The sequence protects the loop', highlight: ['CHWP-1', 'DDC-P1'], text: ['After 60 s without proof the sequence gives up: it <b>keeps CHWP-1 running</b>, leaves the CHWP-2 command ON and raises “rotation failed”. A 15 s command/status mismatch alarm appeared first.', 'The loop never lost flow, but the plant no longer has a <b>proven</b> standby pump.'], points: ['pump.CHWP-1.status', 'glycol.flow'] },
      { at: 'onset+200', title: 'Competing explanations', highlight: ['CHWP-2'], closeup: 'bms', text: ['The same BMS picture (command ON, status OFF) has three common causes: the drive faulted, the status device failed, or the command never arrived. A failed coupling would look different: status ON with no flow.', 'Go to the field.'] },
      { at: 'onset+260', title: 'Diagnostic evidence', closeup: 'pump', highlight: ['CHWP-2'], text: { default: 'Keypad, power meter and the speed trend answer the question.', vfd: 'Keypad: <b>FAULT F0012 overcurrent</b>. Power 0 kW, CHWP-1 unchanged at about 9 kW and speed unchanged. The pump did not run.', status: 'Keypad: <b>Run — remote</b>. CHWP-2 draws about 4.4 kW and CHWP-1 dropped to about 4.4 kW; speed fell from 83 % to 69 %. The pump is running; only its status is wrong.', cmd: 'Keypad: <b>Ready — remote, no run command received</b>. Power 0 kW, speed unchanged. The drive is fine but never got the command.' }, points: ['pump.CHWP-2.vfd', 'pump.CHWP-2.kw', 'pump.CHWP-1.kw', 'glycol.speed'] },
      { at: 'onset+330', title: 'Root cause', highlight: ['CHWP-2', 'DDC-P2'], text: { default: 'Identify the broken link in the chain.', vfd: 'Root cause: a drive trip on start (overcurrent). The motor and cable must be tested before the drive is reset.', status: 'Root cause: a failed current switch. It failed while the pump was idle and stayed hidden until the rotation.', cmd: 'Root cause: an open interposing-relay circuit between the DDC-P2 output and the VFD run input, after recent I/O work.' } },
      { at: 'recover-60', title: 'Appropriate operational response', highlight: ['CHWP-1'], text: ['Keep CHWP-1 running as lead, count the pumps as N (no proven standby), escalate with your evidence, and watch the loop.', 'Never stop the proven pump to complete a sequence, never override a status point, and never reset a drive fault repeatedly.'], safety: 'Drive fault resets, motor testing (under lockout/tagout) and control-wiring work are for qualified personnel following approved procedures.' },
      { at: 'recover+60', title: 'Controlled recovery', highlight: ['CHWP-1', 'CHWP-2'], text: { default: 'The broken link is repaired and the sequence is restored.', vfd: 'After the cause is corrected the technician resets the drive. CHWP-2 starts on its still-active command and both pumps briefly share the load.', status: 'The new current switch proves status immediately, because CHWP-2 was running all along.', cmd: 'With the relay circuit repaired the run signal arrives and CHWP-2 starts.' }, points: ['pump.CHWP-2.status', 'pump.CHWP-2.kw'] },
      { at: 'recover+300', title: 'Stabilized outcome & key lessons', highlight: ['CHWP-2'], text: ['The rotation is re-run. CHWP-2 proves status, CHWP-1 stops, and the plant again has a proven lead and standby. The same BMS alarm had three different broken links, and the drive keypad and power meter identified them.'], points: ['pump.CHWP-1.cmd', 'pump.CHWP-2.status', 'glycol.speed'] },
    ],
    lessons: [
      'Command ON with status OFF is a symptom with several causes: drive fault, failed status device, or a command that never arrived.',
      'A current switch proves motor current, not flow. Independent evidence includes the keypad, power meter, speed/flow behaviour and the shaft.',
      'A good sequence proves the new pump before stopping the old one. Never defeat that by overriding status or stopping the proven pump.',
      'Latent failures in standby equipment show up when it is called on. Regular proven rotation is how you find them.',
    ],
    quiz: [
      { q: 'A pump shows command ON, status OFF. Its VFD keypad reads “Run — remote” and the power meter shows 4.4 kW. What is most likely?', options: ['VFD fault', 'The pump is running; the status device has failed', 'The command is not reaching the drive', 'Broken coupling'], answer: 1, explain: 'The drive is running the motor and it draws power. Only the feedback is wrong.' },
      { q: 'What does a motor current switch prove?', options: ['That water is flowing', 'That motor current is flowing', 'That the BMS command is ON', 'That the VFD has no faults'], answer: 1, explain: 'It senses current in the motor leads. A broken coupling could still prove status with no flow.' },
      { q: 'During a rotation the standby pump does not prove status. What should a well-designed sequence do?', options: ['Stop the old lead anyway', 'Keep the old lead running and alarm', 'Stop both pumps', 'Retry indefinitely with the old lead off'], answer: 1, explain: 'Prove before you stop. The loop must never depend on an unproven pump.' },
      { q: 'When a second identical variable-speed pump starts in parallel, how does the running pump speed respond at constant flow and DP?', options: ['It rises', 'It falls noticeably', 'It stays exactly the same', 'It goes to 100 %'], answer: 1, explain: 'Two pumps share the flow, so each needs much less speed to make the same pressure.' },
      { q: 'A VFD keypad shows “Ready — remote, no run command received” while the BMS shows the command ON. Where is the fault?', options: ['In the motor', 'In the command path between controller output and drive input', 'In the current switch', 'In the pump impeller'], answer: 1, explain: 'The drive is healthy and listening, so the command is being lost on the way.' },
      { q: 'Which action is unsafe while a standby pump is unproven?', options: ['Keeping the lead pump running', 'Overriding the standby’s status point to ON so the rotation completes', 'Checking the drive keypad', 'Reviewing the power meters'], answer: 1, explain: 'A false proof lets the sequence stop the only proven pump.' },
    ],
    refs: ['BACNET-FLAGS', 'UPTIME-TIERS'],
    assumptions: [
      'The pump sequence lives in DDC-P1. Proof window 60 s; command/status mismatch alarm after 15 s; on failed proof the old lead keeps running and the new pump’s command stays ON (illustrative sequence).',
      'Pump power is calculated from hydraulic power at about 72 % wire-to-water efficiency (illustrative).',
      'The status-switch and command-path failures are latent: they existed before the rotation and only appeared when CHWP-2 was asked to run.',
    ],
    safety: 'Drive resets, motor and cable testing, and control-wiring work are for qualified personnel under approved procedures, including lockout/tagout. Never override status points or stop a proven pump to complete a sequence.',
  });

  // ------------------------------------------------------------------ F04
  reg({
    id: 'F04',
    category: 'F',
    title: 'Water leak detection alarm',
    summary:
      'A distance-reading leak-detection cable under the raised floor reports a leak. The controller gives the distance along the cable, not what the liquid is or where it came from. A glycol leak, a condensate overflow and a contaminated cable are told apart with loop pressure, makeup flow, the condensate float switch and a careful visual check, all without touching energized equipment.',
    brief:
      'The leak-detection controller reports <b>WATER LEAK DETECTED</b> on the under-floor sensing cable in the data hall. Find out where it is, what it is and what it threatens, and decide how to respond safely.',
    objectives: [
      'Use a distance-reading leak cable map to locate an alarm and identify the nearby water sources.',
      'Distinguish a pressurized glycol leak, a condensate overflow and a false alarm using loop pressure, makeup flow, float switches and visual checks.',
      'Assess the impact on cooling and on energized equipment.',
      'Respond safely: cordon off, protect equipment by approved means, escalate, and leave isolation to qualified personnel. Never intervene electrically near water.',
    ],
    equipment: ['Leak detection cable & controller', 'AHU-2 glycol valves', 'AHU-3 condensate pan & float switch', 'Glycol loop makeup', 'Raised-floor power whips'],
    topology:
      'A 180 ft sensing cable runs under the raised floor past the AHU-2 glycol valve station (about 42 ft), a cable-tray crossing (about 77 ft), the AHU-3 condensate pan (about 118 ft) and the pipe chase (about 150 ft). The glycol loop is held at about 25 psig by an automatic makeup (fill) unit with a flow meter. AHU-3’s condensate pan has a high-level float switch reported through DDC-AHU3. Rack power whips and receptacles are under the same floor.',
    view: 'hall',
    overlays: ['leak'],
    focus: { ahu: 'AHU-3', pump: 'CHWP-1' },
    closeups: ['leak', 'coil', 'pump'],
    status: ['leak.status', 'leak.dist', 'glycol.loopPsi', 'leak.float'],
    telemetry: ['leak.status', 'leak.dist', 'leak.wet', 'leak.ohm', 'leak.float', 'leak.pan', 'glycol.loopPsi', 'glycol.makeup', 'glycol.flow', 'glycol.supplyT', 'hall.inletMax'],
    trends: ['glycol.loopPsi', 'glycol.makeup', 'leak.wet', 'leak.pan', 'leak.ohm'],
    alarms: ['LEAK', 'LEAK_FLOAT', 'GLY_LOOPP', 'GLY_MAKEUP', 'GLY_FLOW', 'HALL_INLET'],
    variants: [
      {
        id: 'glycol',
        label: 'Pressurized glycol leak at an AHU-2 valve',
        summary: 'A valve on the AHU-2 glycol branch is leaking. Glycol spreads under the floor, loop static pressure falls and the makeup unit runs continuously.',
        faults: [
          { type: 'leakWater', onset: 60, p: { distFt: 42, source: 'valve' } },
          { type: 'loopLeak', onset: 60, ramp: 120 },
        ],
        answer: 'h_glycol',
        keyEvidence: ['e_loop', 'e_visual'],
        explain:
          'The cable is wet at 42 ft, beside the AHU-2 glycol valve station. The loop confirms a real loss of fluid: static pressure has fallen from 25 to about 18 psig and the makeup unit is feeding about 0.6 gpm continuously. Cable resistance is very low (about 0.6 kΩ), meaning conductive liquid, and the wetted length keeps growing. A visual check from the edge of the area shows glycol dripping from a valve body. Cooling is unaffected so far, but if the loss continues and the makeup supply cannot keep up, loop pressure will keep falling.',
        diagnoseAt: 660,
        recoverAt: 1200,
        recovery: [
          { id: 'rg1', label: 'Cordon off the area, keep people out of the water, and confirm the source visually from a safe position', why: 'Life safety first. Water and energized equipment under the floor are an electrical hazard.', ops: [{ type: 'note', text: 'cordon & confirm' }] },
          { id: 'rg2', label: 'Qualified mechanical staff isolate the leaking valve section (with an engineer’s review of the AHU-2 impact)', why: 'Stops the loss of glycol. Isolating a coil branch is planned against cooling capacity.', ops: [{ type: 'clearFault', match: { type: 'loopLeak' } }] },
          { id: 'rg3', label: 'Clean up and dry the area and the sensing cable under supervision; electrical staff de-energize affected whips only if required', why: 'Once the cable is dry the controller returns to normal. Any electrical work near water is for qualified personnel only.', ops: [{ type: 'clearFault', match: { type: 'leakWater' } }] },
          { id: 'rg4', label: 'Verify loop pressure recovers to about 25 psig with makeup stopped; schedule the valve repair and check glycol concentration', why: 'Confirms the leak is stopped and the fluid is still correct after makeup water was added.', ops: [{ type: 'note', text: 'verify' }] },
        ],
        expect: [
          { at: 'onset+600', key: 'leak.status', op: '==', value: 'LEAK ALARM' },
          { at: 'onset+600', key: 'leak.dist', op: '==', value: 42 },
          { at: 'onset+600', key: 'glycol.loopPsi', op: '<', value: 19 },
          { at: 'onset+600', key: 'glycol.makeup', op: '>', value: 0.5 },
          { at: 'onset+600', key: 'leak.ohm', op: '<', value: 0.8 },
          { at: 'onset+600', key: 'leak.float', op: '==', value: 'Normal' },
          { at: 'recover+300', key: 'glycol.loopPsi', op: '>', value: 23.5 },
          { at: 'recover+300', key: 'leak.status', op: '==', value: 'Normal' },
          { at: 'recover+300', key: 'glycol.makeup', op: '<', value: 0.05 },
        ],
        expectAlarms: ['LEAK', 'GLY_MAKEUP', 'GLY_LOOPP'],
        forbidAlarms: ['LEAK_FLOAT'],
      },
      {
        id: 'condensate',
        label: 'AHU-3 condensate pan overflow',
        summary: 'AHU-3’s condensate drain is blocked. The pan fills, the float switch alarms, and condensate overflows onto the floor and reaches the cable at 118 ft.',
        faults: [
          { type: 'condensateClog', onset: 60 },
          { type: 'leakWater', onset: 480, p: { distFt: 118, source: 'condensate' } },
        ],
        onset: 60,
        answer: 'h_condensate',
        keyEvidence: ['e_float', 'e_visual'],
        explain:
          'The AHU-3 condensate pan float switch reached HIGH LEVEL (pan above 85 %) several minutes before the leak cable alarmed at 118 ft, right beside AHU-3’s pan. Glycol loop pressure is steady at 25 psig and the makeup unit is idle, so the closed loop is not losing fluid. The water is condensate from a blocked drain overflowing the pan.',
        diagnoseAt: 660,
        recoverAt: 1200,
        recovery: [
          { id: 'rc1', label: 'Cordon off the area, keep people out of the water, and confirm the source visually from a safe position', why: 'Life safety first. Water and energized equipment under the floor are an electrical hazard.', ops: [{ type: 'note', text: 'cordon & confirm' }] },
          { id: 'rc2', label: 'Qualified technician clears the AHU-3 condensate drain and trap blockage', why: 'Restores drainage so the pan stops overflowing.', ops: [{ type: 'clearFault', match: { type: 'condensateClog' } }] },
          { id: 'rc3', label: 'Clean up and dry the floor area and the sensing cable under supervision', why: 'Once the cable is dry the controller returns to normal.', ops: [{ type: 'clearFault', match: { type: 'leakWater' } }] },
          { id: 'rc4', label: 'Verify the pan drains (float switch normal) and add drain/trap cleaning to the preventive maintenance plan', why: 'Prevents recurrence.', ops: [{ type: 'note', text: 'verify & PM' }] },
        ],
        expect: [
          { at: 'onset+600', key: 'leak.status', op: '==', value: 'LEAK ALARM' },
          { at: 'onset+600', key: 'leak.dist', op: '==', value: 118 },
          { at: 'onset+600', key: 'leak.float', op: '==', value: 'HIGH LEVEL' },
          { at: 'onset+600', key: 'leak.pan', op: '>', value: 90 },
          { at: 'onset+600', key: 'glycol.loopPsi', op: '>', value: 24.5 },
          { at: 'onset+600', key: 'glycol.makeup', op: '<', value: 0.05 },
          { at: 'recover+600', key: 'leak.status', op: '==', value: 'Normal' },
          { at: 'recover+600', key: 'leak.float', op: '==', value: 'Normal' },
        ],
        expectAlarms: ['LEAK_FLOAT', 'LEAK'],
        forbidAlarms: ['GLY_MAKEUP', 'GLY_LOOPP'],
      },
      {
        id: 'contamination',
        label: 'False alarm: contaminated sensing cable',
        summary: 'Cleaning-chemical residue on the cable at the tray crossing makes it partly conductive. No water is present.',
        faults: [{ type: 'leakWater', onset: 60, p: { distFt: 77, source: 'contamination' } }],
        answer: 'h_false',
        keyEvidence: ['e_visual', 'e_ohm'],
        explain:
          'The alarm is at 77 ft, the cable-tray crossing, where no water or glycol piping runs. A careful visual check finds the cable dry, with a film of floor-cleaning residue on it. Cable resistance is only partly reduced (about 1.9 kΩ against about 0.6 kΩ for standing water), and loop pressure, makeup flow and the condensate float switch are all normal. The alarm is real as a signal, but the cause is contamination, not a leak. It still has to be fixed, because a contaminated section can mask a real leak.',
        diagnoseAt: 660,
        recoverAt: 1200,
        recovery: [
          { id: 'rf1', label: 'Inspect the alarm location from a safe position and confirm there is no liquid and no piping source', why: 'A false alarm is declared only after the location has been checked.', ops: [{ type: 'note', text: 'inspect' }] },
          { id: 'rf2', label: 'Leak-detection technician cleans or replaces the contaminated cable section per the manufacturer', why: 'Restores the cable’s ability to detect real leaks at that location.', ops: [{ type: 'clearFault', match: { type: 'leakWater' } }] },
          { id: 'rf3', label: 'Test the cable (resistance check and a controlled wet test per procedure) and confirm the controller reads normal', why: 'Proves the zone works again. A cable that cannot alarm is worse than a false alarm.', ops: [{ type: 'note', text: 'functional test' }] },
          { id: 'rf4', label: 'Brief the cleaning contractor on approved methods near leak cables; document', why: 'Removes the cause.', ops: [{ type: 'note', text: 'document' }] },
        ],
        expect: [
          { at: 'onset+600', key: 'leak.status', op: '==', value: 'LEAK ALARM' },
          { at: 'onset+600', key: 'leak.dist', op: '==', value: 77 },
          { at: 'onset+600', key: 'leak.ohm', op: '~', value: [1.9, 0.15] },
          { at: 'onset+600', key: 'leak.wet', op: '<', value: 3 },
          { at: 'onset+600', key: 'glycol.loopPsi', op: '>', value: 24.5 },
          { at: 'onset+600', key: 'leak.float', op: '==', value: 'Normal' },
          { at: 'recover+300', key: 'leak.status', op: '==', value: 'Normal' },
          { at: 'recover+300', key: 'leak.ohm', op: '>', value: 3.5 },
        ],
        expectAlarms: ['LEAK'],
        forbidAlarms: ['GLY_MAKEUP', 'LEAK_FLOAT'],
      },
    ],
    evidence: [
      { id: 'e_alarms', label: 'Review the alarm history', cat: 'alarms', target: 'BMS / leak controller', findings: { default: 'Check the sequence of alarms, not just the leak alarm.', glycol: 'LEAK at 42 ft within about 30 s of onset, followed within seconds by “glycol makeup flow detected” and, about 2½ minutes later, “glycol loop static pressure low”.', condensate: '“AHU-3 condensate pan HIGH LEVEL” about 6 minutes after onset, then LEAK at 118 ft about 1½ minutes later. No glycol makeup or pressure alarms.', contamination: 'LEAK at 77 ft about 2 minutes after onset. No other alarm before or after.' } },
      { id: 'e_ctl', label: 'Leak controller: distance, wetted length (cable map)', cat: 'local', target: 'LEAK-CTL', points: ['leak.status', 'leak.dist', 'leak.wet'], closeup: 'leak', findings: { default: 'The controller reports where along the cable it is wet, not what the liquid is.', glycol: '42 ft, at the AHU-2 glycol valve station. The wetted length is about 12 ft and growing steadily.', condensate: '118 ft, at the AHU-3 condensate pan. The wetted length is about 4 ft and growing.', contamination: '77 ft, at the cable-tray crossing, where there is no piping. The affected length is only about 2 ft and spreading slowly.' } },
      { id: 'e_loop', label: 'Glycol loop static pressure and makeup flow', cat: 'telemetry', target: 'Glycol loop', points: ['glycol.loopPsi', 'glycol.makeup'], closeup: 'leak', findings: { default: 'A closed loop that is losing fluid shows falling static pressure and continuous makeup.', glycol: 'Static pressure has fallen from 25 to about 18 psig, and the makeup unit is feeding about 0.6 gpm continuously. The loop is losing fluid.', condensate: 'Steady at 25 psig; makeup idle. The closed loop is intact.', contamination: 'Steady at 25 psig; makeup idle. The closed loop is intact.' } },
      { id: 'e_float', label: 'AHU-3 condensate pan level and float switch', cat: 'telemetry', target: 'AHU-3', points: ['leak.float', 'leak.pan'], closeup: 'coil', findings: { default: 'Pan level about 15 %; float switch normal.', condensate: 'Float switch HIGH LEVEL; the pan is effectively full (over 90 %). The drain is not carrying condensate away.' } },
      { id: 'e_ohm', label: 'Sensing-cable loop resistance (controller diagnostic)', cat: 'test', target: 'LEAK-CTL', points: ['leak.ohm'], closeup: 'leak', findings: { default: 'A dry cable reads about 4.2 kΩ in this system. Standing water drops it to well under 1 kΩ.', glycol: 'About 0.6 kΩ: a conductive liquid is bridging the cable.', condensate: 'About 0.6 kΩ: a conductive liquid is bridging the cable.', contamination: 'About 1.9 kΩ: partly conductive, consistent with residue or contamination rather than standing water.' } },
      { id: 'e_visual', label: 'Visual check at the alarm location (from the edge, floor tiles lifted by authorized staff, no contact)', cat: 'inspect', target: 'Raised floor', closeup: 'leak', findings: { default: 'Look without touching anything. Water may be in contact with energized whips or receptacles.', glycol: 'Glycol is dripping steadily from a valve body on the AHU-2 supply branch and pooling along the cable. Rack power whips are about 3 ft away.', condensate: 'Water is spilling over the edge of AHU-3’s condensate pan and running across the slab to the cable.', contamination: 'The cable is dry. There is a sticky film of floor-cleaning residue on a short section of cable at the tray crossing. No liquid is present anywhere nearby.' } },
      { id: 'e_impact', label: 'Cooling impact: glycol flow, supply temperature, rack inlets', cat: 'trend', target: 'Hall', points: ['glycol.flow', 'glycol.supplyT', 'hall.inletMax'], findings: { default: 'Cooling is unaffected so far: glycol flow and supply temperature are normal and rack inlets are near 68.5 °F.', glycol: 'Cooling is unaffected so far, but the loop is losing fluid. If makeup cannot keep up, pressure will keep falling and the pumps will eventually be affected. The water is also close to rack power whips.' } },
      { id: 'e_records', label: 'Maintenance and activity records', cat: 'records', target: 'CMMS', findings: { default: 'No relevant work recorded.', glycol: 'The AHU-2 branch valve was repacked two weeks ago, and a follow-up leak check was not recorded.', condensate: 'AHU-3 condensate drain/trap cleaning is three months overdue.', contamination: 'Last night the floor-cleaning contractor wet-mopped and applied a cleaning product near the cable-tray crossing.' } },
    ],
    hypotheses: [
      { id: 'h_glycol', label: 'A pressurized glycol leak from the cooling loop', wrong: { default: 'A leak from the closed glycol loop would pull loop static pressure down and start the makeup unit. Both are normal.' } },
      { id: 'h_condensate', label: 'A condensate overflow from an AHU drain pan', wrong: { default: 'An overflowing pan would trip its float switch, and the alarm would be at the pan’s location. Check the float switch and the cable map.' } },
      { id: 'h_false', label: 'A false alarm: the cable is contaminated, not wet', wrong: { default: 'There is real liquid at the alarm location, and the cable resistance is consistent with standing water. Treat it as a real leak.' } },
      { id: 'h_sprinkler', label: 'A leak from the fire-sprinkler piping', wrong: { default: 'The hall is protected by a pre-action system whose piping is normally dry (filled with supervisory air), and no sprinkler water-flow or supervisory signal exists. Look at the sources near the alarm distance.' } },
      { id: 'h_humid', label: 'A leak from the humidifier water supply', wrong: { default: 'There is no humidifier piping near the alarm location, and the cable map shows which sources are close by. Compare the alarm distance with the map.' } },
    ],
    responses: [
      { id: 'r_cordon', label: 'Keep people out of the area and treat it as an electrical hazard (water may be near energized equipment)', cat: 'protect', good: true, required: true, feedback: 'Life safety first. Never step into water under a raised floor near power.' },
      { id: 'r_verify', label: 'Locate the alarm on the cable map and verify visually from a safe position; check loop pressure, makeup and float switches', cat: 'verify', good: true, required: true, feedback: 'Combine location, process evidence and observation before deciding what the liquid is.' },
      { id: 'r_escalate', label: 'Notify the shift lead and facilities/mechanical; involve qualified electrical staff if water is near energized equipment', cat: 'escalate', good: true, required: true, feedback: 'Brings the right qualified people quickly.' },
      { id: 'r_isolate', label: 'Request qualified mechanical staff to isolate the leaking glycol section', cat: 'escalate', good: ['glycol'], required: ['glycol'], feedback: 'There is no glycol leak. Loop pressure and makeup are normal, so isolating part of the loop would only reduce cooling capacity.' },
      { id: 'r_drain', label: 'Request a technician to clear the AHU-3 condensate drain', cat: 'escalate', good: ['condensate'], required: ['condensate'], feedback: 'The AHU-3 pan float switch is normal, so its drain is not the problem.' },
      { id: 'r_cabletech', label: 'Request the leak-detection technician to inspect and test the cable section', cat: 'escalate', good: ['contamination'], required: ['contamination'], feedback: 'There is real liquid on the cable. The priority is the source of the liquid, not the cable.' },
      { id: 'r_protect', label: 'Protect nearby equipment from spreading water by approved means (absorbent socks or barriers placed without contact with energized equipment), under supervision', cat: 'protect', good: ['glycol', 'condensate'], feedback: 'No liquid is present, so there is nothing to contain. Spend the effort on the cable itself.' },
      { id: 'r_monitor', label: 'Monitor loop pressure, cooling performance and rack inlets until the source is controlled', cat: 'observe', good: true, feedback: 'Shows whether the event is affecting cooling.' },
      { id: 'r_unplug', label: 'Unplug or move rack power whips out of the wet area yourself', cat: 'unsafe', good: false, feedback: 'Never handle energized connections near water. Any de-energization is done by qualified electrical personnel under procedure.' },
      { id: 'r_mop', label: 'Step into the under-floor area and wipe the cable dry to clear the alarm', cat: 'unsafe', good: false, feedback: 'That puts a person in water near energized equipment and destroys evidence of where the liquid came from.' },
      { id: 'r_disable', label: 'Disable the leak-detection zone because it is probably a false alarm', cat: 'unsafe', good: false, feedback: 'Never disable protection on an assumption. Verify first. Even a false alarm means the zone needs repair, not disabling.' },
      { id: 'r_stoppumps', label: 'Stop the glycol pumps to stop any possible leak', cat: 'unsafe', good: false, feedback: 'That would remove all cooling from the hall. Isolation is targeted, planned and done by qualified staff.' },
    ],
    recoveryDistractors: [
      { id: 'rd1', label: 'Disable the leak-detection zone until the morning shift', why: 'A disabled zone cannot detect a real leak. Protection is repaired, not switched off.' },
      { id: 'rd2', label: 'Reset the leak controller repeatedly until the alarm stays clear', why: 'A reset does not dry the cable or stop the source. The cause has to be found and corrected.' },
      { id: 'rd3', label: 'Shut down the glycol pumps until the floor is dry', why: 'This removes all cooling from the hall. Isolation of the actual source is targeted and done by qualified staff.' },
    ],
    guided: [
      { at: 'start', title: 'Leak detection under the raised floor', closeup: 'leak', highlight: ['LEAK', 'LEAK-CTL', 'AHU-2', 'AHU-3'], text: ['A <b>distance-reading sensing cable</b> runs under the floor. When liquid bridges its conductors, the controller calculates how far along the cable the wet point is.', 'It reports <b>where</b>, not <b>what</b>. Glycol, condensate and contamination all look the same to the cable.'], points: ['leak.status', 'leak.ohm'] },
      { at: 30, title: 'Normal operation', highlight: ['LEAK-CTL', 'AHU-3'], text: ['The cable reads about 4.2 kΩ (dry). The glycol loop holds 25 psig with no makeup flow, and the AHU-3 condensate pan sits at about 15 %.', 'Water sources along the cable: AHU-2 valves (42 ft), tray crossing (77 ft, no piping), AHU-3 pan (118 ft), pipe chase (150 ft).'], points: ['glycol.loopPsi', 'glycol.makeup', 'leak.pan'] },
      { at: 'onset', title: { default: 'Initiating condition', glycol: 'Initiating condition: a valve starts leaking', condensate: 'Initiating condition: a condensate drain blocks', contamination: 'Initiating condition: residue on the cable' }, highlight: { default: ['LEAK'], glycol: ['AHU-2', 'LEAK'], condensate: ['AHU-3'], contamination: ['LEAK'] }, text: { default: 'Something begins to wet the cable.', glycol: 'A valve on the AHU-2 glycol branch starts leaking. Glycol drips onto the slab and reaches the cable.', condensate: 'AHU-3’s condensate drain is blocked. The coil keeps producing condensate and the pan starts to fill.', contamination: 'Residue from last night’s floor cleaning has made a short section of cable partly conductive.' } },
      { at: 'onset+420', title: 'Alarms develop', highlight: ['LEAK-CTL'], text: { default: 'Watch the order in which alarms arrive.', glycol: 'LEAK at 42 ft came first. Makeup flow started almost immediately and loop pressure has fallen below its 21 psig alarm limit.', condensate: 'The AHU-3 pan float switch has just reached HIGH LEVEL. The leak cable is still dry, but not for long.', contamination: 'LEAK at 77 ft, with nothing else: no pressure change, no makeup and no float alarm.' }, points: ['leak.dist', 'glycol.loopPsi', 'leak.float'] },
      { at: 'onset+520', title: 'Safety first', highlight: ['LEAK', 'R1', 'R2', 'ROW3', 'R4'], text: ['Before finding out what the liquid is: <b>keep people out</b>. Water under a raised floor may be in contact with energized power whips and receptacles.', 'Do not touch energized equipment, do not step into water, and do not try to move or unplug anything. Any electrical isolation is done by qualified personnel.'], safety: 'Treat any leak near energized equipment as an electrical hazard. Electrical isolation is performed only by qualified personnel under approved procedures.' },
      { at: 'onset+600', title: 'Locate and assess', closeup: 'leak', highlight: ['LEAK', 'LEAK-CTL'], text: { default: 'Match the alarm distance to the cable map, then check the process evidence.', glycol: '42 ft = AHU-2 valve station. Loop pressure about 18 psig and makeup about 0.6 gpm: the closed loop is losing fluid.', condensate: '118 ft = AHU-3 condensate pan. Float switch HIGH and the pan over 90 %, with loop pressure normal: this is condensate, not glycol.', contamination: '77 ft = tray crossing, with no piping. Loop pressure and the float switch are normal, and cable resistance is only partly reduced (about 1.9 kΩ).' }, points: ['leak.dist', 'glycol.loopPsi', 'glycol.makeup', 'leak.float', 'leak.ohm'] },
      { at: 'onset+750', title: 'Root cause', highlight: { default: ['LEAK'], glycol: ['AHU-2', 'LEAK'], condensate: ['AHU-3', 'LEAK'], contamination: ['LEAK'] }, closeup: { default: 'leak', condensate: 'coil' }, text: { default: 'Confirm the source visually from a safe position.', glycol: 'Glycol is dripping from a valve body on the AHU-2 branch, which was repacked two weeks ago. Root cause: a pressurized glycol leak.', condensate: 'Water is spilling over AHU-3’s pan; the drain cleaning is overdue. Root cause: a blocked condensate drain.', contamination: 'The cable is dry with cleaning residue on it. Root cause: cable contamination, a false alarm that still needs repair.' } },
      { at: 'recover-60', title: 'Appropriate operational response', highlight: ['LEAK-CTL'], text: { default: 'Cordon, verify, escalate, and protect by approved means.', glycol: 'Cordon the area, escalate to mechanical (isolation) and electrical (water near whips), contain the spread by approved means without contact, and monitor loop pressure.', condensate: 'Cordon the area, escalate to clear the drain, contain the water by approved means, and monitor.', contamination: 'Verify there is no liquid, then escalate to the leak-detection technician. Do not disable the zone: a cable that cannot alarm is worse than a false alarm.' }, safety: 'Never handle electrical connections near water. Isolation of piping and electrical equipment is performed by qualified personnel.' },
      { at: 'recover+60', title: 'Controlled recovery', highlight: ['LEAK', 'LEAK-CTL'], text: { default: 'The source is corrected and the cable is restored.', glycol: 'The leaking section is isolated, the area is cleaned and dried, and the controller returns to normal. Loop pressure begins to recover.', condensate: 'The drain is cleared and the pan starts emptying. The floor and cable are dried.', contamination: 'The contaminated cable section is cleaned or replaced, then tested.' }, points: ['leak.status', 'glycol.loopPsi', 'leak.pan'] },
      { at: 'recover+600', title: 'Stabilized outcome & key lessons', highlight: ['LEAK-CTL'], text: ['The leak controller reads normal, cable resistance is back near 4.2 kΩ, and loop pressure is at 25 psig with no makeup. The same alarm had three different causes, told apart by loop pressure, makeup flow, the float switch and a safe visual check.'], points: ['leak.ohm', 'glycol.loopPsi'] },
    ],
    lessons: [
      'A leak cable reports where it is wet, not what the liquid is. Map the distance to nearby sources.',
      'Glycol loop leaks show up as falling static pressure and continuous makeup. Condensate overflows show up on the pan float switch.',
      'A false alarm is declared only after a visual check, and it still needs repair. Never disable a zone.',
      'Water under a raised floor is an electrical hazard: cordon, observe without contact, and leave isolation to qualified personnel.',
    ],
    quiz: [
      { q: 'A leak cable alarms at 42 ft. Loop static pressure has fallen from 25 to 18 psig and the makeup unit runs continuously. What is most likely?', options: ['Condensate overflow', 'A pressurized glycol loop leak near 42 ft', 'Cable contamination', 'Humidifier leak'], answer: 1, explain: 'Falling pressure and continuous makeup show the closed loop is losing fluid, and the distance locates it.' },
      { q: 'What does a distance-reading leak cable tell you?', options: ['The type of liquid', 'The distance along the cable to the wetted point', 'The flow rate of the leak', 'Which pipe is leaking'], answer: 1, explain: 'It reports where the cable is wet. The source has to be inferred from the map and verified.' },
      { q: 'An AHU condensate float switch alarms several minutes before a leak alarm near that AHU, and loop pressure is normal. What is the likely source?', options: ['Glycol loop', 'Condensate overflow from that AHU’s pan', 'Fire sprinkler', 'Cable contamination'], answer: 1, explain: 'The float switch shows a full pan, and the leak alarm follows at the pan’s location.' },
      { q: 'A leak alarm is found to be dry cable with cleaning residue. What is the right action?', options: ['Disable the zone', 'Have the section cleaned or replaced and functionally tested', 'Ignore it; it is false', 'Reset the controller until it clears'], answer: 1, explain: 'Contamination can mask real leaks. Restore the cable and prove it works.' },
      { q: 'Water is pooling under the raised floor near rack power whips. What should an operator do first?', options: ['Unplug the whips', 'Keep people away, cordon the area and escalate to qualified staff', 'Mop the water up immediately', 'Stop the glycol pumps'], answer: 1, explain: 'Life safety first. Electrical isolation near water is only for qualified personnel.' },
      { q: 'Why is shutting down the glycol pumps not an appropriate response to a small loop leak?', options: ['It would not stop the leak', 'It removes all cooling from the hall; isolation should be targeted and done by qualified staff', 'Pumps cannot be stopped', 'It would increase loop pressure'], answer: 1, explain: 'Responses must protect cooling capacity. Isolate the leaking section, not the whole plant.' },
    ],
    refs: ['RLE-LEAK', 'OSHA-1910-333', 'NIOSH-ELEC', 'UPTIME-TIERS'],
    assumptions: [
      'Cable resistance: about 4.2 kΩ dry, about 0.6 kΩ with standing water, about 1.9 kΩ with conductive residue (illustrative diagnostic values).',
      'The glycol loop is held at 25 psig; the modelled leak lowers it to about 18 psig with about 0.6 gpm makeup (illustrative).',
      'The condensate pan reaches the float-switch level (85 %) about 6 minutes after the drain blocks. Overflow reaches the cable about 1 minute later (accelerated).',
      'Cooling impact of the leaks is not modelled beyond loop pressure and makeup.',
    ],
    safety: 'Treat water near energized equipment as an electrical hazard: keep people away and do not touch, unplug or move energized equipment. Electrical isolation and piping isolation are performed only by qualified personnel under approved site procedures. Never disable leak-detection zones.',
  });

  // ------------------------------------------------------------------ F05
  reg({
    id: 'F05',
    category: 'F',
    title: 'Fire alarm or suppression supervisory condition',
    summary:
      'The fire alarm control unit (FACU) reports an abnormal condition in the data hall. NFPA 72 signal categories decide the response. A supervisory signal (pre-action piping losing air), a trouble signal (an open signalling-line circuit) and an early-warning pre-alarm (aspirating smoke detection from an overheating component) each need a different response from authorized people. Life safety always comes first.',
    brief:
      'The FACU in the data hall is showing an abnormal condition and the BMS has relayed it to the operations desk. Work out what kind of signal it is, what it means for protection of the hall, and what the operations team should do. The fire-alarm and suppression systems themselves are operated only by authorized personnel.',
    objectives: [
      'Distinguish NFPA 72 signal categories (alarm, supervisory, trouble) and the aspirating-detection pre-alarm levels (Alert, Action, Fire 1, Fire 2).',
      'Interpret pre-action supervisory air, SLC integrity and aspirating-detector trends.',
      'Choose responses that keep life safety first, involve authorized fire-alarm personnel and follow approved procedures, including impairment handling.',
      'Recognize that silencing, resetting, bypassing or disabling fire protection is never an operator troubleshooting step.',
    ],
    equipment: ['Fire alarm control unit (FACU)', 'Aspirating smoke detector (VESDA-style)', 'Pre-action valve & supervisory air', 'Air-maintenance compressor', 'SLC loop 2', 'Row 3 IT equipment'],
    topology:
      'The FACU supervises an aspirating smoke detector sampling the hall in sectors, signalling-line circuit (SLC) loop 2 with addressable devices, and a double-interlock pre-action sprinkler system. The pre-action piping is normally dry and held at about 30 psi of supervisory air by an air-maintenance compressor. A low-air supervisory signal is given below 15 psi. Signals are relayed to the BMS and the monitoring station.',
    view: 'hall',
    overlays: ['fire'],
    focus: {},
    closeups: ['facp', 'rack'],
    status: ['fire.panel', 'fire.level', 'fire.air', 'fire.slc'],
    telemetry: ['fire.panel', 'fire.level', 'fire.obsc', 'fire.sector', 'fire.air', 'fire.comp', 'fire.slc', 'hall.inletMax', 'rack.R3-04.mid'],
    trends: ['fire.obsc', 'fire.air', 'hall.inletMax'],
    alarms: ['FIRE_*', 'HALL_INLET'],
    variants: [
      {
        id: 'sup',
        label: 'SUPERVISORY: pre-action piping low air pressure',
        summary: 'An air leak in the pre-action piping, together with a failed air-maintenance compressor, lets supervisory air pressure fall below 15 psi.',
        faults: [
          { type: 'preactionAirLeak', onset: 60 },
          { type: 'compressorFail', onset: 60 },
        ],
        answer: 'h_sup',
        keyEvidence: ['e_air'],
        explain:
          'This is a SUPERVISORY condition, not a fire. The air-maintenance compressor has faulted, which the panel reports as a device fault, and the pre-action piping is losing air at about 1.8 psi per minute. Pressure has fallen from about 30 psi through the 15 psi low-air point. Smoke detection is at background and the SLC is normal. The fire-protection system is now impaired. If air keeps falling, the pre-action system can no longer supervise its piping, and depending on design it may trip the valve and fill the piping with water. Authorized sprinkler and fire-alarm personnel must restore it under the site’s impairment procedure.',
        diagnoseAt: 720,
        recoverAt: 1200,
        recovery: [
          { id: 'rs1', label: 'Authorized sprinkler contractor locates the air leak on the pre-action piping (operations notified; impairment procedure started)', why: 'The leak is the root cause. An impairment is formally managed while the system is not normal.', ops: [{ type: 'note', text: 'locate leak' }] },
          { id: 'rs2', label: 'Authorized personnel repair the leaking fitting or valve', why: 'Stops the loss of supervisory air.', ops: [{ type: 'clearFault', match: { type: 'preactionAirLeak' } }] },
          { id: 'rs3', label: 'Authorized personnel repair and restore the air-maintenance compressor', why: 'Re-pressurizes the piping and keeps it supervised.', ops: [{ type: 'clearFault', match: { type: 'compressorFail' } }] },
          { id: 'rs4', label: 'Verify air pressure is back near 30 psi and the supervisory signals have cleared; authorized personnel restore the panel to normal and close the impairment', why: 'Protection is declared normal only after verification by authorized personnel.', ops: [{ type: 'note', text: 'verify & close impairment' }] },
        ],
        expect: [
          { at: 'onset+660', key: 'fire.air', op: '<', value: 12 },
          { at: 'onset+660', key: 'fire.comp', op: 'has', value: 'FAULT' },
          { at: 'onset+660', key: 'fire.panel', op: 'has', value: 'SUPERVISORY' },
          { at: 'onset+660', key: 'fire.level', op: '==', value: 'Normal' },
          { at: 'onset+660', key: 'fire.slc', op: '==', value: 'Normal' },
          { at: 'recover+600', key: 'fire.air', op: '>', value: 25 },
          { at: 'recover+600', key: 'fire.panel', op: '==', value: 'Normal' },
        ],
        expectAlarms: ['FIRE_SUP_COMP', 'FIRE_SUP_AIR'],
        forbidAlarms: ['FIRE_ALARM', 'FIRE_ALERT', 'FIRE_TRBL_SLC'],
      },
      {
        id: 'trbl',
        label: 'TROUBLE: SLC loop 2 open circuit',
        summary: 'The signalling-line circuit wiring of loop 2 is open between two devices, after contractor work above the ceiling.',
        faults: [{ type: 'slcOpen', onset: 60 }],
        answer: 'h_trbl',
        keyEvidence: ['e_slc'],
        explain:
          'This is a TROUBLE signal: the FACU has detected a wiring fault on SLC loop 2, an open circuit between devices 2-014 and 2-015. Nothing is on fire. Smoke detection is at background and pre-action air is normal at about 29 psi. Depending on the circuit class, devices beyond the break may no longer communicate with the panel, so detection is impaired until authorized fire-alarm personnel repair and test the loop.',
        diagnoseAt: 720,
        recoverAt: 1200,
        recovery: [
          { id: 'rt1', label: 'Authorized fire-alarm technician locates the open circuit between devices 2-014 and 2-015 (impairment procedure started)', why: 'The panel gives the device range. The technician finds the physical break.', ops: [{ type: 'note', text: 'locate open' }] },
          { id: 'rt2', label: 'Authorized technician repairs the SLC wiring', why: 'Restores communication with every device on the loop.', ops: [{ type: 'clearFault', match: { type: 'slcOpen' } }] },
          { id: 'rt3', label: 'Authorized technician tests the affected devices, restores the panel per procedure and closes the impairment', why: 'Protection is declared normal only after testing.', ops: [{ type: 'note', text: 'test & close' }] },
        ],
        expect: [
          { at: 'onset+660', key: 'fire.slc', op: 'has', value: 'Open circuit' },
          { at: 'onset+660', key: 'fire.panel', op: '==', value: 'TROUBLE' },
          { at: 'onset+660', key: 'fire.air', op: '>', value: 27 },
          { at: 'onset+660', key: 'fire.level', op: '==', value: 'Normal' },
          { at: 'recover+300', key: 'fire.slc', op: '==', value: 'Normal' },
          { at: 'recover+300', key: 'fire.panel', op: '==', value: 'Normal' },
        ],
        expectAlarms: ['FIRE_TRBL_SLC'],
        forbidAlarms: ['FIRE_ALARM', 'FIRE_ALERT', 'FIRE_SUP_AIR'],
      },
      {
        id: 'pre',
        label: 'PRE-ALARM: overheating component in Row 3',
        summary: 'A failing power supply in a Row 3 server gives off smoke. The aspirating detector rises through Alert to Action in Sector 3 but stays below Fire 1.',
        faults: [{ type: 'smokeSource', onset: 60, ramp: 600, p: { peak: 0.07, sector: 'Sector 3 — Row 3' } }],
        answer: 'h_pre',
        keyEvidence: ['e_vesda', 'e_walk'],
        explain:
          'This is an early-warning PRE-ALARM. The aspirating detector in Sector 3 (Row 3) has risen steadily from background (about 0.004 %obs/ft) through Alert (0.025) to Action (0.05), and now reads about 0.07 %obs/ft, below the Fire 1 alarm threshold of 0.10. Authorized responders using a thermal camera find a hot power supply in one Row 3 server. Rack inlet temperatures are normal: the heat source is inside one piece of equipment, not the room. Very early detection exists to give time for exactly this investigation. If the level reaches Fire 1 or fire is seen, the site emergency plan takes over at once.',
        diagnoseAt: 720,
        recoverAt: 1200,
        recovery: [
          { id: 'rp1', label: 'Authorized responders investigate Sector 3 (thermal imaging, smell) and identify the overheating server; emergency plan ready', why: 'Very early warning gives time to find the source before it becomes a fire.', ops: [{ type: 'note', text: 'investigate' }] },
          { id: 'rp2', label: 'The IT owner de-energizes the failing server under the approved emergency change procedure', why: 'Removing power removes the heat and smoke source. Only the equipment owner does this, under procedure.', ops: [{ type: 'fault', fault: { type: 'smokeIsolated' } }] },
          { id: 'rp3', label: 'Monitor the detector level falling back to background; authorized fire-alarm personnel restore the panel per procedure', why: 'Confirms the source is removed. Panel restoration is for authorized personnel only.', ops: [{ type: 'note', text: 'monitor & restore' }] },
          { id: 'rp4', label: 'Remove the failed server for repair and document the event', why: 'Closes the event and records the near miss.', ops: [{ type: 'note', text: 'document' }] },
        ],
        expect: [
          { at: 'onset+660', key: 'fire.level', op: '==', value: 'Action' },
          { at: 'onset+660', key: 'fire.obsc', op: '>', value: 0.05 },
          { at: 'onset+660', key: 'fire.obsc', op: '<', value: 0.1 },
          { at: 'onset+660', key: 'fire.panel', op: 'has', value: 'PRE-ALARM' },
          { at: 'onset+660', key: 'fire.sector', op: 'has', value: 'Row 3' },
          { at: 'onset+660', key: 'fire.air', op: '>', value: 27 },
          { at: 'onset+660', key: 'hall.inletMax', op: '<', value: 70 },
          { at: 'recover+600', key: 'fire.level', op: '==', value: 'Normal' },
        ],
        expectAlarms: ['FIRE_ALERT', 'FIRE_ACTION'],
        forbidAlarms: ['FIRE_ALARM', 'FIRE_SUP_AIR', 'FIRE_TRBL_SLC'],
      },
    ],
    evidence: [
      { id: 'e_panel', label: 'FACU display and event list (read only)', cat: 'alarms', target: 'FACU', closeup: 'facp', points: ['fire.panel'], findings: { default: 'The panel’s LEDs and event list give the signal category: ALARM, PRE-ALARM, SUPERVISORY or TROUBLE.', sup: 'SUPERVISORY and TROUBLE LEDs. Events: “SUPV AIR MAINT. DEVICE FAULT” at onset, then “SUPV PRE-ACTION LOW AIR” about 8 minutes later. No ALARM or PRE-ALARM.', trbl: 'TROUBLE LED only. Event: “TRBL SLC 2 OPEN CIRCUIT”. No ALARM, PRE-ALARM or SUPERVISORY.', pre: 'PRE-ALARM LED. Events: aspirating detector ALERT, then ACTION, Sector 3. No ALARM.' } },
      { id: 'e_vesda', label: 'Aspirating detector level, trend and first sector', cat: 'trend', target: 'VESDA', points: ['fire.obsc', 'fire.level', 'fire.sector'], closeup: 'facp', findings: { default: 'Background in this hall is about 0.004 %obs/ft. Thresholds: Alert 0.025, Action 0.05, Fire 1 0.10, Fire 2 0.20.', sup: 'At background (about 0.004 %obs/ft), Normal.', trbl: 'At background (about 0.004 %obs/ft), Normal.', pre: 'A smooth, sustained rise from background to about 0.07 %obs/ft: Alert, then Action, first in Sector 3 (Row 3). It is below Fire 1 but still rising.' } },
      { id: 'e_air', label: 'Pre-action supervisory air pressure and air-maintenance compressor', cat: 'telemetry', target: 'PREACTION', points: ['fire.air', 'fire.comp'], closeup: 'facp', findings: { default: 'Normal supervisory air is about 30 psi; the compressor restarts below 25 psi; low-air supervisory below 15 psi.', sup: 'Air is falling at about 1.8 psi per minute and is now well below 15 psi. The compressor shows FAULT and is not running. Nothing is replacing the leaking air.', trbl: 'About 29 psi, compressor idle. Normal.', pre: 'About 29 psi, compressor idle. Normal.' } },
      { id: 'e_slc', label: 'SLC loop 2 status (panel diagnostic, read by authorized technician)', cat: 'local', target: 'FACU', points: ['fire.slc'], closeup: 'facp', findings: { default: 'Loop 2 normal; all devices reporting.', trbl: 'Open circuit on loop 2 between devices 2-014 and 2-015. Devices beyond the break may not be communicating, depending on the circuit class.' } },
      { id: 'e_walk', label: 'Investigation of the indicated location by authorized responders', cat: 'inspect', target: 'Hall', closeup: 'rack', findings: { default: 'Authorized responders check the location the panel indicates, following the site procedure.', sup: 'At the pre-action riser the air-maintenance compressor has tripped on its thermal overload after running continuously. An air leak can be heard at a fitting on a branch line.', trbl: 'Above the ceiling near device 2-015 a cable contractor’s new tray support has crushed and parted the SLC cable.', pre: 'In Row 3 there is a faint smell of hot electronics. A thermal camera shows one server’s power supply far hotter than its neighbours. No flame is visible.' } },
      { id: 'e_rack', label: 'Row 3 rack inlet temperatures', cat: 'telemetry', target: 'ROW3', points: ['rack.R3-04.mid', 'hall.inletMax'], closeup: 'rack', findings: { default: 'Rack inlets are normal (about 68.5 °F). The room environment is not affected.', pre: 'Rack inlets are normal (about 68.5 °F). The heat source is inside one piece of equipment, so room temperatures do not reveal it. Detection does.' } },
      { id: 'e_readiness', label: 'Protection readiness assessment (with authorized fire-alarm personnel)', cat: 'compare', target: 'FACU', findings: { default: 'What protection is currently impaired?', sup: 'Sprinkler protection is impaired: the dry pipe network is no longer supervised, and continued air loss may operate the pre-action valve, depending on design. The site impairment procedure applies.', trbl: 'Detection or notification on part of loop 2 may be impaired. The site impairment procedure applies until the loop is repaired and tested.', pre: 'All protection systems are in service and working as designed. The detector has given early warning.' } },
      { id: 'e_records', label: 'Work records and IT tickets', cat: 'records', target: 'CMMS / IT', findings: { default: 'No relevant work recorded.', sup: 'Compressor run-hour logs show near-continuous running over the last week, and a “suspected air leak” work order is pending.', trbl: 'A cable-tray contractor has been working above the ceiling in the loop 2 area today.', pre: 'IT ticket from this morning: a Row 3 server reported PSU fan-speed warnings.' } },
    ],
    hypotheses: [
      { id: 'h_sup', label: 'SUPERVISORY: the pre-action system is losing supervisory air', wrong: { default: 'Pre-action air is normal at about 29 psi and the compressor is healthy. No supervisory signal is present.' } },
      { id: 'h_trbl', label: 'TROUBLE: a wiring fault on a signalling-line circuit', wrong: { default: 'The SLC is reported normal and no TROUBLE signal for a circuit is present. Read the panel’s signal type again.' } },
      { id: 'h_pre', label: 'PRE-ALARM: very early smoke from an overheating component', wrong: { default: 'The aspirating detector is at background level. There is no smoke signal.' } },
      { id: 'h_fire', label: 'ALARM: an active fire requiring evacuation', wrong: { default: 'No ALARM signal is present and the detector has not reached the Fire 1 threshold. If an ALARM does occur, follow the site emergency and evacuation plan immediately. Do not investigate further first.' } },
      { id: 'h_dust', label: 'Nuisance: dust or contamination on the detector', wrong: { default: 'The detector is at background, so there is nothing for dust to explain.', pre: 'Dust usually gives spiky or step changes. This is a smooth, sustained rise confined to one sector, and responders found a hot component.' } },
    ],
    responses: [
      { id: 'r_plan', label: 'Keep life safety first: if an ALARM activates or smoke or fire is seen, follow the site emergency/evacuation plan immediately', cat: 'protect', good: true, required: true, feedback: 'Correct. Signal categories decide the response, and an ALARM always means the emergency plan.' },
      { id: 'r_notify', label: 'Notify authorized fire-alarm/life-safety personnel and the shift lead; follow the approved procedure for this signal type; log it', cat: 'escalate', good: true, required: true, feedback: 'Only authorized personnel operate or restore fire-protection systems.' },
      { id: 'r_investigate', label: 'Have authorized personnel investigate the location or device the panel indicates', cat: 'verify', good: true, required: true, feedback: 'The panel names the sector, device range or system to check.' },
      { id: 'r_impair', label: 'Start the site’s impairment procedure (notifications and any required fire watch) because protection is impaired', cat: 'protect', good: ['sup', 'trbl'], required: ['sup', 'trbl'], feedback: 'In this case protection is fully in service. The detector has done its job, and no impairment exists.' },
      { id: 'r_it', label: 'Coordinate with the IT owner to identify and de-energize the failing equipment under the approved procedure', cat: 'protect', good: ['pre'], required: ['pre'], feedback: 'No IT equipment is involved. The signal comes from the fire-protection system itself.' },
      { id: 'r_monitor', label: 'Keep watching the detector level, air pressure and panel status until the condition is resolved', cat: 'observe', good: true, feedback: 'Shows at once if the condition gets worse.' },
      { id: 'r_silence', label: 'Silence and reset the panel to clear the condition', cat: 'unsafe', good: false, feedback: 'Never. Silencing or resetting fire-alarm equipment is not a troubleshooting step and is done only by authorized personnel under approved procedures. Resetting can also destroy the event evidence.' },
      { id: 'r_bypass', label: 'Disable or bypass the affected detection zone or pre-action release to prevent a discharge', cat: 'unsafe', good: false, feedback: 'Never disable, bypass or defeat fire protection. That removes protection exactly when it may be needed.' },
      { id: 'r_valve', label: 'Close the sprinkler control valve to stop the supervisory signal', cat: 'unsafe', good: false, feedback: 'Closing a sprinkler control valve impairs protection and is only done by authorized personnel under an impairment procedure. It is never an operator shortcut.' },
      { id: 'r_chassis', label: 'Open the suspect server chassis while energized to find the hot component', cat: 'unsafe', good: false, feedback: 'That is unsafe and is the IT owner’s equipment. They de-energize it under procedure, and responders keep a safe distance.' },
    ],
    recoveryDistractors: [
      { id: 'rd1', label: 'Silence and reset the FACU so the signal clears', why: 'Silencing and resetting fire-alarm equipment is for authorized personnel only, and only after the condition is corrected and the procedure allows it.' },
      { id: 'rd2', label: 'Put the detection zone or pre-action system in bypass until the cause is fixed', why: 'Fire protection is never bypassed or disabled as a troubleshooting shortcut. Impairments are managed by authorized personnel under the site procedure.' },
      { id: 'rd3', label: 'Close the sprinkler control valve to stop the alarm', why: 'That removes sprinkler protection. Only authorized personnel operate control valves, under an impairment procedure.' },
    ],
    guided: [
      { at: 'start', title: 'Fire protection in the data hall', closeup: 'facp', highlight: ['FACU', 'VESDA', 'PREACTION'], text: ['The <b>FACU</b> supervises aspirating smoke detection, addressable devices on signalling-line circuits, and a <b>pre-action</b> sprinkler system whose piping is normally dry and held under supervisory air.', 'This panel is shown as a read-only display. Operating it is for authorized personnel.'], points: ['fire.panel', 'fire.obsc', 'fire.air'] },
      { at: 30, title: 'Signal categories', highlight: ['FACU'], text: ['NFPA 72 separates <b>ALARM</b> (fire: emergency plan), <b>SUPERVISORY</b> (a fire-protection system is off-normal, such as low air or a closed valve), and <b>TROUBLE</b> (a fault in the alarm system itself, such as wiring or power).', 'Aspirating detection adds early-warning levels: <b>Alert</b> and <b>Action</b> (pre-alarm), then <b>Fire 1</b> and <b>Fire 2</b> (alarm).'], points: ['fire.level', 'fire.air', 'fire.slc'] },
      { at: 'onset', title: { default: 'Initiating condition', sup: 'Initiating condition: air leak and compressor fault', trbl: 'Initiating condition: a circuit is cut', pre: 'Initiating condition: a component starts to overheat' }, highlight: { default: ['FACU'], sup: ['PREACTION'], trbl: ['FACU'], pre: ['ROW3', 'VESDA'] }, text: { default: 'Something changes in the protection systems or the room.', sup: 'A fitting on the pre-action piping starts leaking air, and the air-maintenance compressor faults. Nothing replaces the lost air.', trbl: 'A contractor’s tray support crushes the SLC loop 2 cable above the ceiling, opening the circuit.', pre: 'A power supply in a Row 3 server starts to fail and overheat, giving off a small amount of smoke.' } },
      { at: 'onset+300', title: 'Signal develops', highlight: ['FACU'], closeup: 'facp', text: { default: 'Watch what the panel reports and how it changes.', sup: 'The panel shows a supervisory “air maintenance device fault”. Air pressure falls about 1.8 psi per minute toward the 15 psi low-air point.', trbl: 'The panel shows TROUBLE: SLC 2 open circuit. Nothing else changes.', pre: 'The aspirating detector has passed <b>Alert</b> (0.025 %obs/ft) in Sector 3 and is still rising.' }, points: ['fire.panel', 'fire.air', 'fire.obsc'] },
      { at: 'onset+540', title: 'Classify the signal', highlight: ['FACU'], text: { default: 'Is it ALARM, PRE-ALARM, SUPERVISORY or TROUBLE? The category drives everything that follows.', sup: 'Air is now below 15 psi: <b>SUPERVISORY — pre-action low air</b>. It is not a fire, but sprinkler protection is impaired.', trbl: '<b>TROUBLE</b>. It is not a fire, but part of the detection system may not be able to report.', pre: 'The detector has reached <b>Action</b> (0.05). This is a <b>PRE-ALARM</b>: early warning, below the Fire 1 alarm threshold.' }, points: ['fire.panel', 'fire.level'] },
      { at: 'onset+600', title: 'Life safety first', highlight: ['FACU'], text: ['Whatever the category, the emergency plan always comes first: if an <b>ALARM</b> activates or smoke or fire is seen, evacuate per the site plan and call the fire department.', 'Nobody silences, resets, bypasses or disables any part of the fire-protection system to “clear” a signal.'], safety: 'Never silence, reset, bypass, disable or defeat fire alarm or suppression systems. Only authorized fire-alarm personnel operate them, under approved procedures. An actual alarm means following the site emergency/evacuation plan.' },
      { at: 'onset+700', title: 'Investigation by authorized personnel', closeup: { default: 'facp', pre: 'rack' }, highlight: { default: ['FACU'], sup: ['PREACTION'], trbl: ['FACU'], pre: ['ROW3', 'VESDA'] }, text: { default: 'Authorized personnel check what the panel indicates.', sup: 'At the riser: the compressor has tripped on overload after running continuously, and a leaking fitting is found on a branch line.', trbl: 'Above the ceiling near device 2-015: a parted SLC cable under a new tray support.', pre: 'In Row 3: a smell of hot electronics, and a thermal camera finds one server’s PSU far hotter than its neighbours. Rack inlet temperatures are normal.' }, points: ['fire.air', 'fire.slc', 'fire.obsc'] },
      { at: 'recover-60', title: 'Appropriate operational response', highlight: ['FACU'], text: { default: 'Notify authorized personnel, follow the approved procedure for the signal type, and keep monitoring.', sup: 'Protection is impaired, so start the site impairment procedure (notifications, fire watch if required) while authorized contractors repair the leak and the compressor.', trbl: 'Detection may be impaired, so start the site impairment procedure while the authorized fire-alarm technician repairs and tests the loop.', pre: 'Coordinate with the IT owner to de-energize the failing server under procedure. Keep the emergency plan ready in case the level reaches Fire 1.' }, safety: 'Panel operation, restoration and impairment handling are for authorized fire-alarm personnel only.' },
      { at: 'recover+60', title: 'Controlled recovery', highlight: { default: ['FACU'], sup: ['PREACTION'], pre: ['ROW3', 'VESDA'] }, text: { default: 'The cause is corrected by authorized personnel.', sup: 'The leak is repaired and the compressor restored. Air pressure climbs back toward 30 psi.', trbl: 'The SLC cable is repaired. The loop restores and the devices are tested.', pre: 'With the server de-energized, the smoke source is gone and the detector level decays toward background.' }, points: ['fire.air', 'fire.slc', 'fire.obsc'] },
      { at: 'recover+600', title: 'Stabilized outcome & key lessons', highlight: ['FACU'], text: ['The panel is back to normal, restored by authorized personnel. Three different signals from one panel each needed a different response, and none of the responses involved silencing, resetting or bypassing anything.'], points: ['fire.panel'] },
    ],
    lessons: [
      'Classify the signal first: ALARM means the emergency plan; SUPERVISORY means a protection system is off-normal; TROUBLE means a fault in the alarm system itself; Alert/Action are early-warning pre-alarms.',
      'Supervisory and trouble conditions are impairments. Handle them under the site impairment procedure until protection is restored.',
      'Aspirating detection gives time to find an overheating component before it becomes a fire. Use that time with the IT owner.',
      'Never silence, reset, bypass, disable or defeat fire protection. Only authorized personnel operate it, under approved procedures.',
    ],
    quiz: [
      { q: 'The FACU shows “SUPERVISORY — pre-action low air”. What category of signal is this?', options: ['A fire alarm', 'A supervisory signal: a fire-protection system is off-normal', 'A trouble signal: a wiring fault', 'A pre-alarm'], answer: 1, explain: 'Supervisory signals report that a fire-protection system is off-normal, such as low air or a valve out of position.' },
      { q: 'An open circuit on a signalling-line circuit is reported as…', options: ['ALARM', 'SUPERVISORY', 'TROUBLE', 'PRE-ALARM'], answer: 2, explain: 'Faults in the fire-alarm system’s own wiring or power are trouble signals.' },
      { q: 'An aspirating detector rises smoothly from 0.004 to 0.07 %obs/ft in one sector (Alert 0.025, Action 0.05, Fire 1 0.10). What is the right response?', options: ['Ignore it until Fire 1', 'Have authorized responders investigate the sector now, with the emergency plan ready', 'Reset the detector', 'Disable the sector to avoid a discharge'], answer: 1, explain: 'Pre-alarm levels exist to give time to find the source before it becomes a fire.' },
      { q: 'What should operators do if the FACU indicates an ALARM (Fire 1)?', options: ['Investigate first to see if it is real', 'Follow the site emergency/evacuation plan immediately', 'Silence the panel', 'Call IT'], answer: 1, explain: 'An alarm always means the emergency plan. Investigation must never delay it.' },
      { q: 'Pre-action supervisory air falls from 30 psi to 10 psi with the compressor faulted. Why does it matter?', options: ['It does not matter; it is not a fire', 'Sprinkler protection is impaired: the dry piping is no longer supervised and, depending on design, the valve may operate', 'The servers will overheat', 'The detector will alarm'], answer: 1, explain: 'Supervisory air proves the dry piping is intact. Losing it impairs the system and is handled as an impairment.' },
      { q: 'Which action is never acceptable for an operator troubleshooting a fire-alarm signal?', options: ['Notifying authorized fire-alarm personnel', 'Silencing, resetting or bypassing the panel or a zone', 'Logging the event', 'Following the impairment procedure'], answer: 1, explain: 'Only authorized personnel operate fire-alarm equipment, under approved procedures. Defeating protection is never a troubleshooting step.' },
    ],
    refs: ['NFPA72-CSE', 'VESDA-KIDDE', 'UPTIME-TIERS'],
    assumptions: [
      'Aspirating thresholds: Alert 0.025, Action 0.05, Fire 1 0.10, Fire 2 0.20 %obs/ft (illustrative; real thresholds are set by the designer).',
      'Pre-action supervisory air: normal 30 psi, compressor restarts below 25 psi, low-air supervisory below 15 psi. The modelled leak removes about 1.8 psi/min (accelerated).',
      'The air-maintenance device fault is reported as a supervisory event and also lights the panel’s TROUBLE indicator (panel-specific behaviour varies).',
      'Panel operation (silence, reset, bypass, disable) is deliberately not simulated.',
    ],
    safety: 'Life safety first: an ALARM or any sign of smoke or fire means following the site emergency/evacuation plan at once. Never silence, reset, bypass, disable or defeat fire alarm or suppression systems. Only authorized fire-alarm and sprinkler personnel operate, repair or restore them, under approved procedures and the site impairment process.',
  });

  // ------------------------------------------------------------------ F06
  reg({
    id: 'F06',
    category: 'F',
    title: 'Cascading common-dependency failure',
    summary:
      'Within seconds the cooling plant loses several pieces of equipment and the BMS fills with alarms. Both possible primary causes are hidden common dependencies: an MCC feeder that also feeds the “redundant” standby pump, or the plant controller that hosts the start/standby sequence. The learner uses the topology to separate the primary cause from the secondary alarms, while the hall heats quickly.',
    brief:
      'Several cooling-plant alarms have arrived almost at once. Glycol flow has been lost, the chillers are not cooling, and rack inlet temperatures in the hall are climbing fast. Find the single cause behind this and restore cooling safely.',
    objectives: [
      'Separate a primary (first-out) cause from secondary and consequential alarms.',
      'Use the electrical single-line and the controls architecture to find a common dependency shared by the failed equipment.',
      'Recognize that redundancy is only real if redundant components do not share a power source, controller or sequence.',
      'Restore cooling in a safe, sequential way, with qualified electrical or controls personnel correcting the cause first.',
    ],
    equipment: ['MCC-1', 'MCC-2', 'DDC-P1', 'DDC-P2', 'CHWP-1', 'CHWP-2', 'CWP-1', 'CWP-2', 'CT-A', 'CT-B', 'CH-1', 'CH-2'],
    topology:
      'By design the plant is two trains. The A-train (CHWP-1, CWP-1, CT-A, CH-1) is fed from MCC-1 and controlled by DDC-P1. The B-train (CHWP-2, CWP-2, CT-B, CH-2) is fed from MCC-2 and controlled by DDC-P2. DDC-P1 also hosts the plant sequence: lead/standby pump logic and chiller failover. Both MCCs are fed from the ATS outputs, not the UPS.',
    view: 'plant',
    focus: { breaker: 'MCC-1', pump: 'CHWP-2', bmsPoints: ['bms.DDC-P1', 'mcc.1.v', 'pump.CHWP-1.status', 'pump.CHWP-2.cmd', 'pump.CHWP-2.status', 'glycol.flow', 'glycol.supplyT', 'ch.CH-1.state', 'ch.CH-2.state', 'hall.inletMax'] },
    closeups: ['breaker', 'pump', 'bms'],
    warmup: 900,
    status: ['mcc.1.v', 'bms.DDC-P1', 'glycol.flow', 'hall.inletMax'],
    telemetry: [
      'mcc.1.v', 'mcc.2.v', 'cb.MCC-1.state', 'bms.DDC-P1', 'pump.CHWP-1.vfd', 'pump.CHWP-2.vfd', 'pump.CHWP-2.cmd', 'pump.CWP-2.cmd',
      'glycol.flow', 'cw.flow', 'ch.CH-1.state', 'ch.CH-2.state', 'glycol.supplyT', 'hall.inletMax',
    ],
    trends: ['glycol.flow', 'glycol.supplyT', 'hall.inletMax', 'mcc.1.v'],
    alarms: ['CB_MCC1_*', 'MCC*_LOSS', 'COMM_P*', 'CHWP*_FAIL', 'CWP*_FAIL', 'CH1_TRIP', 'CH1_FAILSTART', 'CH2_TRIP', 'CH2_FAILSTART', 'GLY_FLOW', 'GLY_HIGH', 'GLY_DP', 'CW_FLOW', 'CT*_FAULT', 'AHU*_SATHI', 'HALL_INLET*', 'HALL_RET'],
    variants: [
      {
        id: 'mcc',
        label: 'MCC-1 feeder trip with a hidden electrical common dependency',
        summary: 'The MCC-1 feeder trips on a ground fault. Because CHWP-2 was re-fed from MCC-1 during an old outage and never returned, both glycol pumps lose power together.',
        config: { thermal: { feeders: { 'CHWP-2': 'MCC-1' } } },
        faults: [{ type: 'mccFeederTrip', target: 'MCC-1', onset: 60 }],
        answer: 'h_mcc',
        keyEvidence: ['e_mcc', 'e_vfds'],
        explain:
          'The first-out alarms, all in the same second, are “Breaker MCC-1 TRIPPED” (ground fault) and “MCC-1 bus de-energized”. Everything else follows from them. CHWP-1, CWP-1, CT-A and CH-1 are on MCC-1 by design, and CHWP-2’s keypad also shows “No power”, so the standby glycol pump shares the same feeder. The standby logic did run: it commanded CHWP-2 and CWP-2 ON. CWP-2 started (MCC-2 is healthy), but CHWP-2 could not, so CH-2 could not prove glycol flow and failed to start. One electrical fault removed both glycol pumps because the redundancy was not independent.',
        diagnoseAt: 210,
        recoverAt: 360,
        recovery: [
          { id: 'rm1', label: 'Qualified electrical personnel inspect the MCC-1 feeder trip (ground-fault target) and isolate the faulted circuit before any reclose', why: 'Reclosing into a ground fault re-trips the breaker and can cause an arc-flash hazard. The cause is found and isolated first.', ops: [{ type: 'clearFault', match: { type: 'mccFeederTrip' } }] },
          { id: 'rm2', label: 'Qualified electrical personnel reclose the MCC-1 feeder under the site switching procedure', why: 'Restores power to the A-train and to CHWP-2.', ops: [{ type: 'resetBreaker', target: 'MCC-1' }] },
          { id: 'rm3', label: 'Verify a sequential restart: pumps prove flow first, then chillers start; watch glycol supply and rack inlets recover', why: 'Chillers need proven evaporator and condenser flow. Confirm each stage before relying on it.', ops: [{ type: 'note', text: 'verify restart' }] },
          { id: 'rm4', label: 'Plan and execute (under an approved method of procedure) the return of CHWP-2 to MCC-2; correct the drawings', why: 'Removes the hidden common dependency so one feeder can no longer take out both glycol pumps.', ops: [{ type: 'set', path: 'thermal.feeders.CHWP-2', value: 'MCC-2' }] },
        ],
        expect: [
          { at: 'onset+150', key: 'mcc.1.v', op: '<', value: 10 },
          { at: 'onset+150', key: 'cb.MCC-1.state', op: 'has', value: 'Ground fault' },
          { at: 'onset+150', key: 'pump.CHWP-2.vfd', op: 'has', value: 'No power' },
          { at: 'onset+150', key: 'pump.CHWP-2.cmd', op: '==', value: 'ON', src: 'display' },
          { at: 'onset+150', key: 'pump.CWP-2.vfd', op: 'has', value: 'Run' },
          { at: 'onset+150', key: 'glycol.flow', op: '<', value: 20 },
          { at: 'onset+150', key: 'bms.DDC-P1', op: 'has', value: 'Online' },
          { at: 'onset+150', key: 'hall.inletMax', op: '>', value: 89.6 },
          { at: 'recover+900', key: 'mcc.1.v', op: '>', value: 470 },
          { at: 'recover+900', key: 'glycol.supplyT', op: '<', value: 52 },
          { at: 'recover+900', key: 'hall.inletMax', op: '<', value: 70 },
        ],
        expectAlarms: ['CB_MCC1_TRIP', 'MCC1_LOSS', 'CHWP2_FAIL', 'GLY_FLOW', 'HALL_INLET_CRIT'],
        forbidAlarms: ['COMM_P1'],
      },
      {
        id: 'ddc',
        label: 'DDC-P1 controller power loss (controls common dependency)',
        summary: 'DDC-P1 loses its 24 VAC supply. Its outputs drop, so the A-train equipment stops, and the standby sequence it hosts stops running.',
        faults: [{ type: 'ddcPowerLoss', target: 'DDC-P1', onset: 60 }],
        answer: 'h_ddc',
        keyEvidence: ['e_ddc', 'e_vfds'],
        explain:
          'The first-out alarm is “BMS COMMUNICATION FAILURE — DDC-P1”. Both MCCs read 480 V and no breaker has tripped. The A-train drives show “Ready — remote, no run command received”: powered and healthy, but their run commands vanished when the controller went dark, and CH-1’s enable dropped too. The B-train is powered and its controller is online, but nothing started it, because the standby sequence lives in DDC-P1. The BMS plant graphic is misleading: DDC-P1’s points are frozen at their last values (50 °F, about 636 gpm, CH-1 running), and pump and chiller alarms cannot be raised. Only the DCIM rack-inlet and AHU alarms show the real situation.',
        diagnoseAt: 210,
        recoverAt: 360,
        recovery: [
          { id: 'rd_1', label: 'Under the emergency operating procedure, operators start the B-train from DDC-P2: command CHWP-2 and CWP-2 ON and enable CH-2', why: 'The B-train is powered and healthy. Starting it by hand restores cooling while the controller is repaired.', ops: [{ type: 'set', path: 'thermal.glycol.pumps.1.cmd', value: true }, { type: 'set', path: 'thermal.cw.pumps.1.cmd', value: true }, { type: 'set', path: 'thermal.chillers.1.enabled', value: true }] },
          { id: 'rd_2', label: 'Controls technician finds and corrects the DDC-P1 power fault (control transformer / fuse) and restores the controller', why: 'Brings back the A-train commands and the plant sequence.', ops: [{ type: 'clearFault', match: { type: 'ddcPowerLoss' } }] },
          { id: 'rd_3', label: 'Verify DDC-P1 is online, its points are live again, the A-train restarts in sequence, and alarms re-evaluate', why: 'Confirms the sequence is running again and that the BMS shows the real state.', ops: [{ type: 'note', text: 'verify' }] },
          { id: 'rd_4', label: 'Return the plant to normal lead/standby; review moving the standby sequence (or a backup) off the A-train controller', why: 'Removes the controls common dependency that disabled the standby train.', ops: [{ type: 'releaseLag' }] },
        ],
        expect: [
          { at: 'onset+150', key: 'mcc.1.v', op: '>', value: 470 },
          { at: 'onset+150', key: 'bms.DDC-P1', op: 'has', value: 'OFFLINE' },
          { at: 'onset+150', key: 'pump.CHWP-1.vfd', op: 'has', value: 'no run command' },
          { at: 'onset+150', key: 'pump.CHWP-2.vfd', op: 'has', value: 'stopped' },
          { at: 'onset+150', key: 'glycol.supplyT', op: '~', value: [50, 0.5], src: 'display' },
          { at: 'onset+150', key: 'glycol.supplyT', op: '>', value: 60 },
          { at: 'onset+150', key: 'glycol.flow', op: '<', value: 20 },
          { at: 'onset+150', key: 'hall.inletMax', op: '>', value: 89.6 },
          { at: 'recover+900', key: 'bms.DDC-P1', op: 'has', value: 'Online' },
          { at: 'recover+900', key: 'glycol.supplyT', op: '<', value: 52 },
          { at: 'recover+900', key: 'hall.inletMax', op: '<', value: 70 },
        ],
        expectAlarms: ['COMM_P1', 'HALL_INLET_CRIT'],
        forbidAlarms: ['MCC1_LOSS', 'CB_MCC1_TRIP', 'GLY_FLOW'],
      },
    ],
    evidence: [
      { id: 'e_alarms', label: 'Alarm history: first-out and sequence', cat: 'alarms', target: 'BMS / EPMS', findings: { default: 'Sort by time and find the first alarm.', mcc: 'Nearly 20 alarms within the first minute. First, in the same second: Breaker MCC-1 TRIPPED, MCC-1 bus de-energized, CH-1 TRIPPED (loss of power). Then CT-A fault, glycol and condenser flow low, CHWP-1 and CWP-1 failure, CHWP-2 failure, AHU supply-air high, rack inlet critical, and later CH-2 failed to start.', ddc: 'First: BMS COMMUNICATION FAILURE — DDC-P1. Then only AHU supply-air high and DCIM rack-inlet alarms. No pump, chiller or glycol alarms at all: those are generated in DDC-P1 and are frozen.' } },
      { id: 'e_mcc', label: 'EPMS: MCC bus voltages and MCC-1 feeder breaker', cat: 'telemetry', target: 'MCC-1', points: ['mcc.1.v', 'mcc.2.v', 'cb.MCC-1.state', 'cb.MCC-1.log'], closeup: 'breaker', findings: { default: 'The EPMS is independent of the BMS plant controllers.', mcc: 'MCC-1 0 V; MCC-2 480 V. The MCC-1 feeder breaker is TRIPPED on ground fault (G).', ddc: 'MCC-1 and MCC-2 both 480 V; MCC-1 feeder closed with no trip recorded. The electrical supply is healthy.' } },
      { id: 'e_vfds', label: 'Local VFD keypads and tower fan status (walk-down)', cat: 'local', target: 'Plant room', points: ['pump.CHWP-1.vfd', 'pump.CHWP-2.vfd', 'pump.CWP-1.vfd', 'pump.CWP-2.vfd', 'cell.CT-A.state'], closeup: 'pump', findings: { default: 'The keypads show whether each drive has power and whether it is receiving a command.', mcc: 'CHWP-1, CWP-1 and CHWP-2 keypads all read “No power”. CWP-2 shows “Run — remote”. CT-A fan stopped. CHWP-2, the supposedly independent standby, has no power either.', ddc: 'CHWP-1 and CWP-1 read “Ready — remote, no run command received”: powered and healthy, with no command. CHWP-2 and CWP-2 read “Ready — remote, stopped”: never commanded. CT-A fan stopped.' } },
      { id: 'e_ddc', label: 'BMS controller status (DDC-P1, DDC-P2)', cat: 'telemetry', target: 'DDC-P1/P2', points: ['bms.DDC-P1', 'bms.DDC-P2'], closeup: 'bms', findings: { default: 'Check that the plant controllers are communicating.', mcc: 'Both controllers online. The controls are working and the sequence ran.', ddc: 'DDC-P1 OFFLINE; DDC-P2 online. At the panel, DDC-P1’s display and LEDs are dark.' } },
      { id: 'e_bmsplant', label: 'BMS plant graphic: glycol supply, flow, CH-1 state', cat: 'telemetry', target: 'DDC-P1', points: ['glycol.supplyT', 'glycol.flow', 'ch.CH-1.state'], closeup: 'bms', findings: { default: 'Is the graphic live?', mcc: 'Live: glycol flow 0 gpm, CH-1 TRIPPED, and glycol supply climbing past 60 °F.', ddc: 'STALE: still shows 50 °F, about 636 gpm and CH-1 Running. Those were the last values before DDC-P1 went dark. The real glycol supply is above 60 °F and climbing.' } },
      { id: 'e_standby', label: 'Standby train: commands, status and chiller permissives', cat: 'compare', target: 'B-train', points: ['pump.CHWP-2.cmd', 'pump.CHWP-2.status', 'pump.CWP-2.cmd', 'ch.CH-2.state', 'ch.CH-2.perm'], closeup: 'pump', findings: { default: 'Did the standby logic run, and what stopped it from working?', mcc: 'The standby logic ran: CHWP-2 and CWP-2 were commanded ON. CWP-2 runs, CHWP-2 does not (status OFF). CH-2 was enabled but waits on “evaporator (glycol) flow not proven” and then fails to start.', ddc: 'Nothing was commanded: CHWP-2 and CWP-2 OFF, CH-2 not enabled. The B-train is healthy but idle, because the sequence that would start it is not running.' } },
      { id: 'e_hall', label: 'Hall impact: rack inlets, return air (DCIM / DDC-HALL)', cat: 'trend', target: 'Hall', points: ['hall.inletMax', 'hall.ret'], findings: { default: 'With no glycol flow the AHUs move uncooled air. Rack inlets pass 80.6 °F within about half a minute and 89.6 °F within about a minute, then keep climbing about 2 °F per minute. Time is critical.' } },
      { id: 'e_design', label: 'Design single-line and controls drawings', cat: 'records', target: 'Drawings', findings: { default: 'The drawings show the A-train on MCC-1/DDC-P1 and the B-train on MCC-2/DDC-P2, designed so that one MCC or one controller cannot take out both pumps. They also note that the plant sequence (lead/standby and failover) is hosted in DDC-P1.' } },
      { id: 'e_records', label: 'Field records and recent work', cat: 'records', target: 'CMMS', findings: { default: 'No relevant work recorded.', mcc: 'An as-found survey from last year notes that CHWP-2 was temporarily re-fed from a spare MCC-1 bucket during an MCC-2 outage two years ago. The change was never reversed or added to the drawings.', ddc: 'The controls contractor replaced a field device in the DDC-P1 panel this morning. The panel’s 24 VAC control-transformer fuse is noted as “to be checked”.' } },
    ],
    hypotheses: [
      { id: 'h_mcc', label: 'An MCC-1 feeder trip, with a hidden electrical dependency that includes the standby pump', wrong: { default: 'Both MCCs read 480 V and the MCC-1 feeder has no trip recorded. The drives have power. Find out why they have no command.' } },
      { id: 'h_ddc', label: 'Loss of the DDC-P1 controller that hosts the A-train and the plant sequence', wrong: { default: 'DDC-P1 is online and the standby logic did run: CHWP-2 and CWP-2 were commanded ON. Look at what the drives are missing.' } },
      { id: 'h_ch1', label: 'A CH-1 chiller failure that cascaded through the plant', wrong: { default: 'A chiller trip alone does not stop pumps or tower fans, and CH-1’s trip is a consequence (loss of power or enable), not the first event. Look for what CH-1, the pumps and CT-A have in common.' } },
      { id: 'h_pumps', label: 'Several independent pump failures that happened to occur together', wrong: { default: 'Independent failures in the same second are very unlikely. The equipment that failed shares a common supply or controller. Find it.' } },
      { id: 'h_utility', label: 'A utility outage', wrong: { default: 'MCC-2 and the rest of the facility are energized and no ATS or generator activity is recorded. The event is limited to part of the plant.' } },
    ],
    responses: [
      { id: 'r_firstout', label: 'Identify the first-out alarm and map the failed equipment to a shared feeder or controller before chasing individual alarms', cat: 'verify', good: true, required: true, feedback: 'Correct. The flood of secondary alarms comes from one primary cause, and the topology shows which one.' },
      { id: 'r_emergency', label: 'Declare a cooling emergency per the EOP; notify the shift lead, chief engineer and IT', cat: 'escalate', good: true, required: true, feedback: 'Rack inlets pass critical within about a minute. Everyone who may need to act must know immediately.' },
      { id: 'r_it', label: 'Alert IT so that load reduction or controlled shutdown per their runbook can begin if inlets keep rising', cat: 'protect', good: true, required: true, feedback: 'IT can protect its equipment if cooling cannot be restored quickly.' },
      { id: 'r_elec', label: 'Call qualified electrical personnel to investigate the MCC-1 feeder trip before any reclose', cat: 'escalate', good: ['mcc'], required: ['mcc'], feedback: 'The electrical supply is healthy and no breaker has tripped. Electricians are not the fastest route to restoring cooling here.' },
      { id: 'r_controls', label: 'Call the controls technician to restore the DDC-P1 controller', cat: 'escalate', good: ['ddc'], required: ['ddc'], feedback: 'DDC-P1 is online and working. The controls are not the cause.' },
      { id: 'r_manualB', label: 'Under the EOP, start the B-train manually from DDC-P2 (CHWP-2, CWP-2, CH-2)', cat: 'restore', good: ['ddc'], required: ['ddc'], feedback: 'CHWP-2 has no power, because it shares the tripped feeder. A manual start cannot work, and the time is better spent on the electrical restoration.' },
      { id: 'r_monitor', label: 'Watch rack inlets and glycol temperatures continuously, from sources that are actually live', cat: 'observe', good: true, feedback: 'Make sure the readings you are watching are not stale.' },
      { id: 'r_reclose', label: 'Reclose the MCC-1 feeder immediately to get cooling back', cat: 'unsafe', good: false, feedback: 'Never reclose a breaker that tripped on a fault before qualified personnel have found and isolated the cause. It re-trips and can cause an arc flash.' },
      { id: 'r_ackall', label: 'Work through the alarm list acknowledging and resetting each alarm in turn', cat: 'unsafe', good: false, feedback: 'Resetting secondary alarms wastes the minutes you have and does not touch the primary cause.' },
      { id: 'r_permissive', label: 'Jumper the chiller flow-switch permissive so CH-2 can start', cat: 'unsafe', good: false, feedback: 'Never defeat chiller safety interlocks. Running a chiller without proven flow can freeze and rupture the evaporator.' },
    ],
    recoveryDistractors: [
      { id: 'rd1', label: 'Reclose the MCC-1 feeder before investigating the trip', why: 'A ground-fault trip must be investigated and the faulted circuit isolated by qualified personnel first. Reclosing into a fault re-trips and is an arc-flash hazard.' },
      { id: 'rd2', label: 'Reset every chiller and pump alarm to restart the plant', why: 'Secondary alarms clear when the primary cause is corrected. Resetting them changes nothing.' },
      { id: 'rd3', label: 'Bypass the chiller flow permissives so a chiller can run without proven flow', why: 'Safety interlocks are never defeated. A chiller without evaporator flow can freeze.' },
    ],
    guided: [
      { at: 'start', title: 'Two trains, two feeders, two controllers', closeup: 'bms', highlight: ['MCC-1', 'MCC-2', 'DDC-P1', 'DDC-P2'], text: ['The plant is designed as two trains. The A-train (CHWP-1, CWP-1, CT-A, CH-1) runs from <b>MCC-1</b> and <b>DDC-P1</b>; the B-train runs from <b>MCC-2</b> and <b>DDC-P2</b>.', 'Redundancy only works if the redundant parts do not share a <b>common dependency</b>: a feeder, a controller or a sequence.'], points: ['mcc.1.v', 'mcc.2.v', 'bms.DDC-P1', 'bms.DDC-P2'] },
      { at: 30, title: 'Normal operation', highlight: ['CHWP-1', 'CWP-1', 'CT-A', 'CH-1'], text: ['The A-train carries the load: about 630 gpm of glycol at 50 °F, with rack inlets near 68.5 °F. The B-train is ready on standby. If an A-train pump fails, the sequence in DDC-P1 starts its B-train partner.'], points: ['glycol.flow', 'glycol.supplyT', 'hall.inletMax'] },
      { at: 'onset', title: { default: 'Initiating event', mcc: 'Initiating event: MCC-1 feeder trips', ddc: 'Initiating event: DDC-P1 goes dark' }, highlight: { default: ['MCC-1'], mcc: ['MCC-1'], ddc: ['DDC-P1'] }, text: { default: 'A single fault occurs in a shared part of the plant.', mcc: 'A ground fault on an MCC-1 circuit trips the MCC-1 feeder. Everything fed from MCC-1 stops at once.', ddc: 'DDC-P1’s 24 VAC supply fails. Its outputs de-energize, so the A-train run commands and CH-1’s enable drop out. The sequence it hosts stops with it.' } },
      { at: 'onset+15', title: 'The cascade', highlight: ['CHWP-1', 'CHWP-2', 'CWP-1', 'CT-A', 'CH-1', 'CH-2'], text: { default: 'Equipment stops and secondary alarms follow.', mcc: 'CHWP-1, CWP-1, CT-A and CH-1 stop. The standby logic commands CHWP-2 and CWP-2. CWP-2 starts, but <b>CHWP-2 does not: it has no power either</b>. Glycol flow collapses and nearly 20 alarms arrive within a minute.', ddc: 'The A-train stops. Nothing starts the B-train, because the sequence lives in the controller that just died. Glycol flow collapses, but the BMS shows few alarms: DDC-P1’s alarms are frozen.' }, points: ['glycol.flow', 'pump.CHWP-2.cmd', 'pump.CHWP-2.vfd'] },
      { at: 'onset+60', title: 'Time-critical impact', highlight: ['HALL', 'AHU-1', 'AHU-2', 'AHU-3', 'AHU-4'], text: ['With no glycol flow the AHUs move uncooled air. Rack inlets have already passed 80.6 °F and are climbing past the 89.6 °F critical limit. Declare a cooling emergency, alert IT, and find the cause fast.'], points: ['hall.inletMax', 'glycol.supplyT'] },
      { at: 'onset+100', title: 'Separate primary from secondary', highlight: { default: ['MCC-1', 'DDC-P1'], mcc: ['MCC-1'], ddc: ['DDC-P1'] }, closeup: 'bms', text: { default: 'Find the first-out alarm, then ask what all the failed equipment has in common.', mcc: 'First-out: <b>Breaker MCC-1 TRIPPED (ground fault)</b> and MCC-1 de-energized. Every other alarm (pump failures, flow low, CH-1 trip, CT-A fault, temperatures) follows from it.', ddc: 'First-out: <b>COMMUNICATION FAILURE — DDC-P1</b>. The plant graphic still shows 50 °F and CH-1 running, but those values are frozen. Trust the EPMS, the keypads and the DCIM inlets.' }, points: ['mcc.1.v', 'cb.MCC-1.state', 'bms.DDC-P1'] },
      { at: 'onset+150', title: 'Diagnostic evidence: the keypads', closeup: { default: 'pump', mcc: 'breaker' }, highlight: ['CHWP-1', 'CHWP-2', 'CWP-1'], text: { default: 'The drive keypads show which dependency failed.', mcc: '“<b>No power</b>” on CHWP-1, CWP-1 <b>and CHWP-2</b>. The standby pump shares the MCC-1 feeder, a hidden common dependency (re-fed during an old outage and never returned).', ddc: '“<b>Ready — remote, no run command received</b>” on the A-train, “Ready — stopped” on the B-train, and both MCCs at 480 V. Power is fine; the commands are missing.' }, points: ['pump.CHWP-1.vfd', 'pump.CHWP-2.vfd', 'mcc.1.v'] },
      { at: 'recover-30', title: 'Appropriate operational response', highlight: { default: ['MCC-1', 'DDC-P2'], mcc: ['MCC-1'], ddc: ['DDC-P2', 'CHWP-2', 'CWP-2', 'CH-2'] }, text: { default: 'Restore cooling through the fastest safe path.', mcc: 'Qualified electrical personnel investigate the ground-fault trip and isolate the faulted circuit before reclosing. Never reclose into a fault. Keep IT informed.', ddc: 'Under the EOP, operators start the healthy B-train from DDC-P2 while the controls technician restores DDC-P1.' }, safety: 'Breaker investigation, switching and reclosing are for qualified electrical personnel only. Controls repairs are for qualified technicians. Never defeat chiller safety permissives.' },
      { at: 'recover+60', title: 'Controlled sequential recovery', highlight: ['CHWP-1', 'CHWP-2', 'CH-1', 'CH-2'], text: { default: 'Pumps prove flow first, then chillers start.', mcc: 'With the faulted circuit isolated, MCC-1 is reclosed. Pumps start and prove flow, then the chillers pass their permissives, pre-lube and start.', ddc: 'The B-train starts on manual commands: pumps first, then CH-2 once flow is proven. DDC-P1 is then restored and the A-train rejoins.' }, points: ['glycol.flow', 'ch.CH-1.state', 'ch.CH-2.state'] },
      { at: 'recover+900', title: 'Stabilized outcome & key lessons', highlight: { default: ['MCC-1', 'DDC-P1'] }, text: ['Glycol is back near 50 °F and rack inlets near 68 °F. One primary cause produced an alarm flood, and the design’s redundancy failed because of a <b>common dependency</b> nobody could see on the drawings or the BMS. Fix it permanently: return CHWP-2 to MCC-2, or remove the single point of failure in the controls.'], points: ['glycol.supplyT', 'hall.inletMax'] },
    ],
    lessons: [
      'In an alarm flood, find the first-out alarm and the topology. Most alarms are consequences.',
      'Equipment that fails in the same second almost always shares something: a feeder, a controller, a sequence or a utility.',
      'Redundancy is only as good as its independence. Verify field reality against the drawings, power and controls included.',
      'Restore safely and in sequence: qualified people correct the primary cause, pumps prove flow, then chillers start. Never reclose into a fault or defeat permissives.',
    ],
    quiz: [
      { q: 'Within one second, two pumps, a tower fan and a chiller stop and 25 alarms arrive. What should you look for first?', options: ['The loudest alarm', 'The first-out alarm and what the failed equipment has in common', 'The chiller’s diagnostic', 'The newest alarm'], answer: 1, explain: 'Simultaneous failures usually share a dependency. The first-out alarm and the topology reveal it.' },
      { q: 'The standby glycol pump was commanded ON by the sequence but its keypad shows “No power” after an MCC-1 trip. The drawings show it on MCC-2. What does this reveal?', options: ['A failed VFD', 'A hidden common dependency: the standby pump is actually fed from MCC-1', 'A BMS programming error', 'A utility outage'], answer: 1, explain: 'Field reality differs from the drawings. One feeder removed both “redundant” pumps.' },
      { q: 'A plant controller loses power. Its pumps’ keypads read “Ready — remote, no run command received” and both MCCs are at 480 V. Why did the standby train not start?', options: ['It has no power', 'The standby sequence runs in the same controller that lost power', 'Its VFDs faulted', 'The chillers locked out'], answer: 1, explain: 'A control-sequence common dependency: the logic that would start the standby lives in the failed controller.' },
      { q: 'Why can the BMS plant graphic be misleading when a plant controller is offline?', options: ['It shows random values', 'It shows stale last values (e.g. glycol at 50 °F, chiller running) and that controller’s alarms cannot arrive', 'It shows all zeros', 'It switches to a backup controller'], answer: 1, explain: 'Stale values look normal. Use live, independent sources: EPMS, keypads, DCIM.' },
      { q: 'An MCC feeder has tripped on ground fault, the hall is overheating and someone suggests reclosing it now. What is correct?', options: ['Reclose immediately', 'Qualified electrical personnel find and isolate the faulted circuit first, then reclose under procedure', 'Reclose twice in case it holds', 'Jumper the breaker'], answer: 1, explain: 'Reclosing into a fault re-trips and can cause an arc flash. Isolate the fault first.' },
      { q: 'After power is restored, what is the correct restart order?', options: ['Chillers first, then pumps', 'Pumps prove flow first, then chillers start when their flow permissives are satisfied', 'Everything at once with permissives bypassed', 'Tower fans only'], answer: 1, explain: 'Chillers need proven evaporator and condenser flow. A sequential restart protects the equipment.' },
    ],
    refs: ['UPTIME-TIERS', 'SE-LSIG', 'OSHA-1910-333', 'ASHRAE-TG'],
    assumptions: [
      'The hall has little thermal mass in this model: with no chilled-glycol flow, rack inlets exceed 89.6 °F within about a minute (illustrative; real rates depend on density and air volume). IT thermal shutdowns are not modelled.',
      'The plant sequence (lead/standby and chiller failover) is hosted in DDC-P1. Controller outputs de-energize to OFF on power loss (illustrative design).',
      'In the electrical variant, CHWP-2 is assumed to have been re-fed from MCC-1 in the past and never returned (hidden field condition).',
      'Recovery is shown about 5 minutes after onset to reflect an urgent emergency response.',
    ],
    safety: 'Breaker investigation, switching and reclosing are tasks for qualified electrical personnel following approved procedures and arc-flash requirements. Never reclose into a fault, never defeat chiller safety permissives, and start equipment manually only under an approved emergency operating procedure.',
  });
})();

/* ---- components/trend.js ---- */
/* ==========================================================================
   Trend small-multiples (SVG polylines). One mini chart per trend key, with
   an auto-scaled value axis, a time axis, and an optional event marker.
   Rendering is throttled by the app; DOM nodes are reused between renders.
   ========================================================================== */
(function () {
  'use strict';
  const DCT = window.DCT;
  const S = DCT.svg;

  function TrendPanel(host) {
    this.host = host;
    this.items = [];
    this.keys = [];
  }
  TrendPanel.prototype.setKeys = function (keys) {
    this.keys = keys.slice();
    this.host.innerHTML = '';
    const wrap = document.createElement('div');
    wrap.className = 'trends';
    this.host.appendChild(wrap);
    this.items = keys.map((k) => {
      const P = DCT.POINTS[k];
      const box = document.createElement('div');
      box.className = 'trend';
      box.innerHTML = '<div class="th"><span class="k"></span><span class="v"></span></div>';
      box.querySelector('.k').textContent = P.label + (P.unit ? ' (' + P.unit + ')' : '');
      box.querySelector('.k').title = P.label;
      const svg = S.el('svg', { viewBox: '0 0 240 70', preserveAspectRatio: 'none', role: 'img', 'aria-label': 'Trend of ' + P.label });
      box.appendChild(svg);
      const grid = [0, 1, 2].map((i) => S.el('line', { x1: 0, x2: 240, y1: 6 + i * 29, y2: 6 + i * 29, class: 'grid' }, svg));
      const mark = S.el('line', { x1: -10, x2: -10, y1: 0, y2: 70, class: 'mark' }, svg);
      const line = S.el('polyline', { class: 'line', points: '' }, svg);
      const hi = S.el('text', { x: 2, y: 12, class: 'axis-t' }, svg);
      const lo = S.el('text', { x: 2, y: 66, class: 'axis-t' }, svg);
      wrap.appendChild(box);
      void grid;
      return { k, box, line, mark, hi, lo, v: box.querySelector('.v') };
    });
  };
  TrendPanel.prototype.render = function (run, markT) {
    this.items.forEach((it) => {
      const s = run.series(it.k);
      const P = DCT.POINTS[it.k];
      let lo = Infinity;
      let hi = -Infinity;
      s.ys.forEach((y) => {
        if (isFinite(y)) {
          lo = Math.min(lo, y);
          hi = Math.max(hi, y);
        }
      });
      if (!isFinite(lo)) {
        it.line.setAttribute('points', '');
        it.v.textContent = '—';
        return;
      }
      const pad = Math.max((hi - lo) * 0.12, Math.abs(hi) * 0.01, 0.5);
      lo -= pad;
      hi += pad;
      const t0 = s.xs[0];
      const t1 = Math.max(s.xs[s.xs.length - 1], t0 + 60);
      const X = (t) => ((t - t0) / (t1 - t0)) * 236 + 2;
      const Y = (y) => 64 - ((y - lo) / (hi - lo)) * 58;
      let pts = '';
      for (let i = 0; i < s.xs.length; i++) if (isFinite(s.ys[i])) pts += X(s.xs[i]).toFixed(1) + ',' + Y(s.ys[i]).toFixed(1) + ' ';
      it.line.setAttribute('points', pts);
      it.hi.textContent = DCT.util.fmt(hi, P.dec);
      it.lo.textContent = DCT.util.fmt(lo, P.dec) + '   ' + DCT.util.clock(t0) + ' → ' + DCT.util.clock(t1);
      if (markT != null && markT >= t0 && markT <= t1) {
        it.mark.setAttribute('x1', X(markT));
        it.mark.setAttribute('x2', X(markT));
      } else {
        it.mark.setAttribute('x1', -10);
        it.mark.setAttribute('x2', -10);
      }
      const r = run.read(it.k);
      it.v.textContent = DCT.formatPoint(it.k, r.v) + (r.stale ? ' (stale)' : '');
    });
  };
  DCT.TrendPanel = TrendPanel;
})();

/* ---- components/viewport.js ---- */
/* ==========================================================================
   Shared zoom / pan controller for the overview and close-up drawings.

   Presentation only: it rewrites the root <svg>'s viewBox (vector output stays
   sharp; markers, patterns and hit targets are untouched) and never reads or
   changes simulation, alarm or learning state. Limits live in DCT.UI.zoom.

   State is { s, cx, cy }: scale relative to the fitted view and the centre of
   the visible region in the drawing's own (logical) coordinates. At s = 1 the
   drawing's original viewBox is restored exactly. When zoomed, the visible
   region takes the panel's aspect ratio and is clamped to the drawing (or, on
   an axis where it is wider than the drawing, keeps all of the drawing in
   view), so the drawing can never be panned off-screen.
   ========================================================================== */
(function () {
  'use strict';
  const Z = () => window.DCT.UI.zoom;
  const EPS = 1e-6;

  function clampScale(s) {
    return Math.min(Z().max, Math.max(Z().min, s));
  }
  // visible span v centred at c over drawing span [o, o + len]: when v < len it stays inside the
  // drawing; when v >= len the whole drawing stays inside it
  function clampAxis(c, o, len, v) {
    const lo = o + Math.min(v, len) - v / 2;
    const hi = o + len - Math.min(v, len) + v / 2;
    return Math.min(Math.max(lo, hi), Math.max(Math.min(lo, hi), c));
  }
  /** Visible region of drawing box b in a W×H panel at scale s around (cx, cy), clamped. */
  function region(b, W, H, s, cx, cy) {
    const k = Math.min(W / b.w, H / b.h);
    const vw = W / k / s;
    const vh = H / k / s;
    const x = clampAxis(cx, b.x, b.w, vw);
    const y = clampAxis(cy, b.y, b.h, vh);
    return { x: x - vw / 2, y: y - vh / 2, w: vw, h: vh, cx: x, cy: y };
  }
  /** Zoom to scale s2, keeping the logical point at panel fraction (fx, fy) fixed. */
  function zoomAt(b, W, H, st, s2, fx, fy) {
    const r = region(b, W, H, st.s, st.cx, st.cy);
    const px = r.x + fx * r.w;
    const py = r.y + fy * r.h;
    s2 = clampScale(s2);
    const k = Math.min(W / b.w, H / b.h);
    const vw = W / k / s2;
    const vh = H / k / s2;
    const r2 = region(b, W, H, s2, px + (0.5 - fx) * vw, py + (0.5 - fy) * vh);
    return { s: s2, cx: r2.cx, cy: r2.cy };
  }
  /** Next button step (±1) on the configured grid, e.g. 100 → 125 → 150 %. */
  function stepScale(s, dir) {
    const st = Z().step;
    const n = dir > 0 ? Math.floor(s / st + EPS) + 1 : Math.ceil(s / st - EPS) - 1;
    return clampScale(n * st);
  }

  class Viewport {
    constructor(host, toolbar) {
      this.host = host;
      this.tb = toolbar;
      this.svg = null;
      this.key = null;
      this.st = { s: 1, cx: 0, cy: 0 };
      this.W = 0;
      this.H = 0;
      this.pointers = new Map();
      this.g = null; // active gesture
      this.suppress = false; // swallow the click that ends a pan / pinch
      const on = (t, f, o) => host.addEventListener(t, f.bind(this), o);
      on('wheel', this.onWheel, { passive: false });
      on('pointerdown', this.onDown);
      on('pointermove', this.onMove);
      on('pointerup', this.onUp);
      on('pointercancel', this.onUp);
      on('lostpointercapture', this.onUp);
      on('click', this.onClick, true);
      toolbar.addEventListener('click', (e) => {
        const b = e.target.closest('button[data-z]');
        if (!b || b.getAttribute('aria-disabled') === 'true') return;
        const z = b.dataset.z;
        if (z === 'fit') this.fit();
        else this.set(stepScale(this.st.s, z === 'in' ? 1 : -1), 0.5, 0.5);
      });
      if (window.ResizeObserver) new ResizeObserver(() => this.measure() && this.apply()).observe(host);
      else window.addEventListener('resize', () => this.measure() && this.apply());
    }

    /** Mount a newly built drawing. Same key (same illustration) keeps the view; another resets to fit. */
    attach(svg, key) {
      this.svg = svg;
      this.orig = svg.getAttribute('viewBox');
      const v = this.orig.split(/[\s,]+/).map(Number);
      this.base = { x: v[0], y: v[1], w: v[2], h: v[3] };
      this.endGesture();
      if (key !== this.key) this.st = { s: 1, cx: this.base.x + this.base.w / 2, cy: this.base.y + this.base.h / 2 };
      this.key = key;
      this.measure();
      this.apply();
    }
    measure() {
      this.W = this.host.clientWidth;
      this.H = this.host.clientHeight;
      return true;
    }
    get scale() {
      return this.st.s;
    }
    /** Current viewBox as [x, y, w, h] (for tests). */
    view() {
      return (this.svg.getAttribute('viewBox') || '').split(/[\s,]+/).map(Number);
    }
    fit() {
      this.st = { s: 1, cx: this.base.x + this.base.w / 2, cy: this.base.y + this.base.h / 2 };
      this.apply();
    }
    /** Set scale, keeping the point at panel fraction (fx, fy) fixed. */
    set(s, fx, fy) {
      if (!this.svg || this.W < 1 || this.H < 1) return;
      this.st = zoomAt(this.base, this.W, this.H, this.st, s, fx, fy);
      this.apply();
    }
    pan(dxPx, dyPx) {
      const r = region(this.base, this.W, this.H, this.st.s, this.st.cx, this.st.cy);
      this.st.cx = r.cx - (dxPx * r.w) / this.W;
      this.st.cy = r.cy - (dyPx * r.h) / this.H;
      this.apply();
    }
    apply() {
      const z = Z();
      const svg = this.svg;
      if (svg) {
        if (Math.abs(this.st.s - 1) < EPS) {
          // fitted: the drawing's own viewBox, exactly as built
          this.st = { s: 1, cx: this.base.x + this.base.w / 2, cy: this.base.y + this.base.h / 2 };
          svg.setAttribute('viewBox', this.orig);
        } else if (this.W >= 1 && this.H >= 1) {
          // hidden panels (size 0) keep their state and are re-applied when shown
          const r = region(this.base, this.W, this.H, this.st.s, this.st.cx, this.st.cy);
          this.st.cx = r.cx;
          this.st.cy = r.cy;
          svg.setAttribute('viewBox', [r.x, r.y, r.w, r.h].map((n) => +n.toFixed(3)).join(' '));
        }
      }
      const s = this.st.s;
      const pct = Math.round(s * 100) + '%';
      const out = this.tb.querySelector('.zpct');
      if (out.textContent !== pct) out.textContent = pct;
      const dis = (k, d) => this.tb.querySelector('[data-z="' + k + '"]').setAttribute('aria-disabled', String(d));
      dis('in', s >= z.max - EPS);
      dis('out', s <= z.min + EPS);
      dis('fit', Math.abs(s - 1) < EPS);
      this.host.classList.toggle('zoomed', s > 1 + EPS);
    }

    // ------------------------------------------------------------ gestures
    frac(x, y) {
      const r = this.host.getBoundingClientRect();
      return [(x - r.left) / (r.width || 1), (y - r.top) / (r.height || 1)];
    }
    onWheel(e) {
      if (!this.svg) return;
      const z = Z();
      const px = e.deltaY * (e.deltaMode === 1 ? 16 : e.deltaMode === 2 ? this.H : 1);
      const f = Math.min(1 + z.wheelMaxStep, Math.max(1 / (1 + z.wheelMaxStep), Math.exp(-px * z.wheelPerPixel)));
      const s2 = clampScale(this.st.s * f);
      // at a limit the wheel scrolls the page as before (Ctrl+wheel never zooms the page here)
      if (Math.abs(s2 - this.st.s) < EPS && !e.ctrlKey) return;
      e.preventDefault();
      const [fx, fy] = this.frac(e.clientX, e.clientY);
      this.set(s2 < z.min + 0.005 ? z.min : s2, fx, fy);
    }
    onDown(e) {
      if (e.pointerType === 'mouse' && e.button !== 0) return;
      if (this.pointers.size === 0) this.suppress = false;
      this.pointers.set(e.pointerId, { x: e.clientX, y: e.clientY });
      if (this.pointers.size === 1) {
        this.g = { type: 'press', id: e.pointerId, x0: e.clientX, y0: e.clientY, x: e.clientX, y: e.clientY, moved: false };
      } else if (this.pointers.size === 2) {
        this.g = this.pinchState();
        this.g.type = 'pinch';
        this.suppress = true;
        this.pointers.forEach((p, id) => this.capture(id));
      }
    }
    pinchState() {
      const [a, b] = Array.from(this.pointers.values());
      return { d: Math.hypot(a.x - b.x, a.y - b.y) || 1, mx: (a.x + b.x) / 2, my: (a.y + b.y) / 2 };
    }
    capture(id) {
      try {
        this.host.setPointerCapture(id);
      } catch (err) {
        /* pointer already gone */
      }
    }
    onMove(e) {
      const p = this.pointers.get(e.pointerId);
      if (!p || !this.g) return;
      if (e.pointerType === 'mouse' && e.buttons === 0) return this.endGesture(); // released outside the panel
      p.x = e.clientX;
      p.y = e.clientY;
      const g = this.g;
      if (g.type === 'press' && g.id === e.pointerId) {
        if (!g.moved) {
          if (this.st.s <= 1 + EPS || Math.hypot(e.clientX - g.x0, e.clientY - g.y0) < Z().dragThresholdPx) return;
          g.moved = true;
          this.suppress = true;
          this.capture(e.pointerId);
          this.host.classList.add('panning');
        }
        this.pan(e.clientX - g.x, e.clientY - g.y);
        g.x = e.clientX;
        g.y = e.clientY;
      } else if (g.type === 'pinch' && this.pointers.size === 2) {
        const n = this.pinchState();
        const [fx, fy] = this.frac(n.mx, n.my);
        this.set(this.st.s * (n.d / g.d), fx, fy);
        this.pan(n.mx - g.mx, n.my - g.my);
        Object.assign(g, n);
      }
    }
    onUp(e) {
      if (!this.pointers.delete(e.pointerId)) return;
      // a pinch that loses a finger does not turn into a pan; wait for all fingers up
      if (this.pointers.size === 0) this.endGesture(true);
      else if (this.g && this.g.type === 'pinch') this.g = { type: 'done' };
    }
    endGesture(keepSuppress) {
      this.pointers.clear();
      this.g = null;
      if (!keepSuppress) this.suppress = false;
      this.host.classList.remove('panning');
    }
    onClick(e) {
      if (!this.suppress) return;
      this.suppress = false;
      e.stopPropagation();
      e.preventDefault();
    }
  }

  window.DCT.Viewport = Viewport;
  window.DCT.viewportMath = { region, zoomAt, stepScale, clampScale };
})();

/* ---- components/app.js ---- */
/* ==========================================================================
   Application controller — wires the scenario engine, views, learning modes
   and the interface together.

   • One requestAnimationFrame loop, fixed 1 s simulation steps, speed =
     sim-seconds per real second. Paused ⇒ no steps and CSS animations paused.
   • Every scenario / mode / variant change builds a NEW Run and NEW view
     instances; old DOM is discarded, so no state, timers or listeners carry
     over (listeners are delegated on persistent containers, attached once).
   • window.DCT.app exposes a small API used by the browser tests.
   ========================================================================== */
(function () {
  'use strict';
  const DCT = window.DCT;
  const U = DCT.util;
  const esc = U.escapeHtml;
  const $ = (s, r) => (r || document).querySelector(s);

  const LAYOUTS = {
    visual: { label: 'Visual Focus', cols: 'minmax(380px, 3fr) minmax(320px, 1fr)', title: '≈75 % visualization / 25 % information' },
    balanced: { label: 'Balanced', cols: 'minmax(380px, 1fr) minmax(330px, 1fr)', title: '≈50 / 50' },
    study: { label: 'Study Focus', cols: 'minmax(360px, 1fr) minmax(420px, 3fr)', title: '≈25 % visualization / 75 % information' },
  };
  const STORE_KEY = 'dct.layout.v1';
  const store = {
    get(k) {
      try {
        return window.localStorage.getItem(k);
      } catch (e) {
        return null;
      }
    },
    set(k, v) {
      try {
        window.localStorage.setItem(k, v);
        return true;
      } catch (e) {
        return false;
      }
    },
  };
  const BAD_RE = /(FAULT|TRIP|\bOFF\b|OPEN|LOST|DEAD|BATTERY|BYPASS|ALARM|\bNOT\b|SHUTDOWN|STOPPED|MISMATCH|OVERRIDE|HIGH|LEAK|OFFLINE|DE-ENERGIZED|FAIL|DISAGREE|ACTIVE|OUT OF SERVICE|STALLED|STATIONARY|NO POWER|NO RESPONSE)/;

  const A = {
    sc: null,
    mode: 'guided',
    variantId: null,
    run: null,
    playing: false,
    speed: DCT.PLANT.sim.defaultSpeed,
    acc: 0,
    last: 0,
    guided: null,
    diag: null,
    quiz: null,
    quizAttempt: 1,
    diagSeed: 1,
    cu: null,
    view: null,
    cuView: null,
    readTab: 'telemetry',
    layout: 'balanced',
    pauseAtStages: true,
    dirty: true,
    lastRead: 0,
    lastTrend: 0,
    alarmVer: -1,
    sel: null,
    frames: 0,
  };

  // ---------------------------------------------------------------- build UI
  function shell() {
    document.body.innerHTML = '';
    const app = document.createElement('div');
    app.className = 'app';
    app.id = 'app';
    app.innerHTML =
      '<header class="topbar">' +
      '<div class="brand"><svg class="brand-mark" viewBox="0 0 32 32" aria-hidden="true"><circle cx="16" cy="16" r="15" fill="#0f1a2d" stroke="#2b3e60"/><path d="M8 20 l5 -9 l4 6 l3 -4 l4 7" fill="none" stroke="#ffc247" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round"/><circle cx="24" cy="20" r="2.6" fill="#ff5d6c"/></svg>' +
      '<div><h1>Data Center Troubleshooting</h1><p>Fault behaviour · diagnostic evidence · protective response · recovery</p></div></div>' +
      '<div class="picker"><label for="catSel">Category</label><select id="catSel" aria-label="Scenario category"></select>' +
      '<label for="scnSel">Scenario</label><select id="scnSel" aria-label="Scenario"></select></div>' +
      '<div class="modes" role="tablist" aria-label="Learning mode">' +
      '<button role="tab" data-mode="guided" aria-selected="true"><span class="mode-n">1</span>Guided</button>' +
      '<button role="tab" data-mode="diagnose" aria-selected="false"><span class="mode-n">2</span>Diagnose</button>' +
      '<button role="tab" data-mode="quiz" aria-selected="false"><span class="mode-n">3</span>Quiz</button></div>' +
      '<button class="tb-btn" id="aboutBtn" aria-haspopup="dialog">About &amp; safety</button>' +
      '</header>' +
      '<main class="main" id="main">' +
      '<section class="visual" aria-label="Visualization">' +
      '<div class="card ov-card"><div class="card-head"><div class="ov-caption"><span class="cap-num" id="capNum"></span><h2 class="cap-title" id="capTitle"></h2>' +
      '<span class="chip" id="phaseChip"><span class="dot"></span><span id="phaseTxt"></span></span><span class="chip" id="timeChip"></span><span class="chip" id="alarmChip"><span class="dot"></span><span id="alarmCnt"></span></span>' +
      '<span class="ov-tools">' + zoomTools('ov', 'system overview') + '<button class="btn small" id="expandBtn" aria-pressed="false" title="Expand the system overview (F)">⤢ Expand</button></span></div>' +
      '<div class="status-row" id="statusRow"></div></div><div class="scene" id="ovScene"></div><div class="hint" id="ovHint">Click or press Enter on equipment to open its close-up</div></div>' +
      '<div class="pl-bar"><span>Layout</span><div class="seg" role="radiogroup" aria-label="Panel layout" id="layoutSeg"></div></div>' +
      '<div class="card cu-card"><div class="card-head"><h2>Close-up</h2><div class="cu-tabs" role="tablist" id="cuTabs"></div>' +
      '<span class="ov-tools">' + zoomTools('cu', 'equipment close-up') + '<button class="btn small" id="cuExpandBtn" aria-pressed="false" title="Expand the equipment close-up">⤢ Expand</button></span></div><div class="scene" id="cuScene"></div></div>' +
      '</section>' +
      '<section class="study" id="study" aria-label="Learning panel">' +
      '<div class="card"><div class="card-head"><h2 id="modeTitle">Guided</h2><span class="lead" id="modeSub" style="margin:0"></span></div><div class="card-body pad" id="modePanel"></div></div>' +
      '<div class="card"><div class="card-head"><h2>Readings</h2><div class="tabs" role="tablist" id="readTabs">' +
      '<button role="tab" data-tab="telemetry" aria-selected="true">Telemetry</button><button role="tab" data-tab="trends" aria-selected="false">Trends</button>' +
      '<button role="tab" data-tab="alarms" aria-selected="false">Alarms <span id="alarmTabCnt"></span></button><button role="tab" data-tab="scenario" aria-selected="false">Scenario</button></div></div>' +
      '<div class="card-body" id="readPanel"></div></div>' +
      '</section></main>' +
      '<footer class="dock">' +
      '<button class="tp" id="resetBtn" title="Reset scenario (R)" aria-label="Reset scenario"><svg viewBox="0 0 24 24"><path d="M4 12a8 8 0 1 0 3-6.2M4 4v5h5" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round"/></svg></button>' +
      '<button class="tp play" id="playBtn" title="Play / pause (Space)" aria-label="Play"><svg viewBox="0 0 24 24" id="playIcon"><path d="M8 5v14l11-7z" fill="currentColor"/></svg></button>' +
      '<button class="tp" id="stepBtn" title="Step forward 10 s (.)" aria-label="Step forward 10 seconds"><svg viewBox="0 0 24 24"><path d="M6 5v14l9-7zM17 5h2v14h-2z" fill="currentColor"/></svg></button>' +
      '<span class="clock" id="clock" aria-live="off">00:00</span>' +
      '<label class="speed">Speed <select id="speedSel" aria-label="Simulation speed"></select></label>' +
      '<div class="timeline" id="timeline" aria-hidden="true"><div class="fill" id="tlFill"></div></div>' +
      '<div class="disclaimer"><b>Educational simulation.</b> Values are illustrative; real installations differ. Approved site procedures and qualified personnel always take precedence.</div>' +
      '</footer>';
    document.body.appendChild(app);
    const modal = document.createElement('div');
    modal.className = 'modal';
    modal.id = 'modal';
    modal.hidden = true;
    modal.setAttribute('role', 'dialog');
    modal.setAttribute('aria-modal', 'true');
    modal.innerHTML = '<div class="modal-box" id="modalBox" tabindex="-1"></div>';
    document.body.appendChild(modal);
  }

  // zoom toolbar for one drawing panel (behaviour: components/viewport.js)
  function zoomTools(k, name) {
    const b = (z, label, txt) => '<button class="btn small zb" data-z="' + z + '" aria-label="' + label + ' ' + name + '" title="' + label + '">' + txt + '</button>';
    return '<span class="zoom-tools" role="group" aria-label="Zoom ' + name + '" id="' + k + 'Zoom">' + b('out', 'Zoom out', '−') +
      '<output class="zpct" aria-live="polite">100%</output>' + b('in', 'Zoom in', '+') + b('fit', 'Fit to window', 'Fit') + '</span>';
  }

  function fillPickers() {
    const cat = $('#catSel');
    cat.innerHTML = '<option value="*">All categories (35 scenarios)</option>' + DCT.CATEGORIES.map((c) => '<option value="' + c.id + '">' + c.id + ' — ' + esc(c.title) + '</option>').join('');
    fillScenarioSelect('*');
    const sp = $('#speedSel');
    sp.innerHTML = DCT.PLANT.sim.speeds.map((s) => '<option value="' + s + '"' + (s === A.speed ? ' selected' : '') + '>' + s + '×</option>').join('');
    $('#layoutSeg').innerHTML = Object.keys(LAYOUTS).map((k) => '<button role="radio" data-layout="' + k + '" aria-checked="false" title="' + LAYOUTS[k].title + '">' + LAYOUTS[k].label + '</button>').join('');
  }

  function fillScenarioSelect(catId) {
    const sel = $('#scnSel');
    const groups = DCT.CATEGORIES.filter((c) => catId === '*' || c.id === catId);
    sel.innerHTML = groups
      .map((c) => '<optgroup label="' + c.id + ' — ' + esc(c.title) + '">' + DCT.registry.list.filter((s) => s.category === c.id).map((s) => '<option value="' + s.id + '">' + s.id + ' · ' + esc(s.title) + '</option>').join('') + '</optgroup>')
      .join('');
    if (A.sc && sel.querySelector('option[value="' + A.sc.id + '"]')) sel.value = A.sc.id;
  }

  // ---------------------------------------------------------------- layout
  function setLayout(k, persist) {
    if (!LAYOUTS[k]) k = 'balanced';
    A.layout = k;
    $('#main').style.gridTemplateColumns = LAYOUTS[k].cols;
    $('#study').classList.toggle('wide', k === 'study');
    document.querySelectorAll('#layoutSeg button').forEach((b) => b.setAttribute('aria-checked', String(b.dataset.layout === k)));
    if (persist) store.set(STORE_KEY, k);
    A.dirty = true;
  }

  // ---------------------------------------------------------------- scenario
  function selectScenario(id, opts) {
    const sc = DCT.registry.byId[id] || DCT.registry.list[0];
    A.sc = sc;
    $('#scnSel').value = sc.id;
    $('#capNum').textContent = sc.id;
    $('#capTitle').textContent = sc.title;
    document.title = sc.id + ' · ' + sc.title + ' — Data Center Troubleshooting';
    A.variantId = sc.variants[0].id;
    A.quizAttempt = 1;
    A.diagSeed = (opts && opts.seed) || 1;
    setMode(A.mode, true);
  }

  function buildViews() {
    const ov = $('#ovScene');
    ov.innerHTML = '';
    A.view = DCT.views[A.sc.view].build(ov, A.sc);
    A.vpOv.attach(ov.querySelector('svg'), A.sc.id + ':' + A.sc.view);
    const tabs = $('#cuTabs');
    tabs.innerHTML = A.sc.closeups.map((c) => '<button role="tab" data-cu="' + c + '" aria-selected="false">' + esc(DCT.closeups[c].title) + '</button>').join('');
    setCloseup(A.sc.closeups[0]);
  }

  function setCloseup(id) {
    if (!DCT.closeups[id]) return;
    A.cu = id;
    const host = $('#cuScene');
    host.innerHTML = '';
    A.cuView = DCT.closeups[id].build(host, A.sc);
    A.vpCu.attach(host.querySelector('svg'), A.sc.id + ':' + id);
    document.querySelectorAll('#cuTabs button').forEach((b) => b.setAttribute('aria-selected', String(b.dataset.cu === id)));
    const tabs = $('#cuTabs');
    const on = tabs.querySelector('button[aria-selected="true"]');
    if (on && (on.offsetLeft < tabs.scrollLeft || on.offsetLeft + on.offsetWidth > tabs.scrollLeft + tabs.clientWidth)) tabs.scrollLeft = on.offsetLeft - 4;
    if (!document.querySelector('#cuTabs button[data-cu="' + id + '"]')) {
      // equipment outside the scenario's preset list: add a temporary tab
      const b = document.createElement('button');
      b.setAttribute('role', 'tab');
      b.dataset.cu = id;
      b.setAttribute('aria-selected', 'true');
      b.textContent = DCT.closeups[id].title;
      $('#cuTabs').appendChild(b);
    }
    A.dirty = true;
  }

  // ---------------------------------------------------------------- modes
  function setMode(mode, force) {
    if (!force && mode === A.mode && A.run) return;
    A.mode = mode;
    pause();
    document.querySelectorAll('.modes button').forEach((b) => b.setAttribute('aria-selected', String(b.dataset.mode === mode)));
    if (mode === 'guided') {
      A.guided = new DCT.GuidedSession(A.sc, A.variantId);
      A.run = A.guided.runAtStage(0);
      A.diag = null;
    } else if (mode === 'diagnose') {
      const vid = DCT.pickVariant(A.sc, A.diagSeed);
      A.diag = new DCT.DiagnoseSession(A.sc, vid, A.diagSeed);
      A.run = new DCT.Run(A.sc, vid);
      A.run.runTo(DCT.diagnoseAtOf(A.diag.v));
      A.guided = null;
    } else {
      A.quiz = new DCT.QuizSession(A.sc, A.quizAttempt);
      A.guided = new DCT.GuidedSession(A.sc, A.variantId);
      A.run = new DCT.Run(A.sc, A.variantId);
      A.run.runTo(DCT.diagnoseAtOf(A.guided.v));
    }
    A.sel = null;
    A.alarmVer = -1;
    buildViews();
    renderModePanel();
    renderReadings(true);
    A.dirty = true;
  }

  function resetScenario() {
    setMode(A.mode, true);
  }

  // ---------------------------------------------------------------- loop
  function play() {
    if (A.mode === 'guided' && A.guided.index >= A.guided.stages.length - 1 && A.run.t >= A.guided.stages[A.guided.stages.length - 1].t + 600) return;
    A.playing = true;
    A.last = performance.now();
    A.acc = 0;
    document.body.classList.remove('paused');
    $('#playIcon').innerHTML = '<path d="M7 5h4v14H7zM13 5h4v14h-4z" fill="currentColor"/>';
    $('#playBtn').setAttribute('aria-label', 'Pause');
  }
  function pause() {
    A.playing = false;
    document.body.classList.add('paused');
    const ic = $('#playIcon');
    if (ic) ic.innerHTML = '<path d="M8 5v14l11-7z" fill="currentColor"/>';
    const pb = $('#playBtn');
    if (pb) pb.setAttribute('aria-label', 'Play');
  }
  function stepSim(n) {
    const run = A.run;
    for (let i = 0; i < n; i++) {
      if (A.guided && A.mode === 'guided') {
        const before = A.guided.index;
        A.guided.tick(run);
        run.step();
        const after = A.guided.tick(run);
        if (after !== before) {
          renderModePanel();
          if (A.pauseAtStages && A.playing) {
            pause();
            break;
          }
        }
      } else run.step();
    }
    A.dirty = true;
  }
  function frame(now) {
    A.frames++;
    if (A.playing) {
      const dt = Math.min(0.25, (now - A.last) / 1000);
      A.last = now;
      A.acc += dt * A.speed;
      let n = Math.floor(A.acc);
      if (n > 0) {
        A.acc -= n;
        n = Math.min(n, 120);
        stepSim(n);
      }
    }
    if (A.dirty) render(now);
    requestAnimationFrame(frame);
  }

  // ---------------------------------------------------------------- render
  function toneOf(key, v) {
    if (v == null) return '';
    if (typeof v === 'string') return BAD_RE.test(v) ? 'bad' : '';
    return '';
  }
  function render(now) {
    const run = A.run;
    if (!run) return;
    A.dirty = false;
    const hl = A.mode === 'guided' && A.guided ? stageField(A.guided.stage(), 'highlight') || [] : [];
    try {
      A.view.update(run);
      A.cuView.update(run);
    } catch (e) {
      console.error(e);
    }
    document.querySelectorAll('#ovScene [data-eq]').forEach((g) => {
      g.classList.toggle('is-active', hl.indexOf(g.dataset.eq) >= 0);
      g.classList.toggle('is-sel', A.sel === g.dataset.eq);
    });
    // header chips
    const ph = run.phase();
    const phTxt = A.mode === 'diagnose' && ph !== 'recovery' && ph !== 'stabilized' ? 'investigating' : { normal: 'normal operation', abnormal: 'abnormal condition', recovery: 'recovery in progress', stabilized: 'stabilized' }[ph];
    $('#phaseChip').className = 'chip ' + (A.mode === 'diagnose' && ph === 'normal' ? 'abnormal' : ph);
    $('#phaseTxt').textContent = phTxt;
    $('#timeChip').textContent = 'T+' + U.clock(run.t);
    const act = run.alarms.list();
    const crit = act.filter((a) => DCT.SEV_RANK[a.sev] === 0).length;
    $('#alarmChip').className = 'chip ' + (act.length ? 'alarmchip' : 'normal');
    $('#alarmCnt').textContent = act.length ? act.length + ' alarm' + (act.length > 1 ? 's' : '') + (crit ? ' (' + crit + ' critical)' : '') : 'no alarms';
    $('#alarmTabCnt').textContent = act.length ? '(' + act.length + ')' : '';
    $('#clock').textContent = U.clock(run.t);
    renderStatusRow();
    renderTimeline();
    if (now - A.lastRead > 250 || !A.playing) {
      A.lastRead = now;
      renderReadings(false);
    }
  }

  function renderStatusRow() {
    const keys = A.sc.status || A.sc.telemetry.slice(0, 4);
    const row = $('#statusRow');
    if (row.childElementCount !== keys.length) {
      row.innerHTML = keys.map((k) => '<span class="st-chip" data-k="' + k + '"><span class="k">' + esc(DCT.POINTS[k].label) + '</span><span class="v"></span></span>').join('');
    }
    row.querySelectorAll('.st-chip').forEach((c) => {
      const r = A.run.read(c.dataset.k);
      const s = DCT.formatPoint(c.dataset.k, r.v);
      c.querySelector('.v').textContent = s;
      const t = toneOf(c.dataset.k, r.v);
      c.className = 'st-chip' + (t ? ' ' + t : '') + (r.stale ? ' stale' : '');
    });
  }

  function renderTimeline() {
    const tl = $('#timeline');
    let end = 1800;
    let ticks = [];
    if (A.mode === 'guided' && A.guided) {
      end = A.guided.stages[A.guided.stages.length - 1].t + 300;
      ticks = A.guided.stages.map((s) => s.t);
    } else if (A.diag) end = DCT.diagnoseAtOf(A.diag.v) + 1800;
    $('#tlFill').style.width = Math.min(100, (100 * A.run.t) / end).toFixed(2) + '%';
    if (tl.dataset.ticks !== String(ticks.length) + ':' + end) {
      tl.dataset.ticks = String(ticks.length) + ':' + end;
      tl.querySelectorAll('.tick').forEach((x) => x.remove());
      ticks.forEach((t) => {
        const d = document.createElement('div');
        d.className = 'tick';
        d.style.left = ((100 * t) / end).toFixed(2) + '%';
        tl.appendChild(d);
      });
    }
  }

  // ---------------------------------------------------------------- readings
  function renderReadings(full) {
    const p = $('#readPanel');
    const run = A.run;
    if (!run) return;
    document.querySelectorAll('#readTabs button').forEach((b) => b.setAttribute('aria-selected', String(b.dataset.tab === A.readTab)));
    if (A.readTab === 'telemetry') {
      const hl = A.mode === 'guided' && A.guided ? stageField(A.guided.stage(), 'points') || [] : [];
      if (full || !p.querySelector('table.tele')) {
        p.innerHTML = '<table class="tele" aria-label="Live telemetry"><tbody>' + A.sc.telemetry.map((k) => '<tr data-k="' + k + '"><td>' + esc(DCT.POINTS[k].label) + '</td><td class="v"></td></tr>').join('') + '</tbody></table><p class="lead pad" style="font-size:12px">Grey italic = stale BMS value (communication lost). Units: °F, psig/psid, gpm, CFM, in. w.c. (inches of water column), kW, V, A, Hz.</p>';
      }
      p.querySelectorAll('tr[data-k]').forEach((tr) => {
        const k = tr.dataset.k;
        const r = run.read(k);
        const td = tr.querySelector('.v');
        const s = DCT.formatPoint(k, r.v) + (r.stale ? ' (stale)' : '');
        if (td.textContent !== s) td.textContent = s;
        td.className = 'v' + (r.stale ? ' stale' : toneOf(k, r.v) ? ' bad' : '');
        tr.classList.toggle('hl', hl.indexOf(k) >= 0);
      });
    } else if (A.readTab === 'trends') {
      if (full || !A.trendPanel || A.trendPanel.host !== p || !p.querySelector('.trends')) {
        A.trendPanel = new DCT.TrendPanel(p);
        A.trendPanel.setKeys(A.sc.trends);
      }
      const now = performance.now();
      if (full || now - A.lastTrend > 900 || !A.playing) {
        A.lastTrend = now;
        A.trendPanel.render(run, A.mode === 'guided' ? run.onset : null);
      }
    } else if (A.readTab === 'alarms') {
      if (!full && A.alarmVer === run.alarms.version && p.querySelector('.alarm-list')) return;
      A.alarmVer = run.alarms.version;
      const act = run.alarms.list();
      const log = run.alarms.log.slice(-80).reverse();
      p.innerHTML =
        '<div class="pad" style="padding-bottom:0"><h3 style="margin-top:0">Active (' + act.length + ')</h3></div>' +
        (act.length ? '<ul class="alarm-list">' + act.map((a) => '<li><span class="t">' + U.clock(a.t) + '</span><span class="sev ' + a.sev + '">' + a.sev + '</span><span>' + esc(a.label) + ' <span class="src">· ' + esc(a.src) + '</span></span></li>').join('') + '</ul>' : '<p class="lead pad">No active alarms.</p>') +
        '<div class="pad" style="padding-bottom:0"><h3>History</h3></div>' +
        (log.length ? '<ul class="alarm-list">' + log.map((a) => '<li class="' + (a.state === 'CLEARED' ? 'cleared' : '') + '"><span class="t">' + U.clock(a.t) + '</span><span class="sev ' + a.sev + '">' + (a.state === 'CLEARED' ? 'cleared' : a.sev) + '</span><span>' + esc(a.label) + ' <span class="src">· ' + esc(a.src) + '</span></span></li>').join('') + '</ul>' : '<p class="lead pad">No alarm history since scenario start.</p>');
    } else if (A.readTab === 'scenario') {
      if (!full && p.querySelector('.sc-info')) return;
      p.innerHTML = scenarioInfo();
    }
  }

  function refLink(id) {
    const r = DCT.REFS[id];
    if (!r) return esc(id);
    return '<li>' + (r.url ? '<a href="' + esc(r.url) + '" target="_blank" rel="noopener noreferrer">' + esc(r.title) + '</a>' : esc(r.title)) + ' — ' + esc(r.org) + '. <span class="lead">' + esc(r.topic) + '</span></li>';
  }
  function scenarioInfo() {
    const sc = A.sc;
    const hideVariants = A.mode === 'diagnose' && A.diag && A.diag.stage !== 'complete';
    return (
      '<div class="pad sc-info"><p class="lead">' + esc(sc.summary) + '</p>' +
      '<h3>Learning objectives</h3><ul>' + sc.objectives.map((o) => '<li>' + esc(o) + '</li>').join('') + '</ul>' +
      '<h3>Equipment & topology</h3><p>' + esc(sc.topology) + '</p><p class="lead">Equipment: ' + sc.equipment.map(esc).join(' · ') + '</p>' +
      (hideVariants ? '<div class="callout info">Fault variants are hidden while you diagnose.</div>' : '<h3>Fault variants</h3><ul>' + sc.variants.map((v) => '<li><b>' + esc(v.label) + '</b> — ' + esc(v.summary || '') + '</li>').join('') + '</ul>') +
      '<h3>Modelling assumptions</h3><ul>' + sc.assumptions.map((a) => '<li>' + esc(a) + '</li>').join('') + '</ul>' +
      '<h3>References</h3><ul>' + sc.refs.map(refLink).join('') + '</ul>' +
      '<div class="callout safety"><b>Safety boundary.</b> ' + esc(sc.safety || 'This simulation teaches reasoning only. Real equipment operation, switching, isolation and repair are performed by qualified personnel following approved site-specific procedures.') + '</div></div>'
    );
  }

  // ---------------------------------------------------------------- mode panels
  function renderModePanel() {
    if (A.mode === 'guided') renderGuided();
    else if (A.mode === 'diagnose') renderDiagnose();
    else renderQuiz();
  }

  function richText(s) {
    // scenario text may contain <b>, <i>, <abbr title="">, <br>; everything else escaped
    return esc(s)
      .replace(/&lt;(\/?)(b|i|em|strong|br)&gt;/g, '<$1$2>')
      .replace(/&lt;abbr title=&quot;([^&]*)&quot;&gt;/g, '<abbr title="$1">')
      .replace(/&lt;\/abbr&gt;/g, '</abbr>');
  }

  function renderGuided() {
    const g = A.guided;
    const st = g.stage();
    // stage title/text may be variant-specific: { default: …, <variantId>: … }
    const pick = (x) => (x && typeof x === 'object' && !Array.isArray(x) ? x[g.v.id] || x.default : x);
    const stTitle = pick(st.title);
    const stText = pick(st.text);
    $('#modeTitle').textContent = 'Guided';
    $('#modeSub').textContent = 'Stage ' + (g.index + 1) + ' of ' + g.stages.length;
    const vOpts = A.sc.variants.length > 1 ? '<label class="lead" style="display:flex;gap:8px;align-items:center;flex-wrap:wrap">Fault variant <select id="varSel" class="btn small">' + A.sc.variants.map((v) => '<option value="' + v.id + '"' + (v.id === A.variantId ? ' selected' : '') + '>' + esc(v.label) + '</option>').join('') + '</select></label>' : '';
    const last = g.index === g.stages.length - 1;
    $('#modePanel').innerHTML =
      vOpts +
      '<div class="stage-strip" role="list">' + g.stages.map((s, i) => '<button role="listitem" data-stage="' + i + '" title="' + esc(pick(s.title)) + '" class="' + (i < g.index ? 'done' : '') + '"' + (i === g.index ? ' aria-current="step"' : '') + '>' + (i + 1) + '</button>').join('') + '</div>' +
      '<div class="stage-title">' + esc(stTitle) + '</div><div class="stage-time">T+' + U.clock(st.t) + ' · ' + esc(g.v.label) + '</div>' +
      '<div class="stage-text">' + (Array.isArray(stText) ? stText : [stText]).map((p) => '<p>' + richText(p) + '</p>').join('') + '</div>' +
      (stageField(st, 'points') && stageField(st, 'points').length ? '<h3>Watch these readings</h3><ul class="watch">' + stageField(st, 'points').map((k) => '<li data-k="' + k + '">' + esc(DCT.POINTS[k].label) + ': <b class="wv"></b></li>').join('') + '</ul>' : '') +
      (st.safety ? '<div class="callout safety">' + richText(pick(st.safety)) + '</div>' : '') +
      (last && A.sc.lessons ? '<h3>Key lessons</h3><ul>' + A.sc.lessons.map((l) => '<li>' + richText(l) + '</li>').join('') + '</ul>' : '') +
      '<div class="nav-row"><button class="btn" id="gPrev"' + (g.index === 0 ? ' disabled' : '') + '>◀ Previous</button><button class="btn primary" id="gNext"' + (last ? ' disabled' : '') + '>Next stage ▶</button>' +
      '<label class="lead" style="display:flex;gap:6px;align-items:center;margin:0"><input type="checkbox" id="gPause"' + (A.pauseAtStages ? ' checked' : '') + '> pause at each stage</label></div>' +
      '<p class="lead" style="font-size:12px">Press Play to watch the simulation advance; the explanation follows the simulated time. Highlighted equipment glows amber.</p>';
    const cu = stageField(st, 'closeup');
    if (cu && cu !== A.cu && DCT.closeups[cu]) setCloseup(cu);
    updateWatch();
  }
  function updateWatch() {
    document.querySelectorAll('#modePanel .watch li').forEach((li) => {
      const r = A.run.read(li.dataset.k);
      li.querySelector('.wv').textContent = DCT.formatPoint(li.dataset.k, r.v) + (r.stale ? ' (stale)' : '');
    });
  }
  function gotoStage(i) {
    pause();
    A.run = A.guided.runAtStage(i);
    A.alarmVer = -1;
    renderModePanel();
    renderReadings(true);
    A.dirty = true;
  }

  /** Variant-specific stage field: plain value or { default, <variantId>: value }. */
  function stageField(st, k) {
    const x = st && st[k];
    return x && typeof x === 'object' && !Array.isArray(x) ? x[A.guided.v.id] || x.default : x;
  }

  const DSTEPS = ['investigate', 'respond', 'recover', 'complete'];
  function renderDiagnose() {
    const d = A.diag;
    $('#modeTitle').textContent = 'Diagnose';
    const stepIdx = DSTEPS.indexOf(d.stage);
    $('#modeSub').textContent = ['1 Investigate & diagnose', '2 Protective response', '3 Controlled recovery', '4 Debrief'][stepIdx];
    let h = '';
    if (d.stage === 'investigate') {
      h += '<div class="callout info"><b>Situation.</b> ' + richText(A.sc.brief) + '</div>';
      h += '<p class="lead">The simulation is paused at the moment you are called in. You may play it forward. Choose what to investigate — different evidence has different diagnostic value.</p>';
      h += '<h3>Investigate</h3><div class="ev-grid">' + A.sc.evidence.map((e) => '<button class="ev-btn' + (d.inspected.some((x) => x.id === e.id) ? ' seen' : '') + '" data-ev="' + e.id + '"><span class="cat">' + esc(e.cat) + (e.target ? ' · ' + esc(e.target) : '') + '</span>' + esc(e.label) + '</button>').join('') + '</div>';
      h += '<h3>Root-cause hypothesis</h3>' + A.sc.hypotheses.map((x) => '<label class="choice"><input type="radio" name="hyp" value="' + x.id + '"><span>' + esc(x.label) + '</span></label>').join('');
      h += '<div class="nav-row"><button class="btn primary" id="hypBtn">Submit diagnosis</button><span class="lead" id="evCount">' + d.inspected.length + ' item(s) inspected</span></div><div id="hypFb"></div>';
    } else if (d.stage === 'respond') {
      h += '<div class="callout good"><b>Diagnosis accepted.</b> ' + richText(d.v.explain || '') + '</div>';
      h += '<h3>Select an appropriate response plan</h3><p class="lead">Choose every action you would take or initiate now. Some options are inappropriate or unsafe.</p>';
      h += A.sc.responses.map((r) => '<label class="choice" data-r="' + r.id + '"><input type="checkbox" value="' + r.id + '"><span><span class="tag ' + r.cat + '">' + r.cat + '</span>' + esc(r.label) + '<span class="fb"></span></span></label>').join('');
      h += '<div class="nav-row"><button class="btn primary" id="respBtn">Submit response plan</button></div><div id="respFb"></div>';
    } else if (d.stage === 'recover') {
      h += '<h3>Controlled recovery</h3><p class="lead">Select the recovery steps in a valid order. Steps are applied to the simulation as you confirm them. Some listed steps are invalid shortcuts.</p>';
      if (d.recSeq.length) h += '<ol>' + d.recSeq.map((id) => '<li>' + esc(d.v.recovery.find((r) => r.id === id).label) + '</li>').join('') + '</ol>';
      h += '<div class="rec-list">' + d.recOptions.filter((o) => d.recSeq.indexOf(o.id) < 0).map((o) => '<button class="btn" data-rec="' + o.id + '" style="text-align:left">' + esc(o.label) + '</button>').join('') + '</div><div id="recFb"></div>';
    } else {
      const s = d.score();
      h += '<div class="scorebox"><div class="scorebig">' + s.score + '</div><div><b>Debrief</b><br><span class="lead">' + s.evidence + ' evidence items · ' + s.wrongHypotheses + ' incorrect diagnoses · ' + s.responseAttempts + ' response attempt(s) · ' + s.recoveryErrors + ' recovery sequencing error(s)</span></div></div>';
      h += '<h3>What was actually wrong</h3><p><b>' + esc(d.v.label) + '.</b> ' + richText(d.v.explain || '') + '</p>';
      h += '<h3>Recovery performed</h3><ol>' + d.v.recovery.map((r) => '<li>' + esc(r.label) + (r.why ? ' — <span class="lead">' + esc(r.why) + '</span>' : '') + '</li>').join('') + '</ol>';
      if (A.sc.lessons) h += '<h3>Key lessons</h3><ul>' + A.sc.lessons.map((l) => '<li>' + richText(l) + '</li>').join('') + '</ul>';
      h += '<p class="lead">Play the simulation to watch the plant stabilize.</p><div class="nav-row"><button class="btn primary" id="againBtn">Try another case</button></div>';
    }
    if (d.inspected.length) {
      h += '<h3>Field notebook</h3>' + d.inspected.slice().reverse().map((n) => '<div class="note"><div class="nh"><span>' + esc(n.label) + '</span><span class="nt">T+' + U.clock(n.t) + '</span></div>' + (n.readings.length ? '<table>' + n.readings.map((r) => '<tr><td>' + esc(r.label) + '</td><td class="v' + (r.stale ? ' stale' : '') + '">' + esc(r.value) + (r.stale ? ' (stale)' : '') + '</td></tr>').join('') + '</table>' : '') + '<div>' + richText(n.finding) + '</div></div>').join('');
    }
    $('#modePanel').innerHTML = h;
  }

  function renderQuiz() {
    const q = A.quiz;
    $('#modeTitle').textContent = 'Quiz';
    const s = q.score();
    $('#modeSub').textContent = s.correct + ' / ' + s.total + ' correct';
    $('#modePanel').innerHTML =
      '<p class="lead">' + esc(A.sc.title) + ' — answer each question; feedback explains the reasoning. The simulation on the left shows the scenario for reference.</p>' +
      q.items.map((it, i) => {
        const ans = q.answers[i];
        return '<div class="q" data-q="' + i + '"><div class="qt">' + (i + 1) + '. ' + esc(it.q) + '</div>' + it.options.map((o, k) => '<button class="opt' + (ans != null ? (k === it.answer ? ' correct' : k === ans ? ' incorrect' : '') : '') + '" data-opt="' + k + '"' + (ans != null ? ' disabled' : '') + '>' + esc(o) + '</button>').join('') + (ans != null ? '<div class="explain"><b>' + (ans === it.answer ? 'Correct.' : 'Not quite.') + '</b> ' + esc(it.explain) + '</div>' : '') + '</div>';
      }).join('') +
      (s.answered === s.total ? '<div class="callout ' + (s.correct === s.total ? 'good' : 'info') + '"><b>Score: ' + s.correct + ' / ' + s.total + '.</b> ' + (s.correct === s.total ? 'Excellent.' : 'Review the explanations, then retake — options are re-ordered each attempt.') + '</div>' : '') +
      '<div class="nav-row"><button class="btn" id="quizRetry">Retake quiz</button></div>';
  }

  // ---------------------------------------------------------------- events
  function wire() {
    $('#catSel').addEventListener('change', (e) => {
      fillScenarioSelect(e.target.value);
      const first = $('#scnSel').value;
      if (!A.sc || first !== A.sc.id) selectScenario(first);
    });
    $('#scnSel').addEventListener('change', (e) => selectScenario(e.target.value));
    document.querySelector('.modes').addEventListener('click', (e) => {
      const b = e.target.closest('button[data-mode]');
      if (b) setMode(b.dataset.mode);
    });
    $('#layoutSeg').addEventListener('click', (e) => {
      const b = e.target.closest('button[data-layout]');
      if (b) setLayout(b.dataset.layout, true);
    });
    $('#cuTabs').addEventListener('click', (e) => {
      const b = e.target.closest('button[data-cu]');
      if (b) setCloseup(b.dataset.cu);
    });
    $('#readTabs').addEventListener('click', (e) => {
      const b = e.target.closest('button[data-tab]');
      if (!b) return;
      A.readTab = b.dataset.tab;
      renderReadings(true);
    });
    $('#playBtn').addEventListener('click', () => (A.playing ? pause() : play()));
    $('#stepBtn').addEventListener('click', () => {
      pause();
      stepSim(10);
      renderReadings(true);
    });
    $('#resetBtn').addEventListener('click', resetScenario);
    $('#expandBtn').addEventListener('click', () => toggleExpand('ov'));
    $('#cuExpandBtn').addEventListener('click', () => toggleExpand('cu'));
    $('#speedSel').addEventListener('change', (e) => (A.speed = parseFloat(e.target.value)));
    $('#aboutBtn').addEventListener('click', openAbout);
    $('#modal').addEventListener('click', (e) => {
      if (e.target.id === 'modal' || e.target.id === 'modalClose') closeModal();
    });
    const pickEq = (e) => {
      const g = e.target.closest('[data-eq]');
      if (!g) return;
      A.sel = g.dataset.eq;
      const cu = g.dataset.cu;
      if (cu && DCT.closeups[cu]) setCloseup(cu);
      A.dirty = true;
    };
    $('#ovScene').addEventListener('click', pickEq);
    $('#ovScene').addEventListener('keydown', (e) => {
      if (e.key === 'Enter' || e.key === ' ') {
        e.preventDefault();
        pickEq(e);
      }
    });
    $('#modePanel').addEventListener('click', onModeClick);
    $('#modePanel').addEventListener('change', (e) => {
      if (e.target.id === 'varSel') {
        A.variantId = e.target.value;
        setMode('guided', true);
      } else if (e.target.id === 'gPause') A.pauseAtStages = e.target.checked;
    });
    document.addEventListener('keydown', (e) => {
      if (!$('#modal').hidden && e.key === 'Escape') return closeModal();
      const tag = (e.target.tagName || '').toLowerCase();
      if (tag === 'input' || tag === 'select' || tag === 'textarea') return;
      if (e.target.closest && e.target.closest('[data-eq]') && (e.key === ' ' || e.key === 'Enter')) return;
      if (e.key === ' ' && tag !== 'button') {
        e.preventDefault();
        A.playing ? pause() : play();
      } else if (e.key === '.') {
        pause();
        stepSim(10);
      } else if ((e.key === 'r' || e.key === 'R') && !e.ctrlKey && !e.metaKey) resetScenario();
      else if ((e.key === 'f' || e.key === 'F') && !e.ctrlKey && !e.metaKey) toggleExpand('ov');
      else if (A.mode === 'guided' && e.key === 'ArrowRight' && e.altKey) gotoStage(Math.min(A.guided.index + 1, A.guided.stages.length - 1));
      else if (A.mode === 'guided' && e.key === 'ArrowLeft' && e.altKey) gotoStage(Math.max(A.guided.index - 1, 0));
    });
    window.addEventListener('resize', () => (A.dirty = true));
  }

  function onModeClick(e) {
    const t = e.target;
    if (A.mode === 'guided') {
      const sb = t.closest('[data-stage]');
      if (sb) return gotoStage(parseInt(sb.dataset.stage, 10));
      if (t.id === 'gPrev') return gotoStage(Math.max(0, A.guided.index - 1));
      if (t.id === 'gNext') return gotoStage(Math.min(A.guided.stages.length - 1, A.guided.index + 1));
    } else if (A.mode === 'diagnose') {
      const d = A.diag;
      const ev = t.closest('[data-ev]');
      if (ev) {
        const rec = d.inspect(ev.dataset.ev, A.run);
        const e0 = d.evidence(ev.dataset.ev);
        if (e0 && e0.closeup && DCT.closeups[e0.closeup]) setCloseup(e0.closeup);
        if (e0 && e0.cat === 'trend') {
          A.readTab = 'trends';
          renderReadings(true);
        } else if (e0 && e0.cat === 'alarms') {
          A.readTab = 'alarms';
          renderReadings(true);
        }
        renderDiagnose();
        void rec;
        return;
      }
      if (t.id === 'hypBtn') {
        const sel = document.querySelector('#modePanel input[name="hyp"]:checked');
        if (!sel) return ($('#hypFb').innerHTML = '<div class="callout">Select a hypothesis first.</div>');
        const r = d.submitHypothesis(sel.value);
        if (r.ok) return renderDiagnose();
        $('#hypFb').innerHTML = '<div class="callout ' + (r.kind === 'wrong' ? 'safety' : '') + '">' + richText(r.feedback) + '</div>';
        return;
      }
      if (t.id === 'respBtn') {
        const ids = Array.from(document.querySelectorAll('#modePanel input[type="checkbox"]:checked')).map((x) => x.value);
        const r = d.submitResponses(ids);
        if (r.ok) {
          renderDiagnose();
          $('#modePanel').insertAdjacentHTML('afterbegin', '<div class="callout good">' + esc(r.feedback) + '</div>');
          return;
        }
        document.querySelectorAll('#modePanel .choice[data-r]').forEach((c) => {
          c.classList.remove('good', 'inappropriate', 'missing');
          c.querySelector('.fb').textContent = '';
        });
        r.items.forEach((it) => {
          const c = document.querySelector('#modePanel .choice[data-r="' + it.id + '"]');
          if (!c) return;
          if (it.verdict !== 'missing') {
            c.classList.add(it.verdict);
            c.querySelector('.fb').textContent = it.feedback;
          }
        });
        $('#respFb').innerHTML = '<div class="callout safety">' + esc(r.feedback) + ' Review the highlighted choices and resubmit.</div>';
        return;
      }
      const rb = t.closest('[data-rec]');
      if (rb) {
        const r = d.chooseRecovery(rb.dataset.rec, A.run);
        if (r.ok) {
          renderDiagnose();
          if (d.stage !== 'complete') $('#recFb').innerHTML = '<div class="callout good">' + esc(r.feedback) + '</div>';
          else {
            A.speed = Math.max(A.speed, 30);
            $('#speedSel').value = String(A.speed);
            play();
          }
        } else $('#recFb').innerHTML = '<div class="callout safety">' + esc(r.feedback) + '</div>';
        A.dirty = true;
        return;
      }
      if (t.id === 'againBtn') {
        A.diagSeed++;
        setMode('diagnose', true);
      }
    } else {
      const ob = t.closest('[data-opt]');
      if (ob) {
        const qi = parseInt(ob.closest('[data-q]').dataset.q, 10);
        A.quiz.answer(qi, parseInt(ob.dataset.opt, 10));
        const y = $('#modePanel').parentElement.scrollTop;
        renderQuiz();
        $('#modePanel').parentElement.scrollTop = y;
        return;
      }
      if (t.id === 'quizRetry') {
        A.quizAttempt++;
        A.quiz = new DCT.QuizSession(A.sc, A.quizAttempt);
        renderQuiz();
      }
    }
  }

  // Expand / restore one visual panel ('ov' system overview, 'cu' close-up).
  // Presentation only: a body class hides the other panels; at most one is expanded.
  const EXPAND_BTN = { ov: '#expandBtn', cu: '#cuExpandBtn' };
  function toggleExpand(which) {
    const on = !document.body.classList.contains('expand-' + which);
    Object.keys(EXPAND_BTN).forEach((k) => {
      const v = on && k === which;
      document.body.classList.toggle('expand-' + k, v);
      $(EXPAND_BTN[k]).setAttribute('aria-pressed', String(v));
      $(EXPAND_BTN[k]).textContent = v ? '⤡ Restore' : '⤢ Expand';
    });
    A.dirty = true;
  }

  function openAbout() {
    const box = $('#modalBox');
    box.innerHTML =
      '<h2>About this simulator</h2>' +
      '<p><b>Data Center Troubleshooting</b> teaches how critical-facility equipment behaves normally, how faults develop, and how to reason from evidence to a root cause and a safe response. It covers 35 scenarios across electrical distribution, generators, chillers, cooling water, air handling and controls.</p>' +
      '<h3>Modes</h3><ul><li><b>Guided</b> — a narrated sequence from normal operation to recovery. Use the stage buttons or Play.</li><li><b>Diagnose</b> — a hidden fault variant: investigate, commit to a supported diagnosis, choose a protective response, then sequence the recovery.</li><li><b>Quiz</b> — scenario-specific questions with explanations.</li></ul>' +
      '<h3>Keyboard</h3><ul><li>Space — play / pause</li><li>F — expand / restore the system overview</li><li>. — step forward 10 s</li><li>R — reset scenario</li><li>Alt + ← / → — previous / next guided stage</li><li>Tab / Enter — focus and open equipment close-ups</li></ul>' +
      '<div class="callout safety"><b>Safety disclaimer.</b> This is an educational simulation, not a manufacturer-certified engineering model and not an operating procedure. Values, setpoints, thresholds and time scales are illustrative; fault progression is accelerated. Real installations differ. Never switch, isolate, reset, bypass, or disable equipment or protection systems based on this application. Follow approved site-specific procedures, manufacturer instructions, and the direction of qualified, authorized personnel. Life safety always comes first.</div>' +
      '<p class="lead">Runs entirely offline. No data leaves your browser; only the chosen panel layout is stored locally (if storage is available).</p>' +
      '<div class="nav-row"><button class="btn primary" id="modalClose">Close</button></div>';
    $('#modal').hidden = false;
    box.focus();
  }
  function closeModal() {
    $('#modal').hidden = true;
    $('#aboutBtn').focus();
  }

  // ---------------------------------------------------------------- init
  function init() {
    const problems = [];
    DCT.registry.list.forEach((sc) => DCT.validateScenario(sc).forEach((p) => problems.push(p)));
    if (problems.length) console.warn('Scenario validation problems:\n' + problems.join('\n'));
    shell();
    A.vpOv = new DCT.Viewport($('#ovScene'), $('#ovZoom'));
    A.vpCu = new DCT.Viewport($('#cuScene'), $('#cuZoom'));
    fillPickers();
    wire();
    setLayout(store.get(STORE_KEY) || 'balanced', false);
    const hash = (location.hash || '').replace('#', '');
    const first = DCT.registry.byId[hash] ? hash : DCT.registry.list[0].id;
    selectScenario(first);
    if (window.matchMedia && window.matchMedia('(prefers-reduced-motion: reduce)').matches) document.body.classList.add('reduced');
    requestAnimationFrame((t) => {
      A.last = t;
      frame(t);
    });
  }

  DCT.app = {
    state: A,
    init,
    selectScenario,
    setMode,
    setLayout,
    setCloseup,
    toggleExpand,
    play,
    pause,
    step: (n) => {
      stepSim(n || 1);
      render(performance.now());
    },
    gotoStage,
    render: () => render(performance.now()),
    validate: () => DCT.registry.list.map((s) => ({ id: s.id, problems: DCT.validateScenario(s) })),
  };

  if (!window.DCT_NO_AUTOSTART) {
    if (document.readyState === 'loading') document.addEventListener('DOMContentLoaded', init);
    else init();
  }
})();

</script>
  </body>
</html>
